<?xml version="1.0" encoding="utf-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="elililly_crac" ddfname="ELILILLY CRAC" ddfversion="1" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="elililly_crac">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">ELILILLY</setProductData>
    <setProductData ruleid="modeldata" field="model">CRAC</setProductData>
    <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />- Slave<commSetting field="slaveaddress" /></setDefaultLabel>
    <numSensor ruleid="capacity">
      <type>pctofcapacity</type>
      <sensorId>CAPACITY</sensorId>
      <value>
        <getOid>CAPACITY</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Capacity</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="high_humidity_setpoint">
      <type>humidity</type>
      <sensorId>HIGH_HUMIDITY_SETPOINT</sensorId>
      <value>
        <getOid>HIGH_HUMIDITY_SETPOINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>High Humidity Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="high_temperature_setpoint">
      <type>temp</type>
      <sensorId>HIGH_TEMPERATURE_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>HIGH_TEMPERATURE_SETPOINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>High Temperature Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidity_setpoint">
      <type>humidity</type>
      <sensorId>HUMIDITY_SETPOINT</sensorId>
      <value>
        <getOid>HUMIDITY_SETPOINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidity Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <stateSensor ruleid="humidity_status">
      <type>state</type>
      <sensorId>HUMIDITY_STATUS</sensorId>
      <value>
        <getOid>HUMIDITY_STATUS</getOid>
      </value>
      <label>Humidity Status</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <numSensor ruleid="humidity_tolerance">
      <type>humidity</type>
      <sensorId>HUMIDITY_TOLERANCE</sensorId>
      <value>
        <getOid>HUMIDITY_TOLERANCE</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidity Tolerance</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="low_humidity_setpoint">
      <type>humidity</type>
      <sensorId>LOW_HUMIDITY_SETPOINT</sensorId>
      <value>
        <getOid>LOW_HUMIDITY_SETPOINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Low Humidity Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="low_temperature_setpoint">
      <type>temp</type>
      <sensorId>LOW_TEMPERATURE_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>LOW_TEMPERATURE_SETPOINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Low Temperature Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="stages">
      <type>num</type>
      <sensorId>STAGES</sensorId>
      <value>
        <getOid>STAGES</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Stages</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="temperature_setpoint">
      <type>temp</type>
      <sensorId>TEMPERATURE_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>TEMPERATURE_SETPOINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Temperature Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="temperature_tolerance">
      <type>temp</type>
      <sensorId>TEMPERATURE_TOLERANCE</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>TEMPERATURE_TOLERANCE</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Temperature Tolerance</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <alarmFlags ruleid="cooling">
      <value>
        <getOid>COOLING</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Cooling Condition Present</activeText>
          <inactiveText>Cooling Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Cooling Condition Exists.</activeText>
          <inactiveText>Cooling Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="dehumidifying">
      <value>
        <getOid>DEHUMIDIFYING</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Dehumidifying Condition Present</activeText>
          <inactiveText>Dehumidifying Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Dehumidifying Condition Exists.</activeText>
          <inactiveText>Dehumidifying Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="econocycle">
      <value>
        <getOid>ECONOCYCLE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Econocycle Condition Present</activeText>
          <inactiveText>Econocycle Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Econocycle Condition Exists.</activeText>
          <inactiveText>Econocycle Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="heating">
      <value>
        <getOid>HEATING</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Heating Condition Present</activeText>
          <inactiveText>Heating Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Heating Condition Exists.</activeText>
          <inactiveText>Heating Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="humidifying">
      <value>
        <getOid>HUMIDIFYING</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Humidifying Condition Present</activeText>
          <inactiveText>Humidifying Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Humidifying Condition Exists.</activeText>
          <inactiveText>Humidifying Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="valve">
      <value>
        <getOid>VALVE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Valve Condition Present</activeText>
          <inactiveText>Valve Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Valve Condition Exists.</activeText>
          <inactiveText>Valve Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="change_filters">
      <value>
        <getOid>CHANGE_FILTERS</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Change Filters Condition Present</activeText>
          <inactiveText>Change Filters Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Change Filters Condition Exists.</activeText>
          <inactiveText>Change Filters Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_1_overload">
      <value>
        <getOid>COMPRESSOR_1_OVERLOAD</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 Overload Condition Present</activeText>
          <inactiveText>Compressor 1 Overload Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 Overload Condition Exists.</activeText>
          <inactiveText>Compressor 1 Overload Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_overload">
      <value>
        <getOid>COMPRESSOR_2_OVERLOAD</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 Overload Condition Present</activeText>
          <inactiveText>Compressor 2 Overload Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 Overload Condition Exists.</activeText>
          <inactiveText>Compressor 2 Overload Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="high_capacity">
      <value>
        <getOid>HIGH_CAPACITY</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>High Capacity Condition Present</activeText>
          <inactiveText>High Capacity Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>High Capacity Condition Exists.</activeText>
          <inactiveText>High Capacity Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="high_head_pressure_1">
      <value>
        <getOid>HIGH_HEAD_PRESSURE_1</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>High Head Pressure 1 Condition Present</activeText>
          <inactiveText>High Head Pressure 1 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>High Head Pressure 1 Condition Exists.</activeText>
          <inactiveText>High Head Pressure 1 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="high_head_pressure_2">
      <value>
        <getOid>HIGH_HEAD_PRESSURE_2</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>High Head Pressure 2 Condition Present</activeText>
          <inactiveText>High Head Pressure 2 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>High Head Pressure 2 Condition Exists.</activeText>
          <inactiveText>High Head Pressure 2 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="high_humidity">
      <value>
        <getOid>HIGH_HUMIDITY</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>High Humidity Condition Present</activeText>
          <inactiveText>High Humidity Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>High Humidity Condition Exists.</activeText>
          <inactiveText>High Humidity Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="high_temperature">
      <value>
        <getOid>HIGH_TEMPERATURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>High Temperature Condition Present</activeText>
          <inactiveText>High Temperature Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>High Temperature Condition Exists.</activeText>
          <inactiveText>High Temperature Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="humidifier_problem">
      <value>
        <getOid>HUMIDIFIER_PROBLEM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Humidifier Problem Condition Present</activeText>
          <inactiveText>Humidifier Problem Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Humidifier Problem Condition Exists.</activeText>
          <inactiveText>Humidifier Problem Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="local_off">
      <value>
        <getOid>LOCAL_OFF</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Local Off Condition Present</activeText>
          <inactiveText>Local Off Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Local Off Condition Exists.</activeText>
          <inactiveText>Local Off Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="loss_of_airflow">
      <value>
        <getOid>LOSS_OF_AIRFLOW</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Loss of Airflow Condition Present</activeText>
          <inactiveText>Loss of Airflow Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Loss of Airflow Condition Exists.</activeText>
          <inactiveText>Loss of Airflow Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="loss_of_communication">
      <value>
        <getOid>LOSS_OF_COMMUNICATION</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Loss of Communication Condition Present</activeText>
          <inactiveText>Loss of Communication Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Loss of Communication Condition Exists.</activeText>
          <inactiveText>Loss of Communication Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="loss_of_emergency_power">
      <value>
        <getOid>LOSS_OF_EMERGENCY_POWER</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Loss of Emergency Power Condition Present</activeText>
          <inactiveText>Loss of Emergency Power Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Loss of Emergency Power Condition Exists.</activeText>
          <inactiveText>Loss of Emergency Power Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="loss_of_power">
      <value>
        <getOid>LOSS_OF_POWER</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Loss of Power Condition Present</activeText>
          <inactiveText>Loss of Power Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Loss of Power Condition Exists.</activeText>
          <inactiveText>Loss of Power Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="loss_of_water_flow">
      <value>
        <getOid>LOSS_OF_WATER_FLOW</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Loss Of Water Flow Condition Present</activeText>
          <inactiveText>Loss Of Water Flow Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Loss Of Water Flow Condition Exists.</activeText>
          <inactiveText>Loss Of Water Flow Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="low_humidity">
      <value>
        <getOid>LOW_HUMIDITY</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Low Humidity Condition Present</activeText>
          <inactiveText>Low Humidity Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Low Humidity Condition Exists.</activeText>
          <inactiveText>Low Humidity Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="low_suction_pressure">
      <value>
        <getOid>LOW_SUCTION_PRESSURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Low Suction Pressure Condition Present</activeText>
          <inactiveText>Low Suction Pressure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Low Suction Pressure Condition Exists.</activeText>
          <inactiveText>Low Suction Pressure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="low_temperature">
      <value>
        <getOid>LOW_TEMPERATURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Low Temperature Condition Present</activeText>
          <inactiveText>Low Temperature Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Low Temperature Condition Exists.</activeText>
          <inactiveText>Low Temperature Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="main_fan_overload">
      <value>
        <getOid>MAIN_FAN_OVERLOAD</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Main Fan Overload Condition Present</activeText>
          <inactiveText>Main Fan Overload Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Main Fan Overload Condition Exists.</activeText>
          <inactiveText>Main Fan Overload Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="manual_override">
      <value>
        <getOid>MANUAL_OVERRIDE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Manual Override Condition Present</activeText>
          <inactiveText>Manual Override Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Manual Override Condition Exists.</activeText>
          <inactiveText>Manual Override Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="no_water_in_humidifier_pan">
      <value>
        <getOid>NO_WATER_IN_HUMIDIFIER_PAN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>No Water in Humidifier Pan Condition Present</activeText>
          <inactiveText>No Water in Humidifier Pan Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>No Water in Humidifier Pan Condition Exists.</activeText>
          <inactiveText>No Water in Humidifier Pan Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="short_cycle">
      <value>
        <getOid>SHORT_CYCLE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Short Cycle Condition Present</activeText>
          <inactiveText>Short Cycle Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Short Cycle Condition Exists.</activeText>
          <inactiveText>Short Cycle Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="standby_fan_on">
      <value>
        <getOid>STANDBY_FAN_ON</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Standby Fan On Condition Present</activeText>
          <inactiveText>Standby Fan On Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Standby Fan On Condition Exists.</activeText>
          <inactiveText>Standby Fan On Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="standby_unit_on">
      <value>
        <getOid>STANDBY_UNIT_ON</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Standby Unit On Condition Present</activeText>
          <inactiveText>Standby Unit On Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Standby Unit On Condition Exists.</activeText>
          <inactiveText>Standby Unit On Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="water_under_floor">
      <value>
        <getOid>WATER_UNDER_FLOOR</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Water Under Floor Condition Present</activeText>
          <inactiveText>Water Under Floor Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Water Under Floor Condition Exists.</activeText>
          <inactiveText>Water Under Floor Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <enumMap ruleid="offon_em">
      <label>Off</label>
      <label>On</label>
    </enumMap>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="CAPACITY">
        <function>3</function>
        <start_addr>0</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_HUMIDITY_SETPOINT">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_TEMPERATURE_SETPOINT">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_SETPOINT">
        <function>3</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_STATUS">
        <function>3</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_TOLERANCE">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_HUMIDITY_SETPOINT">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_TEMPERATURE_SETPOINT">
        <function>3</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="STAGES">
        <function>3</function>
        <start_addr>8</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TEMPERATURE_SETPOINT">
        <function>3</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TEMPERATURE_TOLERANCE">
        <function>3</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COOLING">
        <function>3</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DEHUMIDIFYING">
        <function>3</function>
        <start_addr>12</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ECONOCYCLE">
        <function>3</function>
        <start_addr>13</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HEATING">
        <function>3</function>
        <start_addr>14</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFYING">
        <function>3</function>
        <start_addr>15</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VALVE">
        <function>3</function>
        <start_addr>16</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CHANGE_FILTERS">
        <function>3</function>
        <start_addr>17</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_OVERLOAD">
        <function>3</function>
        <start_addr>18</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_OVERLOAD">
        <function>3</function>
        <start_addr>19</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_CAPACITY">
        <function>3</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_HEAD_PRESSURE_1">
        <function>3</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_HEAD_PRESSURE_2">
        <function>3</function>
        <start_addr>22</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_HUMIDITY">
        <function>3</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_TEMPERATURE">
        <function>3</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_PROBLEM">
        <function>3</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOCAL_OFF">
        <function>3</function>
        <start_addr>26</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOSS_OF_AIRFLOW">
        <function>3</function>
        <start_addr>27</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOSS_OF_COMMUNICATION">
        <function>3</function>
        <start_addr>28</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOSS_OF_EMERGENCY_POWER">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOSS_OF_POWER">
        <function>3</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOSS_OF_WATER_FLOW">
        <function>3</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_HUMIDITY">
        <function>3</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_SUCTION_PRESSURE">
        <function>3</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_TEMPERATURE">
        <function>3</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MAIN_FAN_OVERLOAD">
        <function>3</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MANUAL_OVERRIDE">
        <function>3</function>
        <start_addr>36</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="NO_WATER_IN_HUMIDIFIER_PAN">
        <function>3</function>
        <start_addr>37</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SHORT_CYCLE">
        <function>3</function>
        <start_addr>38</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="STANDBY_FAN_ON">
        <function>3</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="STANDBY_UNIT_ON">
        <function>3</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="WATER_UNDER_FLOOR">
        <function>3</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>