<?xml version="1.0" encoding="utf-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="elililly_ups" ddfname="ELILILLY UPS" ddfversion="1" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="elililly_ups">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">ELILILLY</setProductData>
    <setProductData ruleid="modeldata" field="model">UPS</setProductData>
    <setProductData ruleid="typedata" field="type">UPS</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />- Slave<commSetting field="slaveaddress" /></setDefaultLabel>
    <numSensor ruleid="battery_charge_percent">
      <type>num</type>
      <sensorId>BATTERY_CHARGE_PERCENT</sensorId>
      <value>
        <getOid>BATTERY_CHARGE_PERCENT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Battery Charge Percent</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="battery_temperature">
      <type>temp</type>
      <sensorId>BATTERY_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>BATTERY_TEMPERATURE</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Battery Temperature</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="battery_time_remaining">
      <type>timeinmin</type>
      <sensorId>BATTERY_TIME_REMAINING</sensorId>
      <value>
        <getOid>BATTERY_TIME_REMAINING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Battery Time Remaining</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="capacity_line_a">
      <type>pctofcapacity</type>
      <sensorId>CAPACITY_LINE_A</sensorId>
      <value>
        <getOid>CAPACITY_LINE_A</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Capacity Line A</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="capacity_line_b">
      <type>pctofcapacity</type>
      <sensorId>CAPACITY_LINE_B</sensorId>
      <value>
        <getOid>CAPACITY_LINE_B</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Capacity Line B</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="capacity_line_c">
      <type>pctofcapacity</type>
      <sensorId>CAPACITY_LINE_C</sensorId>
      <value>
        <getOid>CAPACITY_LINE_C</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Capacity Line C</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="critical_frequency">
      <type>frequency</type>
      <sensorId>CRITICAL_FREQUENCY</sensorId>
      <value>
        <getOid>CRITICAL_FREQUENCY</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Critical Frequency</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="current_input_line_a">
      <type>amperage</type>
      <sensorId>CURRENT_INPUT_LINE_A</sensorId>
      <value>
        <getOid>CURRENT_INPUT_LINE_A</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Current Input Line A</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="current_input_line_b">
      <type>amperage</type>
      <sensorId>CURRENT_INPUT_LINE_B</sensorId>
      <value>
        <getOid>CURRENT_INPUT_LINE_B</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Current Input Line B</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="current_input_line_c">
      <type>amperage</type>
      <sensorId>CURRENT_INPUT_LINE_C</sensorId>
      <value>
        <getOid>CURRENT_INPUT_LINE_C</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Current Input Line C</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="current_output_line_a">
      <type>amperage</type>
      <sensorId>CURRENT_OUTPUT_LINE_A</sensorId>
      <value>
        <getOid>CURRENT_OUTPUT_LINE_A</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Current Output Line A</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="current_output_line_b">
      <type>amperage</type>
      <sensorId>CURRENT_OUTPUT_LINE_B</sensorId>
      <value>
        <getOid>CURRENT_OUTPUT_LINE_B</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Current Output Line B</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="current_output_line_c">
      <type>amperage</type>
      <sensorId>CURRENT_OUTPUT_LINE_C</sensorId>
      <value>
        <getOid>CURRENT_OUTPUT_LINE_C</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Current Output Line C</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="dc_bus_current">
      <type>amperage</type>
      <sensorId>DC_BUS_CURRENT</sensorId>
      <value>
        <getOid>DC_BUS_CURRENT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>DC Bus Current</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="dc_bus_voltage">
      <type>voltage</type>
      <sensorId>DC_BUS_VOLTAGE</sensorId>
      <value>
        <getOid>DC_BUS_VOLTAGE</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>DC Bus Voltage</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="kva">
      <type>num/powerKVA</type>
      <sensorId>KVA</sensorId>
      <value>
        <getOid>KVA</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>kVA</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="kw">
      <type>num/powerKW</type>
      <sensorId>KW</sensorId>
      <value>
        <getOid>KW</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>kW</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_input_line_a_b">
      <type>voltage</type>
      <sensorId>VOLTAGE_INPUT_LINE_A_B</sensorId>
      <value>
        <getOid>VOLTAGE_INPUT_LINE_A_B</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Voltage Input Line A B</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_input_line_b_c">
      <type>voltage</type>
      <sensorId>VOLTAGE_INPUT_LINE_B_C</sensorId>
      <value>
        <getOid>VOLTAGE_INPUT_LINE_B_C</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Voltage Input Line B C</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_input_line_c_a">
      <type>voltage</type>
      <sensorId>VOLTAGE_INPUT_LINE_C_A</sensorId>
      <value>
        <getOid>VOLTAGE_INPUT_LINE_C_A</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Voltage Input Line C A</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_output_line_a_b">
      <type>voltage</type>
      <sensorId>VOLTAGE_OUTPUT_LINE_A_B</sensorId>
      <value>
        <getOid>VOLTAGE_OUTPUT_LINE_A_B</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Voltage Output Line A B</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_output_line_a_neutral">
      <type>voltage</type>
      <sensorId>VOLTAGE_OUTPUT_LINE_A_NEUTRAL</sensorId>
      <value>
        <getOid>VOLTAGE_OUTPUT_LINE_A_NEUTRAL</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Voltage Output Line A Neutral</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_output_line_b_c">
      <type>voltage</type>
      <sensorId>VOLTAGE_OUTPUT_LINE_B_C</sensorId>
      <value>
        <getOid>VOLTAGE_OUTPUT_LINE_B_C</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Voltage Output Line B C</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_output_line_b_neutral">
      <type>voltage</type>
      <sensorId>VOLTAGE_OUTPUT_LINE_B_NEUTRAL</sensorId>
      <value>
        <getOid>VOLTAGE_OUTPUT_LINE_B_NEUTRAL</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Voltage Output Line B Neutral</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_output_line_c_a">
      <type>voltage</type>
      <sensorId>VOLTAGE_OUTPUT_LINE_C_A</sensorId>
      <value>
        <getOid>VOLTAGE_OUTPUT_LINE_C_A</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Voltage Output Line C A</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_output_line_c_neutral">
      <type>voltage</type>
      <sensorId>VOLTAGE_OUTPUT_LINE_C_NEUTRAL</sensorId>
      <value>
        <getOid>VOLTAGE_OUTPUT_LINE_C_NEUTRAL</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Voltage Output Line C Neutral</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <alarmFlags ruleid="common_alarm_status">
      <value>
        <getOid>COMMON_ALARM_STATUS</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Common Alarm Status Condition Present</activeText>
          <inactiveText>Common Alarm Status Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Common Alarm Status Condition Exists.</activeText>
          <inactiveText>Common Alarm Status Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ambient_over_temperature">
      <value>
        <getOid>AMBIENT_OVER_TEMPERATURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Ambient Over Temperature Condition Present</activeText>
          <inactiveText>Ambient Over Temperature Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Ambient Over Temperature Condition Exists.</activeText>
          <inactiveText>Ambient Over Temperature Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_cycle_buffer_full">
      <value>
        <getOid>BATTERY_CYCLE_BUFFER_FULL</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Cycle Buffer Full Condition Present</activeText>
          <inactiveText>Battery Cycle Buffer Full Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Cycle Buffer Full Condition Exists.</activeText>
          <inactiveText>Battery Cycle Buffer Full Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_discharging">
      <value>
        <getOid>BATTERY_DISCHARGING</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Discharging Condition Present</activeText>
          <inactiveText>Battery Discharging Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Discharging Condition Exists.</activeText>
          <inactiveText>Battery Discharging Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_disconnected">
      <value>
        <getOid>BATTERY_DISCONNECTED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Disconnected Condition Present</activeText>
          <inactiveText>Battery Disconnected Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Disconnected Condition Exists.</activeText>
          <inactiveText>Battery Disconnected Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_over_temperature">
      <value>
        <getOid>BATTERY_OVER_TEMPERATURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Over Temperature Condition Present</activeText>
          <inactiveText>Battery Over Temperature Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Over Temperature Condition Exists.</activeText>
          <inactiveText>Battery Over Temperature Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_test_running">
      <value>
        <getOid>BATTERY_TEST_RUNNING</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Test Running Condition Present</activeText>
          <inactiveText>Battery Test Running Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Test Running Condition Exists.</activeText>
          <inactiveText>Battery Test Running Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="blower_fan_failure">
      <value>
        <getOid>BLOWER_FAN_FAILURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Blower Fan Failure Condition Present</activeText>
          <inactiveText>Blower Fan Failure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Blower Fan Failure Condition Exists.</activeText>
          <inactiveText>Blower Fan Failure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="control_power_fail">
      <value>
        <getOid>CONTROL_POWER_FAIL</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Control Power Fail Condition Present</activeText>
          <inactiveText>Control Power Fail Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Control Power Fail Condition Exists.</activeText>
          <inactiveText>Control Power Fail Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="dc_cap_fuse_blown">
      <value>
        <getOid>DC_CAP_FUSE_BLOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>DC Cap Fuse Blown Condition Present</activeText>
          <inactiveText>DC Cap Fuse Blown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>DC Cap Fuse Blown Condition Exists.</activeText>
          <inactiveText>DC Cap Fuse Blown Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="dc_ground_fault">
      <value>
        <getOid>DC_GROUND_FAULT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>DC Ground Fault Condition Present</activeText>
          <inactiveText>DC Ground Fault Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>DC Ground Fault Condition Exists.</activeText>
          <inactiveText>DC Ground Fault Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="dc_over_voltage_shutdown">
      <value>
        <getOid>DC_OVER_VOLTAGE_SHUTDOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>DC Over Voltage Shutdown Condition Present</activeText>
          <inactiveText>DC Over Voltage Shutdown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>DC Over Voltage Shutdown Condition Exists.</activeText>
          <inactiveText>DC Over Voltage Shutdown Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="emergency_power_off">
      <value>
        <getOid>EMERGENCY_POWER_OFF</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Emergency Power Off Condition Present</activeText>
          <inactiveText>Emergency Power Off Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Emergency Power Off Condition Exists.</activeText>
          <inactiveText>Emergency Power Off Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="equipment_over_temperature">
      <value>
        <getOid>EQUIPMENT_OVER_TEMPERATURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Equipment Over Temperature Condition Present</activeText>
          <inactiveText>Equipment Over Temperature Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Equipment Over Temperature Condition Exists.</activeText>
          <inactiveText>Equipment Over Temperature Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="hardware_shutdown">
      <value>
        <getOid>HARDWARE_SHUTDOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Hardware Shutdown Condition Present</activeText>
          <inactiveText>Hardware Shutdown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Hardware Shutdown Condition Exists.</activeText>
          <inactiveText>Hardware Shutdown Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_cb_open">
      <value>
        <getOid>INPUT_CB_OPEN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input CB Open Condition Present</activeText>
          <inactiveText>Input CB Open Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input CB Open Condition Exists.</activeText>
          <inactiveText>Input CB Open Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_current_unbalance">
      <value>
        <getOid>INPUT_CURRENT_UNBALANCE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Current Unbalance Condition Present</activeText>
          <inactiveText>Input Current Unbalance Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Current Unbalance Condition Exists.</activeText>
          <inactiveText>Input Current Unbalance Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_fail">
      <value>
        <getOid>INPUT_FAIL</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Fail Condition Present</activeText>
          <inactiveText>Input Fail Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Fail Condition Exists.</activeText>
          <inactiveText>Input Fail Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="inverter_fault">
      <value>
        <getOid>INVERTER_FAULT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Inverter Fault Condition Present</activeText>
          <inactiveText>Inverter Fault Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Inverter Fault Condition Exists.</activeText>
          <inactiveText>Inverter Fault Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="inverter_out_of_sync">
      <value>
        <getOid>INVERTER_OUT_OF_SYNC</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Inverter Out of Sync Condition Present</activeText>
          <inactiveText>Inverter Out of Sync Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Inverter Out of Sync Condition Exists.</activeText>
          <inactiveText>Inverter Out of Sync Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="loss_of_communication">
      <value>
        <getOid>LOSS_OF_COMMUNICATION</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Loss Of Communication Condition Present</activeText>
          <inactiveText>Loss Of Communication Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Loss Of Communication Condition Exists.</activeText>
          <inactiveText>Loss Of Communication Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="low_battery">
      <value>
        <getOid>LOW_BATTERY</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Low Battery Condition Present</activeText>
          <inactiveText>Low Battery Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Low Battery Condition Exists.</activeText>
          <inactiveText>Low Battery Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="low_battery_shutdown">
      <value>
        <getOid>LOW_BATTERY_SHUTDOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Low Battery Shutdown Condition Present</activeText>
          <inactiveText>Low Battery Shutdown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Low Battery Shutdown Condition Exists.</activeText>
          <inactiveText>Low Battery Shutdown Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="output_cb_open">
      <value>
        <getOid>OUTPUT_CB_OPEN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Output CB Open Condition Present</activeText>
          <inactiveText>Output CB Open Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Output CB Open Condition Exists.</activeText>
          <inactiveText>Output CB Open Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="output_overload">
      <value>
        <getOid>OUTPUT_OVERLOAD</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Output Overload Condition Present</activeText>
          <inactiveText>Output Overload Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Output Overload Condition Exists.</activeText>
          <inactiveText>Output Overload Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="overload_shutdown">
      <value>
        <getOid>OVERLOAD_SHUTDOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Overload Shutdown Condition Present</activeText>
          <inactiveText>Overload Shutdown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Overload Shutdown Condition Exists.</activeText>
          <inactiveText>Overload Shutdown Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="overload_transfer">
      <value>
        <getOid>OVERLOAD_TRANSFER</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Overload Transfer Condition Present</activeText>
          <inactiveText>Overload Transfer Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Overload Transfer Condition Exists.</activeText>
          <inactiveText>Overload Transfer Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="over_temperature_shutdown">
      <value>
        <getOid>OVER_TEMPERATURE_SHUTDOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Over Temperature Shutdown Condition Present</activeText>
          <inactiveText>Over Temperature Shutdown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Over Temperature Shutdown Condition Exists.</activeText>
          <inactiveText>Over Temperature Shutdown Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="rectifier_fuse_blown">
      <value>
        <getOid>RECTIFIER_FUSE_BLOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Rectifier Fuse Blown Condition Present</activeText>
          <inactiveText>Rectifier Fuse Blown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Rectifier Fuse Blown Condition Exists.</activeText>
          <inactiveText>Rectifier Fuse Blown Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="reverse_power">
      <value>
        <getOid>REVERSE_POWER</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Reverse Power Condition Present</activeText>
          <inactiveText>Reverse Power Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Reverse Power Condition Exists.</activeText>
          <inactiveText>Reverse Power Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="BATTERY_CHARGE_PERCENT">
        <function>3</function>
        <start_addr>0</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_TEMPERATURE">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_TIME_REMAINING">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CAPACITY_LINE_A">
        <function>3</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CAPACITY_LINE_B">
        <function>3</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CAPACITY_LINE_C">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CRITICAL_FREQUENCY">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CURRENT_INPUT_LINE_A">
        <function>3</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CURRENT_INPUT_LINE_B">
        <function>3</function>
        <start_addr>8</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CURRENT_INPUT_LINE_C">
        <function>3</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CURRENT_OUTPUT_LINE_A">
        <function>3</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CURRENT_OUTPUT_LINE_B">
        <function>3</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CURRENT_OUTPUT_LINE_C">
        <function>3</function>
        <start_addr>12</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DC_BUS_CURRENT">
        <function>3</function>
        <start_addr>13</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DC_BUS_VOLTAGE">
        <function>3</function>
        <start_addr>14</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="KVA">
        <function>3</function>
        <start_addr>15</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="KW">
        <function>3</function>
        <start_addr>16</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_INPUT_LINE_A_B">
        <function>3</function>
        <start_addr>17</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_INPUT_LINE_B_C">
        <function>3</function>
        <start_addr>18</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_INPUT_LINE_C_A">
        <function>3</function>
        <start_addr>19</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_OUTPUT_LINE_A_B">
        <function>3</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_OUTPUT_LINE_A_NEUTRAL">
        <function>3</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_OUTPUT_LINE_B_C">
        <function>3</function>
        <start_addr>22</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_OUTPUT_LINE_B_NEUTRAL">
        <function>3</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_OUTPUT_LINE_C_A">
        <function>3</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_OUTPUT_LINE_C_NEUTRAL">
        <function>3</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMMON_ALARM_STATUS">
        <function>3</function>
        <start_addr>26</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="AMBIENT_OVER_TEMPERATURE">
        <function>3</function>
        <start_addr>27</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CYCLE_BUFFER_FULL">
        <function>3</function>
        <start_addr>28</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_DISCHARGING">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_DISCONNECTED">
        <function>3</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_OVER_TEMPERATURE">
        <function>3</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_TEST_RUNNING">
        <function>3</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BLOWER_FAN_FAILURE">
        <function>3</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CONTROL_POWER_FAIL">
        <function>3</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DC_CAP_FUSE_BLOWN">
        <function>3</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DC_GROUND_FAULT">
        <function>3</function>
        <start_addr>36</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DC_OVER_VOLTAGE_SHUTDOWN">
        <function>3</function>
        <start_addr>37</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EMERGENCY_POWER_OFF">
        <function>3</function>
        <start_addr>38</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EQUIPMENT_OVER_TEMPERATURE">
        <function>3</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HARDWARE_SHUTDOWN">
        <function>3</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CB_OPEN">
        <function>3</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CURRENT_UNBALANCE">
        <function>3</function>
        <start_addr>42</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_FAIL">
        <function>3</function>
        <start_addr>43</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_FAULT">
        <function>3</function>
        <start_addr>44</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_OUT_OF_SYNC">
        <function>3</function>
        <start_addr>45</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOSS_OF_COMMUNICATION">
        <function>3</function>
        <start_addr>46</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_BATTERY">
        <function>3</function>
        <start_addr>47</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_BATTERY_SHUTDOWN">
        <function>3</function>
        <start_addr>48</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_CB_OPEN">
        <function>3</function>
        <start_addr>49</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_OVERLOAD">
        <function>3</function>
        <start_addr>50</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OVERLOAD_SHUTDOWN">
        <function>3</function>
        <start_addr>51</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OVERLOAD_TRANSFER">
        <function>3</function>
        <start_addr>52</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OVER_TEMPERATURE_SHUTDOWN">
        <function>3</function>
        <start_addr>53</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RECTIFIER_FUSE_BLOWN">
        <function>3</function>
        <start_addr>54</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="REVERSE_POWER">
        <function>3</function>
        <start_addr>55</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>