<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<APC_DDF canremove="yes" 
    xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" 
    xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
    ddfversion="1" 
    ddfname="GE Fanuc PLC Generator" 
    ddfid="ge_fanuc_plc_generator">
  <schemaVersion>1.6</schemaVersion>

  <!-- This DDF is broken up into multiple devices. -->
  <!-- Sensors in a device are grouped logically  -->
  <!-- based on where the sensor comes from. -->
  <!-- For example, Circuit Breakers are grouped together, -->
  <!-- generators are grouped togther, ATS are grouped together. -->
  <!--  -->

  <device deviceid="ge_fanuc_header">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest" />

    <setProductData ruleid="vendordata" field="vendor">GE</setProductData>

    <!-- GE Fanuc PLC which monitors generator/switchgear -->
    <setProductData ruleid="modeldata" field="model">Fanuc PLC Generator</setProductData>

    <!-- Generator -->
    <setProductData ruleid="typedata" field="type">Generator</setProductData>

    <setDefaultLabel ruleid="labeldata"><sysHostname /> - Slave <commSetting field="slaveaddress" /> </setDefaultLabel>


  </device>

  <!-- Device that contains generator sensors -->
  <device deviceid="ge_fanuc_gen_sensors">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest" />

    <stateSensor ruleid="gen_rr" index="gen_table_rr">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_rr</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Running</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="gen_ar" index="gen_table_ar">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_ar</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Common Alarm Relay</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="gen_fr" index="gen_table_fr">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_fr</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Fault Shutdown Relay</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="gen_pcc_a" index="gen_table_pcc_a">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_pcc_a</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>PCC Not In Auto</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="gen_gi_sp1" index="gen_table_gi_spi">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_gi_spi</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel_input_spare"><rowNumber/></mapValue><space/></label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorset_sp"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cbg" index="gen_table_cbg">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_cbg</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Breaker Closed</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cbg_toc" index="gen_table_cb_toc">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_cb_toc</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Breaker Racked In</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cbg_52a" index="gen_table_cb_52a">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_cb_52a</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Breaker In Auto</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cbg_trp" index="gen_table_cb_trp">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_cb_trp</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Tripped</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="gen_s_sp" index="gen_table_s_sp">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_s_sp</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel_s_sp"><rowNumber/></mapValue><space/></label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorset_sp"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="gen_es" index="gen_table_es">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_es</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Engine Start DO</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="gen_go_sp" index="gen_table_go_sp">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_go_sp</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel_go_sp"><rowNumber/></mapValue><space/></label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorset_sp"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="gen_av" index="gen_table_av">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_av</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Available</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="gen_fts" index="gen_table_fts">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_fts</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Fail To Sync</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cbg_ftc" index="gen_table_ftc">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_ftc</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Fail To Close</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cbg_ftt" index="gen_table_ftt">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_ftt</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Fail to Trip</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cbg_abt" index="gen_table_abt">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>gen_table_abt</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Breaker Auto Trip Aux</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>
  </device>


  <device deviceid="ge_fanuc_cb_sensors">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest" />

    <stateSensor ruleid="cb_breaker_closed" index="cb_ats_table_cbclosed">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>cb_ats_table_cbclosed</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/cb_ats_sensorlabel"><rowNumber/></mapValue><space/>Breaker Closed</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet>Circuit Breaker Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cb_sp1" index="cb_ats_table_sp1">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>cb_ats_table_sp1</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/cb_ats_sensorlabel"><rowNumber/></mapValue><space/>Spare</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet>Circuit Breaker Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cb_bus_hmi" index="cb_ats_table_bus_hmi">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>cb_ats_table_bus_hmi</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/cb_ats_sensorlabel"><rowNumber/></mapValue><space/>Breaker Bus Live</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet>Circuit Breaker Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cb_trp" index="cb_ats_table_trp">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>cb_ats_table_trp</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/cb_ats_sensorlabel"><rowNumber/></mapValue><space/>Trip</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet>Circuit Breaker Sensors</sensorSet>
    </stateSensor>

  </device>

  <device deviceid="ge_fanuc_ats_sensors">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest" />

    <stateSensor ruleid="ats_43ta" index="ats_table_43ta">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>ats_table_43ta</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>43 SW Normal / Test Mode</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ats_a" index="ats_table_a">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>ats_table_a</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>In Auto</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ats_n" index="ats_table_n">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>ats_table_n</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>In Normal</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ats_e" index="ats_table_e">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>ats_table_e</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>In Emergency</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ats_es" index="ats_table_es">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>ats_table_es</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>Engine Start (util fil)</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ats_ftt" index="ats_table_ftt">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>ats_table_ftt</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>Fail To Transfer</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ats_bus_hmi" index="ats_table_bus_hmi">
      <type>state/onoff</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
          <getRowOid>ats_table_bus_hmi</getRowOid>
        </mapValue>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>Bus Live</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </stateSensor>    
  </device>

  <device deviceid="ge_fanuc_device_sensors">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest" />

    <stateSensor ruleid="estop_sensor">
      <type>state/onoff</type>
      <sensorId>EMERGENCY_STOP</sensorId>
      <value>
        <mapValue mapid="ge_fanuc_maps_enums/state_sensor_vm">
            <getOid>ESTOP</getOid>
        </mapValue>
      </value>
      <label>Emergency Stop Activated</label>
      <enum>ge_fanuc_maps_enums/state_sensor_em</enum>
      <sensorSet>Device Sensors</sensorSet>
    </stateSensor>

    <numSensor ruleid="gen_kw" index="gen_table_kw">
      <type>num/powerKW</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <getRowOid>gen_table_kw</getRowOid>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>kW</label>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="gen_rated" index="gen_table_rated">
      <type>num/powerKW</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <getRowOid>gen_table_rated</getRowOid>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Rated kW</label>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="ge_g1_sp" index="gen_table_sp">
      <type>num</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <getRowOid>gen_table_sp</getRowOid>
      </value>
      <valueInc>1.0</valueInc>
      <label><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Start Position</label>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/gen_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="ats_nd" index="ats_table_nd">
      <type>num</type>
      <sensorId><rowIndex/></sensorId>
      <value>
        <getRowOid>ats_table_nd</getRowOid>
      </value>
      <label><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>Nominal Demand</label>
      <sensorSet><mapValue mapid="ge_fanuc_maps_enums/ats_sensorlabel"><rowNumber/></mapValue><space/>Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="ge_gen_kw">
      <type>num/powerKW</type>
      <sensorId>GE_GEN_KW</sensorId>
      <value>
        <getOid>GEN_KW</getOid>
      </value>
      <label>Gens (load) kW</label>
      <sensorSet>Device Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="ge_gen_proj_kw">
      <type>num/powerKW</type>
      <sensorId>GE_GEN_PROJ_KW</sensorId>
      <value>
        <getOid>GEN_PROJ_KW</getOid>
      </value>
      <label>Gens (projected load) kW</label>
      <sensorSet>Device Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="ge_gonl">
      <type>num</type>
      <sensorId>GE_GONL</sensorId>
      <value>
        <getOid>GONL</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Number of Gens Online</label>
      <sensorSet>Device Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="ge_gavail">
      <type>num</type>
      <sensorId>GE_GAVAIL</sensorId>
      <value>
        <getOid>GAVAIL</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Number of Gens Available</label>
      <sensorSet>Device Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="ge_buscap_g">
      <type>num/powerKW</type>
      <sensorId>GE_BUSCAP_G</sensorId>
      <value>
        <getOid>BUSCAP_G</getOid>
      </value>
      <label>Gens Bus kW Capacity</label>
      <sensorSet>Device Sensors</sensorSet>
    </numSensor>


  </device>
   <!-- This device only has the maps/enums for all other devices in this DDF  -->
   <device deviceid="ge_fanuc_maps_enums">
   
    <valueMap ruleid="ats_sensorlabel">
      <valueIn>0</valueIn> <valueOut>Feeder ATS-A</valueOut>
      <valueIn>1</valueIn> <valueOut>Feeder ATS-B</valueOut>
      <valueIn>2</valueIn> <valueOut>Feeder ATS-S</valueOut>
    </valueMap>
    <valueMap ruleid="cb_ats_sensorlabel">
      <valueIn>0</valueIn> <valueOut>Feeder ATS-A</valueOut>
      <valueIn>1</valueIn> <valueOut>Feeder ATS-B</valueOut>
      <valueIn>2</valueIn> <valueOut>Feeder ATS-S</valueOut>
      <valueIn>3</valueIn> <valueOut>Feeder Future DPCP</valueOut>
      <valueIn>4</valueIn> <valueOut>Feeder Future DPGB</valueOut>
      <valueIn>5</valueIn> <valueOut>Feeder Load Bank</valueOut>
    </valueMap>
    <valueMap ruleid="state_sensor_vm">
      <valueIn>0</valueIn> <valueOut>0</valueOut>
      <valueIn>1</valueIn> <valueOut>1</valueOut>
      <valueIn>*</valueIn> <valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="state_sensor_em">
      <label>Off</label>
      <label>On</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="gen_sensorlabel">
      <valueIn>0</valueIn> <valueOut>Gen 1</valueOut>
      <valueIn>1</valueIn> <valueOut>Gen 2</valueOut>
      <valueIn>2</valueIn> <valueOut>Gen 3</valueOut>
    </valueMap>

    <valueMap ruleid="gen_sensorset_sp">
      <valueIn>0</valueIn> <valueOut>Gen 1</valueOut>
      <valueIn>1</valueIn> <valueOut>Gen 2</valueOut>
      <valueIn>2</valueIn> <valueOut>Gen 3</valueOut>
      <valueIn>3</valueIn> <valueOut>Gen 1</valueOut>
      <valueIn>4</valueIn> <valueOut>Gen 2</valueOut>
      <valueIn>5</valueIn> <valueOut>Gen 3</valueOut>
      <valueIn>6</valueIn> <valueOut>Gen 1</valueOut>
      <valueIn>7</valueIn> <valueOut>Gen 2</valueOut>
      <valueIn>8</valueIn> <valueOut>Gen 3</valueOut>
    </valueMap>

    <valueMap ruleid="gen_sensorlabel_input_spare">
      <valueIn>0</valueIn> <valueOut>Gen 1 Input Spare 1</valueOut>
      <valueIn>1</valueIn> <valueOut>Gen 2 Input Spare 1</valueOut>
      <valueIn>2</valueIn> <valueOut>Gen 3 Input Spare 1</valueOut>
      <valueIn>3</valueIn> <valueOut>Gen 1 Input Spare 2</valueOut>
      <valueIn>4</valueIn> <valueOut>Gen 2 Input Spare 2</valueOut>
      <valueIn>5</valueIn> <valueOut>Gen 3 Input Spare 2</valueOut>
      <valueIn>6</valueIn> <valueOut>Gen 1 Input Spare 3</valueOut>
      <valueIn>7</valueIn> <valueOut>Gen 2 Input Spare 3</valueOut>
      <valueIn>8</valueIn> <valueOut>Gen 3 Input Spare 3</valueOut>
      <valueIn>*</valueIn> <valueOut>Gen Unknown Input Spare Unknown</valueOut>
      
    </valueMap>

    <valueMap ruleid="gen_sensorlabel_s_sp">
      <valueIn>0</valueIn> <valueOut>Gen 1 Swgr Input Spare 1</valueOut>
      <valueIn>1</valueIn> <valueOut>Gen 2 Swgr Input Spare 1</valueOut>
      <valueIn>2</valueIn> <valueOut>Gen 3 Swgr Input Spare 1</valueOut>
      <valueIn>3</valueIn> <valueOut>Gen 1 Swgr Input Spare 2</valueOut>
      <valueIn>4</valueIn> <valueOut>Gen 2 Swgr Input Spare 2</valueOut>
      <valueIn>5</valueIn> <valueOut>Gen 3 Swgr Input Spare 2</valueOut>
      <valueIn>6</valueIn> <valueOut>Gen 1 Swgr Input Spare 3</valueOut>
      <valueIn>7</valueIn> <valueOut>Gen 2 Swgr Input Spare 3</valueOut>
      <valueIn>8</valueIn> <valueOut>Gen 3 Swgr Input Spare 3</valueOut>
      <valueIn>*</valueIn> <valueOut>Gen Unknown Swgr Input Spare Unknown</valueOut>
    </valueMap>

    <valueMap ruleid="gen_sensorlabel_go_sp">
      <valueIn>0</valueIn> <valueOut>Gen 1 Swgr Output Spare 1 DO</valueOut>
      <valueIn>1</valueIn> <valueOut>Gen 2 Swgr Output Spare 1 DO</valueOut>
      <valueIn>2</valueIn> <valueOut>Gen 3 Swgr Output Spare 1 DO</valueOut>
      <valueIn>3</valueIn> <valueOut>Gen 1 Swgr Output Spare 2 DO</valueOut>
      <valueIn>4</valueIn> <valueOut>Gen 2 Swgr Output Spare 2 DO</valueOut>
      <valueIn>5</valueIn> <valueOut>Gen 3 Swgr Output Spare 2 DO</valueOut>
      <valueIn>6</valueIn> <valueOut>Gen 1 Swgr Output Spare 3 DO</valueOut>
      <valueIn>7</valueIn> <valueOut>Gen 2 Swgr Output Spare 3 DO</valueOut>
      <valueIn>8</valueIn> <valueOut>Gen 3 Swgr Output Spare 3 DO</valueOut>
      <valueIn>*</valueIn> <valueOut>Gen Unknown Swgr Output Spare Unknown DO</valueOut>
    </valueMap>
  </device>
  <protocol>
    <modbus>

      <table_ref_id indexid="gen_table_rr">
        <entry num="0">G1_RR</entry>
        <entry num="1">G2_RR</entry>
        <entry num="2">G3_RR</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_ar">
        <entry num="0">G1_AR</entry>
        <entry num="1">G2_AR</entry>
        <entry num="2">G3_AR</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_fr">
        <entry num="0">G1_FR</entry>
        <entry num="1">G2_FR</entry>
        <entry num="2">G3_FR</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_pcc_a">
        <entry num="0">G1_PCC_A</entry>
        <entry num="1">G2_PCC_A</entry>
        <entry num="2">G3_PCC_A</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_gi_spi">
        <entry num="0">G1_GI_SP1</entry>
        <entry num="1">G2_GI_SP1</entry>
        <entry num="2">G3_GI_SP1</entry>
        <entry num="3">G1_GI_SP2</entry>
        <entry num="4">G2_GI_SP2</entry>
        <entry num="5">G3_GI_SP2</entry>
        <entry num="6">G1_GI_SP3</entry>
        <entry num="7">G2_GI_SP3</entry>
        <entry num="8">G3_GI_SP3</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_cbg">
        <entry num="0">CBG1</entry>
        <entry num="1">CBG2</entry>
        <entry num="2">CBG3</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_cb_toc">
        <entry num="0">CBG1_TOC</entry>
        <entry num="1">CBG2_TOC</entry>
        <entry num="2">CBG3_TOC</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_cb_52a">
        <entry num="0">CBG1_52A</entry>
        <entry num="1">CBG2_52A</entry>
        <entry num="2">CBG3_52A</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_cb_trp">
        <entry num="0">CBG1_TRP</entry>
        <entry num="1">CBG2_TRP</entry>
        <entry num="2">CBG3_TRP</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_s_sp">
        <entry num="0">G1_S_SP1</entry>
        <entry num="1">G2_S_SP1</entry>
        <entry num="2">G3_S_SP1</entry>
        <entry num="3">G1_S_SP2</entry>
        <entry num="4">G2_S_SP2</entry>
        <entry num="5">G3_S_SP2</entry>
        <entry num="6">G1_S_SP3</entry>
        <entry num="7">G2_S_SP3</entry>
        <entry num="8">G3_S_SP3</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_es">
        <entry num="0">G1_ES</entry>
        <entry num="1">G2_ES</entry>
        <entry num="2">G3_ES</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_go_sp">
        <entry num="0">G1_GO_SP1</entry>
        <entry num="1">G2_GO_SP1</entry>
        <entry num="2">G3_GO_SP1</entry>
        <entry num="3">G1_GO_SP2</entry>
        <entry num="4">G2_GO_SP2</entry>
        <entry num="5">G3_GO_SP2</entry>
        <entry num="6">G1_GO_SP3</entry>
        <entry num="7">G2_GO_SP3</entry>
        <entry num="8">G3_GO_SP3</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_av">
        <entry num="0">G1_AV</entry>
        <entry num="1">G2_AV</entry>
        <entry num="2">G3_AV</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_fts">
        <entry num="0">G1_FTS</entry>
        <entry num="1">G2_FTS</entry>
        <entry num="2">G3_FTS</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_ftc">
        <entry num="0">CBG1_FTC</entry>
        <entry num="1">CBG2_FTC</entry>
        <entry num="2">CBG3_FTC</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_ftt">
        <entry num="0">CBG1_FTT</entry>
        <entry num="1">CBG2_FTT</entry>
        <entry num="2">CBG3_FTT</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_abt">
        <entry num="0">CBG1_ABT</entry>
        <entry num="1">CBG2_ABT</entry>
        <entry num="2">CBG3_ABT</entry>
      </table_ref_id>

      <table_ref_id indexid="cb_ats_table_cbclosed">
        <entry num="0">CB_ATS_A</entry>
        <entry num="1">CB_ATS_B</entry>
        <entry num="2">CB_ATS_S</entry>
        <entry num="3">CB_DPCP</entry>
        <entry num="4">CB_DPGB</entry>
        <entry num="5">CB_LB</entry>
      </table_ref_id>

      <table_ref_id indexid="cb_ats_table_sp1">
        <entry num="0">CB_ATS_A_SP1</entry>
        <entry num="1">CB_ATS_B_SP1</entry>
        <entry num="2">CB_ATS_S_SP1</entry>
      </table_ref_id>

      <table_ref_id indexid="cb_ats_table_bus_hmi">
        <entry num="0">CB_ATS_A_BUS_HMI</entry>
        <entry num="1">CB_ATS_B_BUS_HMI</entry>
        <entry num="2">CB_ATS_S_BUS_HMI</entry>
        <entry num="3">CB_DPCP_BUS_HMI</entry>
        <entry num="4">CB_DPGB_BUS_HMI</entry>
        <entry num="5">CB_LB_BUS_HMI</entry>
      </table_ref_id>

      <table_ref_id indexid="cb_ats_table_trp">
        <entry num="0">CB_ATS_A_TRP</entry>
        <entry num="1">CB_ATS_B_TRP</entry>
        <entry num="2">CB_ATS_S_TRP</entry>
        <entry num="3">CB_DPCP_TRP</entry>
        <entry num="4">CB_DPGB_TRP</entry>
        <entry num="5">CB_LB_TRP</entry>
      </table_ref_id>


      <table_ref_id indexid="ats_table_43ta">
        <entry num="0">ATS_A_43TA</entry>
        <entry num="1">ATS_B_43TA</entry>
        <entry num="2">ATS_S_43TA</entry>
      </table_ref_id>

      <table_ref_id indexid="ats_table_a">
        <entry num="0">ATS_A_A</entry>
        <entry num="1">ATS_B_A</entry>
        <entry num="2">ATS_S_A</entry>
      </table_ref_id>

      <table_ref_id indexid="ats_table_n">
        <entry num="0">ATS_A_N</entry>
        <entry num="1">ATS_B_N</entry>
        <entry num="2">ATS_S_N</entry>
      </table_ref_id>

      <table_ref_id indexid="ats_table_e">
        <entry num="0">ATS_A_E</entry>
        <entry num="1">ATS_B_E</entry>
        <entry num="2">ATS_S_E</entry>
      </table_ref_id>

      <table_ref_id indexid="ats_table_es">
        <entry num="0">ATS_A_ES</entry>
        <entry num="1">ATS_B_ES</entry>
        <entry num="2">ATS_S_ES</entry>
      </table_ref_id>

      <table_ref_id indexid="ats_table_ftt">
        <entry num="0">ATS_A_FTT</entry>
        <entry num="1">ATS_B_FTT</entry>
        <entry num="2">ATS_S_FTT</entry>
      </table_ref_id>

      <table_ref_id indexid="ats_table_bus_hmi">
        <entry num="0">ATS_A_BUS_HMI</entry>
        <entry num="1">ATS_B_BUS_HMI</entry>
        <entry num="2">ATS_S_BUS_HMI</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_kw">
        <entry num="0">G1_KW</entry>
        <entry num="1">G2_KW</entry>
        <entry num="2">G3_KW</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_rated">
        <entry num="0">G1_RATED</entry>
        <entry num="1">G2_RATED</entry>
        <entry num="2">G3_RATED</entry>
      </table_ref_id>

      <table_ref_id indexid="gen_table_sp">
        <entry num="0">G1_SP</entry>
        <entry num="1">G2_SP</entry>
        <entry num="2">G3_SP</entry>
      </table_ref_id>

      <table_ref_id indexid="ats_table_nd">
        <entry num="0">ATS_A_ND</entry>
        <entry num="1">ATS_B_ND</entry>
        <entry num="2">ATS_S_ND</entry>
      </table_ref_id>

      <value_ref_id valid="ESTOP">
        <function>1</function>
        <start_addr>349</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <!-- ATS 43 values -->
      <value_ref_id valid="ATS_A_43TA">
        <function>1</function>
        <start_addr>351</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_B_43TA">
        <function>1</function>
        <start_addr>352</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_S_43TA">
        <function>1</function>
        <start_addr>353</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <!-- Gen 1 values -->
      <value_ref_id valid="G1_RR">
        <function>1</function>
        <start_addr>401</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_AR">
        <function>1</function>
        <start_addr>402</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_FR">
        <function>1</function>
        <start_addr>403</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_PCC_A">
        <function>1</function>
        <start_addr>404</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_GI_SP1">
        <function>1</function>
        <start_addr>406</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_GI_SP2">
        <function>1</function>
        <start_addr>407</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_GI_SP3">
        <function>1</function>
        <start_addr>408</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG1">
        <function>1</function>
        <start_addr>409</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG1_TOC">
        <function>1</function>
        <start_addr>410</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG1_52A">
        <function>1</function>
        <start_addr>411</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG1_TRP">
        <function>1</function>
        <start_addr>412</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_S_SP1">
        <function>1</function>
        <start_addr>414</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_S_SP2">
        <function>1</function>
        <start_addr>415</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_S_SP3">
        <function>1</function>
        <start_addr>416</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_ES">
        <function>1</function>
        <start_addr>418</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_GO_SP1">
        <function>1</function>
        <start_addr>421</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_GO_SP2">
        <function>1</function>
        <start_addr>422</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_GO_SP3">
        <function>1</function>
        <start_addr>423</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_AV">
        <function>1</function>
        <start_addr>424</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_FTS">
        <function>1</function>
        <start_addr>425</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG1_FTC">
        <function>1</function>
        <start_addr>426</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG1_FTT">
        <function>1</function>
        <start_addr>427</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG1_ABT">
        <function>1</function>
        <start_addr>429</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <!-- Gen 2 values -->
      <value_ref_id valid="G2_RR">
        <function>1</function>
        <start_addr>430</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_AR">
        <function>1</function>
        <start_addr>431</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_FR">
        <function>1</function>
        <start_addr>432</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_PCC_A">
        <function>1</function>
        <start_addr>433</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_GI_SP1">
        <function>1</function>
        <start_addr>435</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_GI_SP2">
        <function>1</function>
        <start_addr>436</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_GI_SP3">
        <function>1</function>
        <start_addr>437</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG2">
        <function>1</function>
        <start_addr>438</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG2_TOC">
        <function>1</function>
        <start_addr>439</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG2_52A">
        <function>1</function>
        <start_addr>440</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG2_TRP">
        <function>1</function>
        <start_addr>441</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_S_SP1">
        <function>1</function>
        <start_addr>443</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_S_SP2">
        <function>1</function>
        <start_addr>444</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_S_SP3">
        <function>1</function>
        <start_addr>445</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_ES">
        <function>1</function>
        <start_addr>447</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_GO_SP1">
        <function>1</function>
        <start_addr>450</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_GO_SP2">
        <function>1</function>
        <start_addr>451</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_GO_SP3">
        <function>1</function>
        <start_addr>452</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_AV">
        <function>1</function>
        <start_addr>453</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_FTS">
        <function>1</function>
        <start_addr>454</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG2_FTC">
        <function>1</function>
        <start_addr>455</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG2_FTT">
        <function>1</function>
        <start_addr>456</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG2_ABT">
        <function>1</function>
        <start_addr>458</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <!-- Gen 3 values -->
      <value_ref_id valid="G3_RR">
        <function>1</function>
        <start_addr>459</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_AR">
        <function>1</function>
        <start_addr>460</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_FR">
        <function>1</function>
        <start_addr>461</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_PCC_A">
        <function>1</function>
        <start_addr>462</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_GI_SP1">
        <function>1</function>
        <start_addr>464</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_GI_SP2">
        <function>1</function>
        <start_addr>465</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_GI_SP3">
        <function>1</function>
        <start_addr>466</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG3">
        <function>1</function>
        <start_addr>467</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG3_TOC">
        <function>1</function>
        <start_addr>468</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG3_52A">
        <function>1</function>
        <start_addr>469</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG3_TRP">
        <function>1</function>
        <start_addr>470</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_S_SP1">
        <function>1</function>
        <start_addr>472</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_S_SP2">
        <function>1</function>
        <start_addr>473</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_S_SP3">
        <function>1</function>
        <start_addr>474</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_ES">
        <function>1</function>
        <start_addr>476</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_GO_SP1">
        <function>1</function>
        <start_addr>479</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_GO_SP2">
        <function>1</function>
        <start_addr>480</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_GO_SP3">
        <function>1</function>
        <start_addr>481</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_AV">
        <function>1</function>
        <start_addr>482</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_FTS">
        <function>1</function>
        <start_addr>483</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG3_FTC">
        <function>1</function>
        <start_addr>484</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG3_FTT">
        <function>1</function>
        <start_addr>485</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CBG3_ABT">
        <function>1</function>
        <start_addr>487</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <!-- Circuit Breaker values -->
      <value_ref_id valid="CB_ATS_A">
        <function>1</function>
        <start_addr>493</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_ATS_A_SP1">
        <function>1</function>
        <start_addr>494</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_ATS_A_BUS_HMI">
        <function>1</function>
        <start_addr>495</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_ATS_A_TRP">
        <function>1</function>
        <start_addr>496</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_ATS_B">
        <function>1</function>
        <start_addr>500</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_ATS_B_SP1">
        <function>1</function>
        <start_addr>501</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_ATS_B_BUS_HMI">
        <function>1</function>
        <start_addr>502</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_ATS_B_TRP">
        <function>1</function>
        <start_addr>503</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_ATS_S">
        <function>1</function>
        <start_addr>507</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_ATS_S_SP1">
        <function>1</function>
        <start_addr>508</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_ATS_S_BUS_HMI">
        <function>1</function>
        <start_addr>509</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_ATS_S_TRP">
        <function>1</function>
        <start_addr>510</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_DPCP">
        <function>1</function>
        <start_addr>514</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_DPCP_BUS_HMI">
        <function>1</function>
        <start_addr>515</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_DPCP_TRP">
        <function>1</function>
        <start_addr>516</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_DPGB">
        <function>1</function>
        <start_addr>517</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_DPGB_BUS_HMI">
        <function>1</function>
        <start_addr>518</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_DPGB_TRP">
        <function>1</function>
        <start_addr>519</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_LB">
        <function>1</function>
        <start_addr>520</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_LB_BUS_HMI">
        <function>1</function>
        <start_addr>521</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="CB_LB_TRP">
        <function>1</function>
        <start_addr>522</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>


      <!-- ATS A values -->
      <value_ref_id valid="ATS_A_A">
        <function>1</function>
        <start_addr>528</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_A_N">
        <function>1</function>
        <start_addr>529</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_A_E">
        <function>1</function>
        <start_addr>530</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_A_ES">
        <function>1</function>
        <start_addr>531</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_A_FTT">
        <function>1</function>
        <start_addr>532</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_A_BUS_HMI">
        <function>1</function>
        <start_addr>536</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <!-- ATS B values -->
      <value_ref_id valid="ATS_B_A">
        <function>1</function>
        <start_addr>544</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_B_N">
        <function>1</function>
        <start_addr>545</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_B_E">
        <function>1</function>
        <start_addr>546</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_B_ES">
        <function>1</function>
        <start_addr>547</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_B_FTT">
        <function>1</function>
        <start_addr>548</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_B_BUS_HMI">
        <function>1</function>
        <start_addr>552</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <!-- ATS S values -->
      <value_ref_id valid="ATS_S_A">
        <function>1</function>
        <start_addr>560</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_S_N">
        <function>1</function>
        <start_addr>561</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_S_E">
        <function>1</function>
        <start_addr>562</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_S_ES">
        <function>1</function>
        <start_addr>563</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_S_FTT">
        <function>1</function>
        <start_addr>564</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_S_BUS_HMI">
        <function>1</function>
        <start_addr>568</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <!-- Number Sensor values -->
      <value_ref_id valid="G1_KW">
        <function>3</function>
        <start_addr>40001</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_KW">
        <function>3</function>
        <start_addr>40002</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_KW">
        <function>3</function>
        <start_addr>40003</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_RATED">
        <function>3</function>
        <start_addr>40004</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_RATED">
        <function>3</function>
        <start_addr>40005</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_RATED">
        <function>3</function>
        <start_addr>40006</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G1_SP">
        <function>3</function>
        <start_addr>40007</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G2_SP">
        <function>3</function>
        <start_addr>40008</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="G3_SP">
        <function>3</function>
        <start_addr>40009</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_A_ND">
        <function>3</function>
        <start_addr>40016</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_B_ND">
        <function>3</function>
        <start_addr>40017</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="ATS_S_ND">
        <function>3</function>
        <start_addr>40018</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="GEN_KW">
        <function>3</function>
        <start_addr>40020</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="GEN_PROJ_KW">
        <function>3</function>
        <start_addr>40022</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="GONL">
        <function>3</function>
        <start_addr>40024</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="GAVAIL">
        <function>3</function>
        <start_addr>40026</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="BUSCAP_G">
        <function>3</function>
        <start_addr>40028</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

    </modbus>
  </protocol>
</APC_DDF>
