<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="hws_bms" ddfname="HWS BMS" ddfversion="2" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="hws_bms">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<setProductData ruleid="vendordata" field="vendor">HWS</setProductData>
		<setProductData ruleid="modeldata" field="model">BMS</setProductData>
		<setProductData ruleid="typedata" field="type">Generic Device</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname />
      - Slave
			<commSetting field="slaveaddress" />
		</setDefaultLabel>
		<numSensor ruleid="hws_flowtemp">
			<type>temp</type>
			<units />
			<sensorId>_HWS_FLOWTEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HWS_FLOWTEMP</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>HWS FlowTemp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="hws_return_temp">
			<type>temp</type>
			<units />
			<sensorId>_HWS_RETURN_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HWS_RETURN_TEMP</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>HWS Return Temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<stateSensor ruleid="hws_heater_fault">
			<type>state</type>
			<sensorId>_HWS_HEATER_FAULT</sensorId>
			<value>
				<mapValue mapid="normalfault_vm">
					<getOid>HWS_HEATER_FAULT</getOid>
				</mapValue>
			</value>
			<label>HWS Heater Fault</label>
			<enum>normalfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hws_heater_status">
			<type>state</type>
			<sensorId>_HWS_HEATER_STATUS</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>HWS_HEATER_STATUS</getOid>
				</mapValue>
			</value>
			<label>HWS Heater Status</label>
			<enum>offon_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hws_pump_status">
			<type>state</type>
			<sensorId>_HWS_PUMP_STATUS</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>HWS_PUMP_STATUS</getOid>
				</mapValue>
			</value>
			<label>HWS Pump Status</label>
			<enum>offon_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hws_pump_water_flow">
			<type>state</type>
			<sensorId>_HWS_PUMP_WATER_FLOW</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>HWS_PUMP_WATER_FLOW</getOid>
				</mapValue>
			</value>
			<label>HWS Pump Water Flow</label>
			<enum>offon_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hws_boiler_enable">
			<type>state</type>
			<sensorId>_HWS_BOILER_ENABLE</sensorId>
			<value>
				<mapValue mapid="enabledisable_vm">
					<getOid>HWS_BOILER_ENABLE</getOid>
				</mapValue>
			</value>
			<label>HWS Boiler Enable</label>
			<enum>enabledisable_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hws_pump_enable">
			<type>state</type>
			<sensorId>_HWS_PUMP_ENABLE</sensorId>
			<value>
				<mapValue mapid="enabledisable_vm">
					<getOid>HWS_PUMP_ENABLE</getOid>
				</mapValue>
			</value>
			<label>HWS Pump Enable</label>
			<enum>enabledisable_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<valueMap ruleid="normalfault_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="normalfault_em">
			<label>Fault</label>
			<label>Normal</label>
		</enumMap>

		<valueMap ruleid="offon_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="offon_em">
			<label>Off</label>
			<label>On</label>
		</enumMap>

		<valueMap ruleid="enabledisable_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="enabledisable_em">
			<label>Disable</label>
			<label>Enable</label>
		</enumMap>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="HWS_HEATER_FAULT">
				<function>2</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HWS_PUMP_WATER_FLOW">
				<function>2</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HWS_PUMP_ENABLE">
				<function>2</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HWS_FLOWTEMP">
				<function>4</function>
				<start_addr>99</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="HWS_BOILER_ENABLE">
				<function>2</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HWS_HEATER_STATUS">
				<function>2</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HWS_PUMP_STATUS">
				<function>2</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HWS_RETURN_TEMP">
				<function>4</function>
				<start_addr>105</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
