<?xml version="1.0"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
  ddfid="hze_zhm08_hvac_mon" ddfname="HZE ZHM08 HVAC Monitor" ddfversion="1" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	
	<device deviceid="hze_zhm08_hvac_mon">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
	
		<setProductData ruleid="vendordata" field="vendor">Hangzhou ZhongHeng Electric</setProductData>
		<setProductData ruleid="typedata" field="type">HVAC Main Monitor</setProductData>
		<setProductData ruleid="modeldata" field="model">ZHM08</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<valueMap ruleid="phasebyletter-vm">
			<valueIn>0</valueIn><valueOut>A</valueOut>
			<valueIn>1</valueIn><valueOut>B</valueOut>
			<valueIn>2</valueIn><valueOut>C</valueOut>
			<valueIn>*</valueIn><valueOut>*</valueOut>
		</valueMap>

		<valueMap ruleid="zerobased2onebased-vm">
			<valueIn>0</valueIn><valueOut>1</valueOut>
			<valueIn>1</valueIn><valueOut>2</valueOut>
			<valueIn>2</valueIn><valueOut>3</valueOut>
			<valueIn>3</valueIn><valueOut>4</valueOut>
			<valueIn>*</valueIn><valueOut>*</valueOut>
		</valueMap>

		<!-- Incoming Line Data -->
		<!-- Voltage of Section I Incoming Line Phase -->
		<numSensor ruleid="voltage_seci_in_ph" index="addresses0x1000-0x1002">
			<type>voltage</type>
			<sensorId>VOLTAGE_SECI_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x1000-0x1002</getRowOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Voltage - Section I Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Current of Section I Incoming Line Phase -->
		<numSensor ruleid="current_seci_in_ph" index="addresses0x1003-0x1005">
			<type>amperage</type>
			<sensorId>CURRENT_SECI_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x1003-0x1005</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Current - Section I Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Frequency of Section I Incoming Line -->
		<numSensor ruleid="frequency_seci_in">
			<type>frequency</type>
			<sensorId>FREQUENCY_SECI_IN</sensorId>
			<value>
				<mult>
					<op><getOid>address0x1007</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Frequency - Section I Incoming</label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Active Power of Section I Incoming Line Phase -->
		<numSensor ruleid="active_pwr_seci_in_ph" index="addresses0x1008-0x100A">
			<type>num/kdisprealpower</type>
			<sensorId>ACTIVE_PWR_SECI_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<getRowOid>addresses0x1008-0x100A</getRowOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Active Power - Section I Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Active Power of Section I Incoming Line Total -->
		<numSensor ruleid="active_pwr_seci_in_total">
			<type>num/kdisprealpower</type>
			<sensorId>ACTIVE_PWR_SECI_IN_TOTAL</sensorId>
			<value>
				<getOid>address0x100B</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Active Power - Section I Incoming Total</label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Reactive Power of Section I Incoming Line Phase -->
		<numSensor ruleid="reactive_pwr_seci_in_ph" index="addresses0x100C-0x100E">
			<type>num/kdispreactpower</type>
			<sensorId>REACTIVE_PWR_SECI_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<getRowOid>addresses0x100C-0x100E</getRowOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Reactive Power - Section I Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Reactive Power of Section I Incoming Line Total -->
		<numSensor ruleid="reactive_pwr_seci_in_total">
			<type>num/kdispreactpower</type>
			<sensorId>REACTIVE_PWR_SECI_IN_TOTAL</sensorId>
			<value>
				<getOid>address0x100F</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Reactive Power - Section I Incoming Total</label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Power Factor of Section I Incoming Line Phase -->
		<numSensor ruleid="pwr_factor_seci_in_ph" index="addresses0x1010-0x1012">
			<type>num</type>
			<sensorId>PWR_FACTOR_SECI_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x1010-0x1012</getRowOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Power Factor - Section I Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Power Factor of Section I Incoming Line Total -->
		<numSensor ruleid="pwr_factor_seci_in_total">
			<type>num</type>
			<sensorId>PWR_FACTOR_SECI_IN_TOTAL</sensorId>
			<value>
				<mult>
					<op><getOid>address0x1013</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Power Factor - Section I Incoming Total</label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Active Energy of Section I Incoming Line Phase -->
		<numSensor ruleid="active_energy_seci_in_ph" index="addresses0x1014-0x1018">
			<type>num/kdisprealenergy</type>
			<sensorId>ACTIVE_ENERGY_SECI_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<getRowOid>addresses0x1014-0x1018</getRowOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Active Energy - Section I Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Active Energy of Section I Incoming Line Total -->
		<numSensor ruleid="active_energy_seci_in_total">
			<type>num/kdisprealenergy</type>
			<sensorId>ACTIVE_ENERGY_SECI_IN_TOTAL</sensorId>
			<value>
				<getOid>address0x101A</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Active Energy - Section I Incoming Total</label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Reactive Energy of Section I Incoming Line Phase -->
		<numSensor ruleid="reactive_energy_seci_in_ph" index="addresses0x101C-0x1020">
			<type>num/kdispreactenergy</type>
			<sensorId>REACTIVE_ENERGY_SECI_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<getRowOid>addresses0x101C-0x1020</getRowOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Reactive Energy - Section I Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Reactive Energy of Section I Incoming Line Total -->
		<numSensor ruleid="reactive_energy_seci_in_total">
			<type>num/kdispreactenergy</type>
			<sensorId>REACTIVE_ENERGY_SECI_IN_TOTAL</sensorId>
			<value>
				<getOid>address0x1022</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Reactive Energy - Section I Incoming Total</label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Voltage of Section II Incoming Line Phase -->
		<numSensor ruleid="voltage_secii_in_ph" index="addresses0x1024-0x1026">
			<type>voltage</type>
			<sensorId>VOLTAGE_SECII_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x1024-0x1026</getRowOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Voltage - Section II Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Current of Section II Incoming Line Phase -->
		<numSensor ruleid="current_secii_in_ph" index="addresses0x1027-0x1029">
			<type>amperage</type>
			<sensorId>CURRENT_SECII_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x1027-0x1029</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Current - Section II Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Frequency of Section II Incoming Line -->
		<numSensor ruleid="frequency_secii_in">
			<type>frequency</type>
			<sensorId>FREQUENCY_SECII_IN</sensorId>
			<value>
				<mult>
					<op><getOid>address0x102B</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Frequency - Section II Incoming</label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Active Power of Section II Incoming Line Phase -->
		<numSensor ruleid="active_pwr_secii_in_ph" index="addresses0x102C-0x102E">
			<type>num/kdisprealpower</type>
			<sensorId>ACTIVE_PWR_SECII_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<getRowOid>addresses0x102C-0x102E</getRowOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Active Power - Section II Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Active Power of Section II Incoming Line Total -->
		<numSensor ruleid="active_pwr_secii_in_total">
			<type>num/kdisprealpower</type>
			<sensorId>ACTIVE_PWR_SECII_IN_TOTAL</sensorId>
			<value>
				<getOid>address0x102F</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Active Power - Section II Incoming Total</label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Reactive Power of Section II Incoming Line Phase -->
		<numSensor ruleid="reactive_pwr_secii_in_ph" index="addresses0x1030-0x1032">
			<type>num/kdispreactpower</type>
			<sensorId>REACTIVE_PWR_SECII_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<getRowOid>addresses0x1030-0x1032</getRowOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Reactive Power - Section II Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Reactive Power of Section II Incoming Line Total -->
		<numSensor ruleid="reactive_pwr_secii_in_total">
			<type>num/kdispreactpower</type>
			<sensorId>REACTIVE_PWR_SECII_IN_TOTAL</sensorId>
			<value>
				<getOid>address0x1033</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Reactive Power - Section II Incoming Total</label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Power Factor of Section II Incoming Line Phase -->
		<numSensor ruleid="pwr_factor_secii_in_ph" index="addresses0x1034-0x1036">
			<type>num</type>
			<sensorId>PWR_FACTOR_SECII_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x1034-0x1036</getRowOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Power Factor - Section II Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Power Factor of Section II Incoming Line Total -->
		<numSensor ruleid="pwr_factor_secii_in_total">
			<type>num</type>
			<sensorId>PWR_FACTOR_SECII_IN_TOTAL</sensorId>
			<value>
				<mult>
					<op><getOid>address0x1037</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Power Factor - Section II Incoming Total</label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Active Energy of Section II Incoming Line Phase -->
		<numSensor ruleid="active_energy_secii_in_ph" index="addresses0x1038-0x103C">
			<type>num/kdisprealenergy</type>
			<sensorId>ACTIVE_ENERGY_SECII_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<getRowOid>addresses0x1038-0x103C</getRowOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Active Energy - Section II Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Active Energy of Section II Incoming Line Total -->
		<numSensor ruleid="active_energy_secii_in_total">
			<type>num/kdisprealenergy</type>
			<sensorId>ACTIVE_ENERGY_SECII_IN_TOTAL</sensorId>
			<value>
				<getOid>address0x103E</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Active Energy - Section II Incoming Total</label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Reactive Energy of Section II Incoming Line Phase -->
		<numSensor ruleid="reactive_energy_secii_in_ph" index="addresses0x1040-0x1044">
			<type>num/kdispreactenergy</type>
			<sensorId>REACTIVE_ENERGY_SECII_IN_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<getRowOid>addresses0x1040-0x1044</getRowOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Reactive Energy - Section II Incoming Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Reactive Energy of Section II Incoming Line Total -->
		<numSensor ruleid="reactive_energy_secii_in_total">
			<type>num/kdispreactenergy</type>
			<sensorId>REACTIVE_ENERGY_SECII_IN_TOTAL</sensorId>
			<value>
				<getOid>address0x1046</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Reactive Energy - Section II Incoming Total</label>
			<sensorSet>Incoming Line</sensorSet>
		</numSensor>

		<!-- Branch Data -->
		<enumMap ruleid="qf_switch_state-em">
			<label>Closed</label>
			<label>Open</label>
			<label>Unknown</label>
		</enumMap>

		<valueMap ruleid="qf_switch_state-vm">
			<valueIn>21845</valueIn>  <valueOut>0</valueOut>
			<valueIn>43690</valueIn>  <valueOut>1</valueOut>
			<valueIn>*</valueIn>  	  <valueOut>3</valueOut>
		</valueMap>

		<!-- QF1 Current Phase -->
		<numSensor ruleid="qf1_current_ph" index="addresses0x2000-0x2002">
			<type>amperage</type>
			<sensorId>QF1_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2000-0x2002</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF01 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF1 Switch State -->
		<stateSensor ruleid="qf1_switch_state">
			<type>state</type>
			<sensorId>QF1_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2003</getOid>
				</mapValue>
			</value>
			<label>QF01 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF2 Current Phase -->
		<numSensor ruleid="qf2_current_ph" index="addresses0x2004-0x2006">
			<type>amperage</type>
			<sensorId>QF2_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2004-0x2006</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF02 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF2 Switch State -->
		<stateSensor ruleid="qf2_switch_state">
			<type>state</type>
			<sensorId>QF2_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2007</getOid>
				</mapValue>
			</value>
			<label>QF02 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF3 Current Phase -->
		<numSensor ruleid="qf3_current_ph" index="addresses0x2008-0x200A">
			<type>amperage</type>
			<sensorId>QF3_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2008-0x200A</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF03 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF3 Switch State -->
		<stateSensor ruleid="qf3_switch_state">
			<type>state</type>
			<sensorId>QF3_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x200B</getOid>
				</mapValue>
			</value>
			<label>QF03 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF4 Current Phase -->
		<numSensor ruleid="qf4_current_ph" index="addresses0x200C-0x200E">
			<type>amperage</type>
			<sensorId>QF4_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x200C-0x200E</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF04 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF4 Switch State -->
		<stateSensor ruleid="qf4_switch_state">
			<type>state</type>
			<sensorId>QF4_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x200F</getOid>
				</mapValue>
			</value>
			<label>QF04 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF5 Current Phase -->
		<numSensor ruleid="qf5_current_ph" index="addresses0x2010-0x2012">
			<type>amperage</type>
			<sensorId>QF5_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2010-0x2012</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF05 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF5 Switch State -->
		<stateSensor ruleid="qf5_switch_state">
			<type>state</type>
			<sensorId>QF5_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2013</getOid>
				</mapValue>
			</value>
			<label>QF05 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF6 Current Phase -->
		<numSensor ruleid="qf6_current_ph" index="addresses0x2014-0x2016">
			<type>amperage</type>
			<sensorId>QF6_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2014-0x2016</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF06 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF6 Switch State -->
		<stateSensor ruleid="qf6_switch_state">
			<type>state</type>
			<sensorId>QF6_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2017</getOid>
				</mapValue>
			</value>
			<label>QF06 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF7 Current Phase -->
		<numSensor ruleid="qf7_current_ph" index="addresses0x2018-0x201A">
			<type>amperage</type>
			<sensorId>QF7_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2018-0x201A</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF07 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF7 Switch State -->
		<stateSensor ruleid="qf7_switch_state">
			<type>state</type>
			<sensorId>QF7_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x201B</getOid>
				</mapValue>
			</value>
			<label>QF07 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF8 Current Phase -->
		<numSensor ruleid="qf8_current_ph" index="addresses0x201C-0x201E">
			<type>amperage</type>
			<sensorId>QF8_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x201C-0x201E</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF08 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF8 Switch State -->
		<stateSensor ruleid="qf8_switch_state">
			<type>state</type>
			<sensorId>QF8_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x201F</getOid>
				</mapValue>
			</value>
			<label>QF08 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF9 Current Phase -->
		<numSensor ruleid="qf9_current_ph" index="addresses0x2020-0x2022">
			<type>amperage</type>
			<sensorId>QF9_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2020-0x2022</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF09 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF9 Switch State -->
		<stateSensor ruleid="qf9_switch_state">
			<type>state</type>
			<sensorId>QF9_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2023</getOid>
				</mapValue>
			</value>
			<label>QF09 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF10 Current Phase -->
		<numSensor ruleid="qf10_current_ph" index="addresses0x2024-0x2026">
			<type>amperage</type>
			<sensorId>QF10_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2024-0x2026</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF10 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF10 Switch State -->
		<stateSensor ruleid="qf10_switch_state">
			<type>state</type>
			<sensorId>QF10_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2027</getOid>
				</mapValue>
			</value>
			<label>QF10 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF11 Current Phase -->
		<numSensor ruleid="qf11_current_ph" index="addresses0x2028-0x202A">
			<type>amperage</type>
			<sensorId>QF11_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2028-0x202A</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF11 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF11 Switch State -->
		<stateSensor ruleid="qf11_switch_state">
			<type>state</type>
			<sensorId>QF11_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x202B</getOid>
				</mapValue>
			</value>
			<label>QF11 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF12 Current Phase -->
		<numSensor ruleid="qf12_current_ph" index="addresses0x202C-0x202E">
			<type>amperage</type>
			<sensorId>QF12_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x202C-0x202E</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF12 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF12 Switch State -->
		<stateSensor ruleid="qf12_switch_state">
			<type>state</type>
			<sensorId>QF12_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x202F</getOid>
				</mapValue>
			</value>
			<label>QF12 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF13 Current Phase -->
		<numSensor ruleid="qf13_current_ph" index="addresses0x2030-0x2032">
			<type>amperage</type>
			<sensorId>QF13_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2030-0x2032</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF13 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF13 Switch State -->
		<stateSensor ruleid="qf13_switch_state">
			<type>state</type>
			<sensorId>QF13_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2033</getOid>
				</mapValue>
			</value>
			<label>QF13 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF14 Current Phase -->
		<numSensor ruleid="qf14_current_ph" index="addresses0x2034-0x2036">
			<type>amperage</type>
			<sensorId>QF14_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2034-0x2036</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF14 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF14 Switch State -->
		<stateSensor ruleid="qf14_switch_state">
			<type>state</type>
			<sensorId>QF14_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2037</getOid>
				</mapValue>
			</value>
			<label>QF14 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF15 Current Phase -->
		<numSensor ruleid="qf15_current_ph" index="addresses0x2038-0x203A">
			<type>amperage</type>
			<sensorId>QF15_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2038-0x203A</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF15 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF15 Switch State -->
		<stateSensor ruleid="qf15_switch_state">
			<type>state</type>
			<sensorId>QF15_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x203B</getOid>
				</mapValue>
			</value>
			<label>QF15 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF16 Current Phase -->
		<numSensor ruleid="qf16_current_ph" index="addresses0x203C-0x203E">
			<type>amperage</type>
			<sensorId>QF16_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x203C-0x203E</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF16 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF16 Switch State -->
		<stateSensor ruleid="qf16_switch_state">
			<type>state</type>
			<sensorId>QF16_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x203F</getOid>
				</mapValue>
			</value>
			<label>QF16 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF17 Current Phase -->
		<numSensor ruleid="qf17_current_ph" index="addresses0x2040-0x2042">
			<type>amperage</type>
			<sensorId>QF17_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2040-0x2042</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF17 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF17 Switch State -->
		<stateSensor ruleid="qf17_switch_state">
			<type>state</type>
			<sensorId>QF17_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2043</getOid>
				</mapValue>
			</value>
			<label>QF17 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF18 Current Phase -->
		<numSensor ruleid="qf18_current_ph" index="addresses0x2044-0x2046">
			<type>amperage</type>
			<sensorId>QF18_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2044-0x2046</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF18 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF18 Switch State -->
		<stateSensor ruleid="qf18_switch_state">
			<type>state</type>
			<sensorId>QF18_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2047</getOid>
				</mapValue>
			</value>
			<label>QF18 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF19 Current Phase -->
		<numSensor ruleid="qf19_current_ph" index="addresses0x2048-0x204A">
			<type>amperage</type>
			<sensorId>QF19_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2048-0x204A</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF19 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF19 Switch State -->
		<stateSensor ruleid="qf19_switch_state">
			<type>state</type>
			<sensorId>QF19_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x204B</getOid>
				</mapValue>
			</value>
			<label>QF19 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF20 Current Phase -->
		<numSensor ruleid="qf20_current_ph" index="addresses0x204C-0x204E">
			<type>amperage</type>
			<sensorId>QF20_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x204C-0x204E</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF20 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF20 Switch State -->
		<stateSensor ruleid="qf20_switch_state">
			<type>state</type>
			<sensorId>QF20_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x204F</getOid>
				</mapValue>
			</value>
			<label>QF20 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF21 Current Phase -->
		<numSensor ruleid="qf21_current_ph" index="addresses0x2050-0x2052">
			<type>amperage</type>
			<sensorId>QF21_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2050-0x2052</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF21 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF21 Switch State -->
		<stateSensor ruleid="qf21_switch_state">
			<type>state</type>
			<sensorId>QF21_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2053</getOid>
				</mapValue>
			</value>
			<label>QF21 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF22 Current Phase -->
		<numSensor ruleid="qf22_current_ph" index="addresses0x2054-0x2056">
			<type>amperage</type>
			<sensorId>QF22_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2054-0x2056</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF22 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF22 Switch State -->
		<stateSensor ruleid="qf22_switch_state">
			<type>state</type>
			<sensorId>QF22_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2057</getOid>
				</mapValue>
			</value>
			<label>QF22 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF23 Current Phase -->
		<numSensor ruleid="qf23_current_ph" index="addresses0x2058-0x205A">
			<type>amperage</type>
			<sensorId>QF23_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2058-0x205A</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF23 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF23 Switch State -->
		<stateSensor ruleid="qf23_switch_state">
			<type>state</type>
			<sensorId>QF23_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x205B</getOid>
				</mapValue>
			</value>
			<label>QF23 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF24 Current Phase -->
		<numSensor ruleid="qf24_current_ph" index="addresses0x205C-0x205E">
			<type>amperage</type>
			<sensorId>QF24_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x205C-0x205E</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF24 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF24 Switch State -->
		<stateSensor ruleid="qf24_switch_state">
			<type>state</type>
			<sensorId>QF24_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x205F</getOid>
				</mapValue>
			</value>
			<label>QF24 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF25 Current Phase -->
		<numSensor ruleid="qf25_current_ph" index="addresses0x2060-0x2062">
			<type>amperage</type>
			<sensorId>QF25_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2060-0x2062</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF25 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF25 Switch State -->
		<stateSensor ruleid="qf25_switch_state">
			<type>state</type>
			<sensorId>QF25_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2063</getOid>
				</mapValue>
			</value>
			<label>QF25 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF26 Current Phase -->
		<numSensor ruleid="qf26_current_ph" index="addresses0x2064-0x2066">
			<type>amperage</type>
			<sensorId>QF26_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2064-0x2066</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF26 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF26 Switch State -->
		<stateSensor ruleid="qf26_switch_state">
			<type>state</type>
			<sensorId>QF26_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2067</getOid>
				</mapValue>
			</value>
			<label>QF26 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF27 Current Phase -->
		<numSensor ruleid="qf27_current_ph" index="addresses0x2068-0x206A">
			<type>amperage</type>
			<sensorId>QF27_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2068-0x206A</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF27 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF27 Switch State -->
		<stateSensor ruleid="qf27_switch_state">
			<type>state</type>
			<sensorId>QF27_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x206B</getOid>
				</mapValue>
			</value>
			<label>QF27 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF28 Current Phase -->
		<numSensor ruleid="qf28_current_ph" index="addresses0x206C-0x206E">
			<type>amperage</type>
			<sensorId>QF28_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x206C-0x206E</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF28 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF28 Switch State -->
		<stateSensor ruleid="qf28_switch_state">
			<type>state</type>
			<sensorId>QF28_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x206F</getOid>
				</mapValue>
			</value>
			<label>QF28 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF29 Current Phase -->
		<numSensor ruleid="qf29_current_ph" index="addresses0x2070-0x2072">
			<type>amperage</type>
			<sensorId>QF29_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2070-0x2072</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF29 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF29 Switch State -->
		<stateSensor ruleid="qf29_switch_state">
			<type>state</type>
			<sensorId>QF29_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2073</getOid>
				</mapValue>
			</value>
			<label>QF29 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF30 Current Phase -->
		<numSensor ruleid="qf30_current_ph" index="addresses0x2074-0x2076">
			<type>amperage</type>
			<sensorId>QF30_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2074-0x2076</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF30 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF30 Switch State -->
		<stateSensor ruleid="qf30_switch_state">
			<type>state</type>
			<sensorId>QF30_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2077</getOid>
				</mapValue>
			</value>
			<label>QF30 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF31 Current Phase -->
		<numSensor ruleid="qf31_current_ph" index="addresses0x2078-0x207A">
			<type>amperage</type>
			<sensorId>QF31_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2078-0x207A</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF31 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF31 Switch State -->
		<stateSensor ruleid="qf31_switch_state">
			<type>state</type>
			<sensorId>QF31_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x207B</getOid>
				</mapValue>
			</value>
			<label>QF31 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF32 Current Phase -->
		<numSensor ruleid="qf32_current_ph" index="addresses0x207C-0x207E">
			<type>amperage</type>
			<sensorId>QF32_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x207C-0x207E</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF32 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF32 Switch State -->
		<stateSensor ruleid="qf32_switch_state">
			<type>state</type>
			<sensorId>QF32_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x207F</getOid>
				</mapValue>
			</value>
			<label>QF32 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF33 Current Phase -->
		<numSensor ruleid="qf33_current_ph" index="addresses0x2080-0x2082">
			<type>amperage</type>
			<sensorId>QF33_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2080-0x2082</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF33 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF33 Switch State -->
		<stateSensor ruleid="qf33_switch_state">
			<type>state</type>
			<sensorId>QF33_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2083</getOid>
				</mapValue>
			</value>
			<label>QF33 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF34 Current Phase -->
		<numSensor ruleid="qf34_current_ph" index="addresses0x2084-0x2086">
			<type>amperage</type>
			<sensorId>QF34_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2084-0x2086</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF34 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF34 Switch State -->
		<stateSensor ruleid="qf34_switch_state">
			<type>state</type>
			<sensorId>QF34_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2087</getOid>
				</mapValue>
			</value>
			<label>QF34 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF35 Current Phase -->
		<numSensor ruleid="qf35_current_ph" index="addresses0x2088-0x208A">
			<type>amperage</type>
			<sensorId>QF35_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2088-0x208A</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF35 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF35 Switch State -->
		<stateSensor ruleid="qf35_switch_state">
			<type>state</type>
			<sensorId>QF35_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x208B</getOid>
				</mapValue>
			</value>
			<label>QF35 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF36 Current Phase -->
		<numSensor ruleid="qf36_current_ph" index="addresses0x208C-0x208E">
			<type>amperage</type>
			<sensorId>QF36_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x208C-0x208E</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF36 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF36 Switch State -->
		<stateSensor ruleid="qf36_switch_state">
			<type>state</type>
			<sensorId>QF36_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x208F</getOid>
				</mapValue>
			</value>
			<label>QF36 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF37 Current Phase -->
		<numSensor ruleid="qf37_current_ph" index="addresses0x2090-0x2092">
			<type>amperage</type>
			<sensorId>QF37_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2090-0x2092</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF37 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF37 Switch State -->
		<stateSensor ruleid="qf37_switch_state">
			<type>state</type>
			<sensorId>QF37_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2093</getOid>
				</mapValue>
			</value>
			<label>QF37 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF38 Current Phase -->
		<numSensor ruleid="qf38_current_ph" index="addresses0x2094-0x2096">
			<type>amperage</type>
			<sensorId>QF38_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2094-0x2096</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF38 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF38 Switch State -->
		<stateSensor ruleid="qf38_switch_state">
			<type>state</type>
			<sensorId>QF38_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2097</getOid>
				</mapValue>
			</value>
			<label>QF38 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF39 Current Phase -->
		<numSensor ruleid="qf39_current_ph" index="addresses0x2098-0x209A">
			<type>amperage</type>
			<sensorId>QF39_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2098-0x209A</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF39 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF39 Switch State -->
		<stateSensor ruleid="qf39_switch_state">
			<type>state</type>
			<sensorId>QF39_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x209B</getOid>
				</mapValue>
			</value>
			<label>QF39 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF40 Current Phase -->
		<numSensor ruleid="qf40_current_ph" index="addresses0x209C-0x209E">
			<type>amperage</type>
			<sensorId>QF40_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x209C-0x209E</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF40 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF40 Switch State -->
		<stateSensor ruleid="qf40_switch_state">
			<type>state</type>
			<sensorId>QF40_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x209F</getOid>
				</mapValue>
			</value>
			<label>QF40 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF41 Current Phase -->
		<numSensor ruleid="qf41_current_ph" index="addresses0x20A0-0x20A2">
			<type>amperage</type>
			<sensorId>QF41_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20A0-0x20A2</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF41 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF41 Switch State -->
		<stateSensor ruleid="qf41_switch_state">
			<type>state</type>
			<sensorId>QF41_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20A3</getOid>
				</mapValue>
			</value>
			<label>QF41 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF42 Current Phase -->
		<numSensor ruleid="qf42_current_ph" index="addresses0x20A4-0x20A6">
			<type>amperage</type>
			<sensorId>QF42_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20A4-0x20A6</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF42 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF42 Switch State -->
		<stateSensor ruleid="qf42_switch_state">
			<type>state</type>
			<sensorId>QF42_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20A7</getOid>
				</mapValue>
			</value>
			<label>QF42 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF43 Current Phase -->
		<numSensor ruleid="qf43_current_ph" index="addresses0x20A8-0x20AA">
			<type>amperage</type>
			<sensorId>QF43_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20A8-0x20AA</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF43 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF43 Switch State -->
		<stateSensor ruleid="qf43_switch_state">
			<type>state</type>
			<sensorId>QF43_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20AB</getOid>
				</mapValue>
			</value>
			<label>QF43 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF44 Current Phase -->
		<numSensor ruleid="qf44_current_ph" index="addresses0x20AC-0x20AE">
			<type>amperage</type>
			<sensorId>QF44_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20AC-0x20AE</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF44 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF44 Switch State -->
		<stateSensor ruleid="qf44_switch_state">
			<type>state</type>
			<sensorId>QF44_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20AF</getOid>
				</mapValue>
			</value>
			<label>QF44 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF45 Current Phase -->
		<numSensor ruleid="qf45_current_ph" index="addresses0x20B0-0x20B2">
			<type>amperage</type>
			<sensorId>QF45_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20B0-0x20B2</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF45 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF45 Switch State -->
		<stateSensor ruleid="qf45_switch_state">
			<type>state</type>
			<sensorId>QF45_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20B3</getOid>
				</mapValue>
			</value>
			<label>QF45 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF46 Current Phase -->
		<numSensor ruleid="qf46_current_ph" index="addresses0x20B4-0x20B6">
			<type>amperage</type>
			<sensorId>QF46_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20B4-0x20B6</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF46 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF46 Switch State -->
		<stateSensor ruleid="qf46_switch_state">
			<type>state</type>
			<sensorId>QF46_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20B7</getOid>
				</mapValue>
			</value>
			<label>QF46 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF47 Current Phase -->
		<numSensor ruleid="qf47_current_ph" index="addresses0x20B8-0x20BA">
			<type>amperage</type>
			<sensorId>QF47_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20B8-0x20BA</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF47 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF47 Switch State -->
		<stateSensor ruleid="qf47_switch_state">
			<type>state</type>
			<sensorId>QF47_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20BB</getOid>
				</mapValue>
			</value>
			<label>QF47 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF48 Current Phase -->
		<numSensor ruleid="qf48_current_ph" index="addresses0x20BC-0x20BE">
			<type>amperage</type>
			<sensorId>QF48_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20BC-0x20BE</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF48 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF48 Switch State -->
		<stateSensor ruleid="qf48_switch_state">
			<type>state</type>
			<sensorId>QF48_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20BF</getOid>
				</mapValue>
			</value>
			<label>QF48 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF49 Current Phase -->
		<numSensor ruleid="qf49_current_ph" index="addresses0x20C0-0x20C2">
			<type>amperage</type>
			<sensorId>QF49_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20C0-0x20C2</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF49 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF49 Switch State -->
		<stateSensor ruleid="qf49_switch_state">
			<type>state</type>
			<sensorId>QF49_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20C3</getOid>
				</mapValue>
			</value>
			<label>QF49 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF50 Current Phase -->
		<numSensor ruleid="qf50_current_ph" index="addresses0x20C4-0x20C6">
			<type>amperage</type>
			<sensorId>QF50_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20C4-0x20C6</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF50 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF50 Switch State -->
		<stateSensor ruleid="qf50_switch_state">
			<type>state</type>
			<sensorId>QF50_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20C7</getOid>
				</mapValue>
			</value>
			<label>QF50 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF51 Current Phase -->
		<numSensor ruleid="qf51_current_ph" index="addresses0x20C8-0x20CA">
			<type>amperage</type>
			<sensorId>QF51_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20C8-0x20CA</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF51 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF51 Switch State -->
		<stateSensor ruleid="qf51_switch_state">
			<type>state</type>
			<sensorId>QF51_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20CB</getOid>
				</mapValue>
			</value>
			<label>QF51 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF52 Current Phase -->
		<numSensor ruleid="qf52_current_ph" index="addresses0x20CC-0x20CE">
			<type>amperage</type>
			<sensorId>QF52_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20CC-0x20CE</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF52 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF52 Switch State -->
		<stateSensor ruleid="qf52_switch_state">
			<type>state</type>
			<sensorId>QF52_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20CF</getOid>
				</mapValue>
			</value>
			<label>QF52 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF53 Current Phase -->
		<numSensor ruleid="qf53_current_ph" index="addresses0x20D0-0x20D2">
			<type>amperage</type>
			<sensorId>QF53_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20D0-0x20D2</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF53 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF53 Switch State -->
		<stateSensor ruleid="qf53_switch_state">
			<type>state</type>
			<sensorId>QF53_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20D3</getOid>
				</mapValue>
			</value>
			<label>QF53 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF54 Current Phase -->
		<numSensor ruleid="qf54_current_ph" index="addresses0x20D4-0x20D6">
			<type>amperage</type>
			<sensorId>QF54_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20D4-0x20D6</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF54 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF54 Switch State -->
		<stateSensor ruleid="qf54_switch_state">
			<type>state</type>
			<sensorId>QF54_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20D7</getOid>
				</mapValue>
			</value>
			<label>QF54 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF55 Current Phase -->
		<numSensor ruleid="qf55_current_ph" index="addresses0x20D8-0x20DA">
			<type>amperage</type>
			<sensorId>QF55_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20D8-0x20DA</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF55 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF55 Switch State -->
		<stateSensor ruleid="qf55_switch_state">
			<type>state</type>
			<sensorId>QF55_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20DB</getOid>
				</mapValue>
			</value>
			<label>QF55 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF56 Current Phase -->
		<numSensor ruleid="qf56_current_ph" index="addresses0x20DC-0x20DE">
			<type>amperage</type>
			<sensorId>QF56_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20DC-0x20DE</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF56 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF56 Switch State -->
		<stateSensor ruleid="qf56_switch_state">
			<type>state</type>
			<sensorId>QF56_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20DF</getOid>
				</mapValue>
			</value>
			<label>QF56 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF57 Current Phase -->
		<numSensor ruleid="qf57_current_ph" index="addresses0x20E0-0x20E2">
			<type>amperage</type>
			<sensorId>QF57_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20E0-0x20E2</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF57 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF57 Switch State -->
		<stateSensor ruleid="qf57_switch_state">
			<type>state</type>
			<sensorId>QF57_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20E3</getOid>
				</mapValue>
			</value>
			<label>QF57 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF58 Current Phase -->
		<numSensor ruleid="qf58_current_ph" index="addresses0x20E4-0x20E6">
			<type>amperage</type>
			<sensorId>QF58_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20E4-0x20E6</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF58 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF58 Switch State -->
		<stateSensor ruleid="qf58_switch_state">
			<type>state</type>
			<sensorId>QF58_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20E7</getOid>
				</mapValue>
			</value>
			<label>QF58 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF59 Current Phase -->
		<numSensor ruleid="qf59_current_ph" index="addresses0x20E8-0x20EA">
			<type>amperage</type>
			<sensorId>QF59_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20E8-0x20EA</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF59 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF59 Switch State -->
		<stateSensor ruleid="qf59_switch_state">
			<type>state</type>
			<sensorId>QF59_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20EB</getOid>
				</mapValue>
			</value>
			<label>QF59 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF60 Current Phase -->
		<numSensor ruleid="qf60_current_ph" index="addresses0x20EC-0x20EE">
			<type>amperage</type>
			<sensorId>QF60_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20EC-0x20EE</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF60 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF60 Switch State -->
		<stateSensor ruleid="qf60_switch_state">
			<type>state</type>
			<sensorId>QF60_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20EF</getOid>
				</mapValue>
			</value>
			<label>QF60 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF61 Current Phase -->
		<numSensor ruleid="qf61_current_ph" index="addresses0x20F0-0x20F2">
			<type>amperage</type>
			<sensorId>QF61_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20F0-0x20F2</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF61 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF61 Switch State -->
		<stateSensor ruleid="qf61_switch_state">
			<type>state</type>
			<sensorId>QF61_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20F3</getOid>
				</mapValue>
			</value>
			<label>QF61 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF62 Current Phase -->
		<numSensor ruleid="qf62_current_ph" index="addresses0x20F4-0x20F6">
			<type>amperage</type>
			<sensorId>QF62_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20F4-0x20F6</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF62 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF62 Switch State -->
		<stateSensor ruleid="qf62_switch_state">
			<type>state</type>
			<sensorId>QF62_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20F7</getOid>
				</mapValue>
			</value>
			<label>QF62 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF63 Current Phase -->
		<numSensor ruleid="qf63_current_ph" index="addresses0x20F8-0x20FA">
			<type>amperage</type>
			<sensorId>QF63_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20F8-0x20FA</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF63 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF63 Switch State -->
		<stateSensor ruleid="qf63_switch_state">
			<type>state</type>
			<sensorId>QF63_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20FB</getOid>
				</mapValue>
			</value>
			<label>QF63 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF64 Current Phase -->
		<numSensor ruleid="qf64_current_ph" index="addresses0x20FC-0x20FE">
			<type>amperage</type>
			<sensorId>QF64_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x20FC-0x20FE</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF64 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF64 Switch State -->
		<stateSensor ruleid="qf64_switch_state">
			<type>state</type>
			<sensorId>QF64_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x20FF</getOid>
				</mapValue>
			</value>
			<label>QF64 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF65 Current Phase -->
		<numSensor ruleid="qf65_current_ph" index="addresses0x2100-0x2102">
			<type>amperage</type>
			<sensorId>QF65_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2100-0x2102</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF65 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF65 Switch State -->
		<stateSensor ruleid="qf65_switch_state">
			<type>state</type>
			<sensorId>QF65_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2103</getOid>
				</mapValue>
			</value>
			<label>QF65 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF66 Current Phase -->
		<numSensor ruleid="qf66_current_ph" index="addresses0x2104-0x2106">
			<type>amperage</type>
			<sensorId>QF66_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2104-0x2106</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF66 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF66 Switch State -->
		<stateSensor ruleid="qf66_switch_state">
			<type>state</type>
			<sensorId>QF66_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2107</getOid>
				</mapValue>
			</value>
			<label>QF66 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF67 Current Phase -->
		<numSensor ruleid="qf67_current_ph" index="addresses0x2108-0x210A">
			<type>amperage</type>
			<sensorId>QF67_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2108-0x210A</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF67 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF67 Switch State -->
		<stateSensor ruleid="qf67_switch_state">
			<type>state</type>
			<sensorId>QF67_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x210B</getOid>
				</mapValue>
			</value>
			<label>QF67 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF68 Current Phase -->
		<numSensor ruleid="qf68_current_ph" index="addresses0x210C-0x210E">
			<type>amperage</type>
			<sensorId>QF68_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x210C-0x210E</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF68 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF68 Switch State -->
		<stateSensor ruleid="qf68_switch_state">
			<type>state</type>
			<sensorId>QF68_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x210F</getOid>
				</mapValue>
			</value>
			<label>QF68 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF69 Current Phase -->
		<numSensor ruleid="qf69_current_ph" index="addresses0x2110-0x2112">
			<type>amperage</type>
			<sensorId>QF69_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2110-0x2112</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF69 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF69 Switch State -->
		<stateSensor ruleid="qf69_switch_state">
			<type>state</type>
			<sensorId>QF69_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2113</getOid>
				</mapValue>
			</value>
			<label>QF69 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF70 Current Phase -->
		<numSensor ruleid="qf70_current_ph" index="addresses0x2114-0x2116">
			<type>amperage</type>
			<sensorId>QF70_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2114-0x2116</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF70 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF70 Switch State -->
		<stateSensor ruleid="qf70_switch_state">
			<type>state</type>
			<sensorId>QF70_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x2117</getOid>
				</mapValue>
			</value>
			<label>QF70 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF71 Current Phase -->
		<numSensor ruleid="qf71_current_ph" index="addresses0x2118-0x211A">
			<type>amperage</type>
			<sensorId>QF71_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x2118-0x211A</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF71 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF71 Switch State -->
		<stateSensor ruleid="qf71_switch_state">
			<type>state</type>
			<sensorId>QF71_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x211B</getOid>
				</mapValue>
			</value>
			<label>QF71 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- QF72 Current Phase -->
		<numSensor ruleid="qf72_current_ph" index="addresses0x211C-0x211E">
			<type>amperage</type>
			<sensorId>QF72_CURRENT_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x211C-0x211E</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>QF72 Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Branch Data</sensorSet>
		</numSensor>
		
		<!-- QF72 Switch State -->
		<stateSensor ruleid="qf72_switch_state">
			<type>state</type>
			<sensorId>QF72_SWITCH_STATE</sensorId>
			<value>
				<mapValue mapid="qf_switch_state-vm">
					<getOid>address0x211F</getOid>
				</mapValue>
			</value>
			<label>QF72 Switch State</label>
			<enum>qf_switch_state-em</enum>
			<sensorSet>Branch Data</sensorSet>
		</stateSensor>

		<!-- Module Correction Data -->
		<!-- Voltage Calibration Data of Line I Phase -->
		<numSensor ruleid="voltage_calib_ln_i_ph" index="addresses0x6000-0x6002">
			<type>voltage</type>
			<sensorId>VOLTAGE_CALIB_LN_I_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x6000-0x6002</getRowOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Voltage - Calibration of Line I Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Module Correction</sensorSet>
		</numSensor>

		<!-- Current Calibration Data of Line I Phase -->
		<numSensor ruleid="current_calib_ln_i_ph" index="addresses0x6003-0x6005">
			<type>amperage</type>
			<sensorId>CURRENT_CALIB_LN_I_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x6003-0x6005</getRowOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Current - Calibration of Line I Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Module Correction</sensorSet>
		</numSensor>

		<!-- Current Calibration Data of Line I Zero-Sequence -->
		<numSensor ruleid="current_calib_ln_i_zero_seq">
			<type>amperage</type>
			<sensorId>CURRENT_CALIB_LN_I_ZERO_SEQ</sensorId>
			<value>
				<mult>
					<op><getOid>address0x6006</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Current - Calibration of Line I Zero-Sequence</label>
			<sensorSet>Module Correction</sensorSet>
		</numSensor>

		<!-- Active Power Calibration Data of Line I Phase -->
		<numSensor ruleid="active_pwr_calib_ln_i_ph" index="addresses0x6007-0x6009">
			<type>powerW</type>
			<sensorId>ACTIVE_PWR_CALIB_LN_I_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x6007-0x6009</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Active Power - Calibration of Line I Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Module Correction</sensorSet>
		</numSensor>

		<!-- Power Factor Calibration Data of Line I Phase -->
		<numSensor ruleid="pwr_factor_calib_ln_i_ph" index="addresses0x600A-0x600C">
			<type>num</type>
			<sensorId>PWR_FACTOR_CALIB_LN_I_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x600A-0x600C</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Power Factor - Calibration of Line I Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Module Correction</sensorSet>
		</numSensor>

		<!-- Voltage Calibration Data of Line II Phase -->
		<numSensor ruleid="voltage_calib_ln_ii_ph" index="addresses0x600D-0x600F">
			<type>voltage</type>
			<sensorId>VOLTAGE_CALIB_LN_II_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x600D-0x600F</getRowOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Voltage - Calibration of Line II Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Module Correction</sensorSet>
		</numSensor>

		<!-- Current Calibration Data of Line II Phase -->
		<numSensor ruleid="current_calib_ln_ii_ph" index="addresses0x6010-0x6012">
			<type>amperage</type>
			<sensorId>CURRENT_CALIB_LN_II_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x6010-0x6012</getRowOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Current - Calibration of Line II Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Module Correction</sensorSet>
		</numSensor>

		<!-- Current Calibration Data of Line II Zero-Sequence -->
		<numSensor ruleid="current_calib_ln_ii_zero_seq">
			<type>amperage</type>
			<sensorId>CURRENT_CALIB_LN_II_ZERO_SEQ</sensorId>
			<value>
				<mult>
					<op><getOid>address0x6013</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Current - Calibration of Line II Zero-Sequence</label>
			<sensorSet>Module Correction</sensorSet>
		</numSensor>

		<!-- Active Power Calibration Data of Line II Phase -->
		<numSensor ruleid="active_pwr_calib_ln_ii_ph" index="addresses0x6014-0x6016">
			<type>powerW</type>
			<sensorId>ACTIVE_PWR_CALIB_LN_II_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x6014-0x6016</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Active Power - Calibration of Line II Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Module Correction</sensorSet>
		</numSensor>

		<!-- Power Factor Calibration Data of Line II Phase -->
		<numSensor ruleid="pwr_factor_calib_ln_ii_ph" index="addresses0x6017-0x6019">
			<type>num</type>
			<sensorId>PWR_FACTOR_CALIB_LN_II_PH_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
				<mult>
					<op><getRowOid>addresses0x6017-0x6019</getRowOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Power Factor - Calibration of Line II Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
			<sensorSet>Module Correction</sensorSet>
		</numSensor>

		<!-- System Configuration -->
		<!-- Overvoltage Setting Value -->
		<numSensor ruleid="overvoltage_setting">
			<type>voltage</type>
			<sensorId>OVERVOLTAGE_SETTING</sensorId>
			<value>
				<mult>
					<op><getOid>address0x7000</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Overvoltage Setting</label>
			<sensorSet>System Configuration</sensorSet>
		</numSensor>

		<!-- Undervoltage Setting Value -->
		<numSensor ruleid="undervoltage_setting">
			<type>voltage</type>
			<sensorId>UNDERVOLTAGE_SETTING</sensorId>
			<value>
				<mult>
					<op><getOid>address0x7001</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Undervoltage Setting</label>
			<sensorSet>System Configuration</sensorSet>
		</numSensor>

		<!-- Lose Voltage Setting Value -->
		<numSensor ruleid="lose_voltage_setting">
			<type>voltage</type>
			<sensorId>LOSE_VOLTAGE_SETTING</sensorId>
			<value>
				<mult>
					<op><getOid>address0x7002</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Lose Voltage Setting</label>
			<sensorSet>System Configuration</sensorSet>
		</numSensor>

		<!-- Over Frequency Setting Value -->
		<numSensor ruleid="overfrequency_setting">
			<type>frequency</type>
			<sensorId>OVER_FREQUENCY_SETTING</sensorId>
			<value>
				<mult>
					<op><getOid>address0x7003</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Over Frequency Setting</label>
			<sensorSet>System Configuration</sensorSet>
		</numSensor>

		<!-- Under Frequency Setting Value -->
		<numSensor ruleid="underfrequency_setting">
			<type>frequency</type>
			<sensorId>UNDER_FREQUENCY_SETTING</sensorId>
			<value>
				<mult>
					<op><getOid>address0x7004</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Under Frequency Setting</label>
			<sensorSet>System Configuration</sensorSet>
		</numSensor>

		<!-- Phase Line Current Setting Value -->
		<numSensor ruleid="phase_line_current_setting">
			<type>pctofcapacity</type>
			<sensorId>PHASE_LINE_CURRENT_SETTING</sensorId>
			<value>
				<getOid>address0x7005</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Phase Line Current Setting</label>
			<sensorSet>System Configuration</sensorSet>
		</numSensor>

		<!-- Phase Line Overcurrent Setting Value -->
		<numSensor ruleid="phase_line_overcurrent_setting">
			<type>pctofcapacity</type>
			<sensorId>PHASE_LINE_OVERCURRENT_SETTING</sensorId>
			<value>
				<getOid>address0x7006</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Phase Line Overcurrent Setting</label>
			<sensorSet>System Configuration</sensorSet>
		</numSensor>

		<!-- Zero-sequence Line Overcurrent Setting Value -->
		<numSensor ruleid="zero_line_overcurrent_setting">
			<type>pctofcapacity</type>
			<sensorId>ZERO_LINE_OVERCURRENT_SETTING</sensorId>
			<value>
				<getOid>address0x7007</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Zero-sequence Line Overcurrent Setting</label>
			<sensorSet>System Configuration</sensorSet>
		</numSensor>

		<!-- Feeder Overcurrent Setting Value -->
		<numSensor ruleid="feeder_overcurrent_setting">
			<type>pctofcapacity</type>
			<sensorId>FEEDER_OVERCURRENT_SETTING</sensorId>
			<value>
				<getOid>address0x7008</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Feeder Overcurrent Setting</label>
			<sensorSet>System Configuration</sensorSet>
		</numSensor>

		<!-- Current Transformer Ratio -->
		<numSensor ruleid="current_transformer_ratio">
			<type>num</type>
			<sensorId>CURRENT_TRANSFORMER_RATIO</sensorId>
			<value>
				<getOid>address0x7009</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Current Transformer Ratio</label>
			<sensorSet>System Configuration</sensorSet>
		</numSensor>

		<enumMap ruleid="incoming_line_phase-em">
			<label>Three-phase Incoming Line</label>
			<label>Single-phase Incoming Line</label>
		</enumMap>

		<valueMap ruleid="incoming_line_phase-vm">
			<valueIn>0</valueIn>  <valueOut>0</valueOut>
			<valueIn>*</valueIn>  <valueOut>1</valueOut>
		</valueMap>

		<!-- Incoming Line Mode - Phase - Bit 0 of 0x700A-->
		<stateSensor ruleid="incoming_line_phase">
			<type>state</type>
			<sensorId>INCOMING_LINE_PHASE</sensorId>
			<value>
				<mapValue mapid="incoming_line_phase-vm">
                   <formatNumber>
                        <bitwise_and>
                            <op>
								<right_shift>
									<op><getOid>address0x700A</getOid></op>
									<op>0</op>
								</right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
				</mapValue>
			</value>
			<label>Incoming Line Mode - Phase</label>
			<enum>incoming_line_phase-em</enum>
			<sensorSet>System Configuration</sensorSet>
		</stateSensor>

		<enumMap ruleid="incoming_line_directional-em">
			<label>Two-Way Incoming Line</label>
			<label>I Way Incoming Line</label>
			<label>II Way Incoming Line</label>
		</enumMap>

		<valueMap ruleid="incoming_line_directional-vm">
			<valueIn>0</valueIn>  <valueOut>0</valueOut>
			<valueIn>1</valueIn>  <valueOut>1</valueOut>
			<valueIn>2</valueIn>  <valueOut>2</valueOut>
			<valueIn>*</valueIn>  <valueOut>*</valueOut>
		</valueMap>

		<!-- Incoming Line Mode - Directional - Bits 2-1 of 0x700A-->
		<stateSensor ruleid="incoming_line_directional">
			<type>state</type>
			<sensorId>INCOMING_LINE_DIRECTIONAL</sensorId>
			<value>
				<mapValue mapid="incoming_line_directional-vm">
                   <formatNumber>
                        <bitwise_and>
                            <op>
								<right_shift>
									<op><getOid>address0x700A</getOid></op>
									<op>1</op>
								</right_shift>
                            </op>
                            <op>3</op>
                        </bitwise_and>
                    </formatNumber>
				</mapValue>
			</value>
			<label>Incoming Line Mode - Directional</label>
			<enum>incoming_line_directional-em</enum>
			<sensorSet>System Configuration</sensorSet>
		</stateSensor>
	</device>

	<protocol>
		<modbus>	
		<!-- Input Line Data -->
			<table_ref_id indexid="addresses0x1000-0x1002">		<!-- Voltage of Section I Incoming Line Phase -->
				<entry num="0">address0x1000</entry>
				<entry num="1">address0x1001</entry>
				<entry num="2">address0x1002</entry>
			</table_ref_id>
			<value_ref_id valid="address0x1000">
				<function>3</function>
				<start_addr>4096</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1001">
				<function>3</function>
				<start_addr>4097</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1002">
				<function>3</function>
				<start_addr>4098</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x1003-0x1005">		<!-- Current of Section I Incoming Line Phase -->
				<entry num="0">address0x1003</entry>
				<entry num="1">address0x1004</entry>
				<entry num="2">address0x1005</entry>
			</table_ref_id>
			<value_ref_id valid="address0x1003">
				<function>3</function>
				<start_addr>4099</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1004">
				<function>3</function>
				<start_addr>4100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1005">
				<function>3</function>
				<start_addr>4101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x1007">		<!-- Frequency of Section I Incoming Line -->
				<function>3</function>
				<start_addr>4103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x1008-0x100A">		<!-- Active Power of Section I Incoming Line Phase -->
				<entry num="0">address0x1008</entry>
				<entry num="1">address0x1009</entry>
				<entry num="2">address0x100A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x1008">
				<function>3</function>
				<start_addr>4104</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1009">
				<function>3</function>
				<start_addr>4105</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x100A">
				<function>3</function>
				<start_addr>4106</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x100B">		<!-- Active Power of Section I Incoming Line Total -->
				<function>3</function>
				<start_addr>4107</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x100C-0x100E">		<!-- Reactive Power of Section I Incoming Line Phase -->
				<entry num="0">address0x100C</entry>
				<entry num="1">address0x100D</entry>
				<entry num="2">address0x100E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x100C">
				<function>3</function>
				<start_addr>4108</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x100D">
				<function>3</function>
				<start_addr>4109</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x100E">
				<function>3</function>
				<start_addr>4110</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x100F">		<!-- Reactive Power of Section I Incoming Line Total -->
				<function>3</function>
				<start_addr>4111</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x1010-0x1012">		<!-- Power Factor of Section I Incoming Line Phase -->
				<entry num="0">address0x1010</entry>
				<entry num="1">address0x1011</entry>
				<entry num="2">address0x1012</entry>
			</table_ref_id>
			<value_ref_id valid="address0x1010">
				<function>3</function>
				<start_addr>4112</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1011">
				<function>3</function>
				<start_addr>4113</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1012">
				<function>3</function>
				<start_addr>4114</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x1013">		<!-- Power Factor of Section I Incoming Line Total -->
				<function>3</function>
				<start_addr>4115</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x1014-0x1018">		<!-- Active Energy of Section I Incoming Line Phase -->
				<entry num="0">address0x1014</entry>
				<entry num="1">address0x1016</entry>
				<entry num="2">address0x1018</entry>
			</table_ref_id>
			<value_ref_id valid="address0x1014">
				<function>3</function>
				<start_addr>4116</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="address0x1016">
				<function>3</function>
				<start_addr>4118</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="address0x1018">
				<function>3</function>
				<start_addr>4120</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="address0x101A">		<!-- Active Energy of Section I Incoming Line Total -->
				<function>3</function>
				<start_addr>4122</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x101C-0x1020">		<!-- Reactive Energy of Section I Incoming Line Phase -->
				<entry num="0">address0x101C</entry>
				<entry num="1">address0x101E</entry>
				<entry num="2">address0x1020</entry>
			</table_ref_id>
			<value_ref_id valid="address0x101C">
				<function>3</function>
				<start_addr>4124</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="address0x101E">
				<function>3</function>
				<start_addr>4126</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="address0x1020">
				<function>3</function>
				<start_addr>4128</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="address0x1022">		<!-- Reactive Energy of Section I Incoming Line Total -->
				<function>3</function>
				<start_addr>4130</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x1024-0x1026">		<!-- Voltage of Section II Incoming Line Phase -->
				<entry num="0">address0x1024</entry>
				<entry num="1">address0x1025</entry>
				<entry num="2">address0x1026</entry>
			</table_ref_id>
			<value_ref_id valid="address0x1024">
				<function>3</function>
				<start_addr>4132</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1025">
				<function>3</function>
				<start_addr>4133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1026">
				<function>3</function>
				<start_addr>4134</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x1027-0x1029">		<!-- Current of Section II Incoming Line Phase -->
				<entry num="0">address0x1027</entry>
				<entry num="1">address0x1028</entry>
				<entry num="2">address0x1029</entry>
			</table_ref_id>
			<value_ref_id valid="address0x1027">
				<function>3</function>
				<start_addr>4135</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1028">
				<function>3</function>
				<start_addr>4136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1029">
				<function>3</function>
				<start_addr>4137</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x102B">		<!-- Frequency of Section II Incoming Line -->
				<function>3</function>
				<start_addr>4139</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x102C-0x102E">		<!-- Active Power of Section II Incoming Line Phase -->
				<entry num="0">address0x102C</entry>
				<entry num="1">address0x102D</entry>
				<entry num="2">address0x102E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x102C">
				<function>3</function>
				<start_addr>4140</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x102D">
				<function>3</function>
				<start_addr>4141</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x102E">
				<function>3</function>
				<start_addr>4142</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x102F">		<!-- Active Power of Section II Incoming Line Total -->
				<function>3</function>
				<start_addr>4143</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x1030-0x1032">		<!-- Reactive Power of Section II Incoming Line Phase -->
				<entry num="0">address0x1030</entry>
				<entry num="1">address0x1031</entry>
				<entry num="2">address0x1032</entry>
			</table_ref_id>
			<value_ref_id valid="address0x1030">
				<function>3</function>
				<start_addr>4144</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1031">
				<function>3</function>
				<start_addr>4145</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1032">
				<function>3</function>
				<start_addr>4146</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x1033">		<!-- Reactive Power of Section II Incoming Line Total -->
				<function>3</function>
				<start_addr>4147</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x1034-0x1036">		<!-- Power Factor of Section II Incoming Line Phase -->
				<entry num="0">address0x1034</entry>
				<entry num="1">address0x1035</entry>
				<entry num="2">address0x1036</entry>
			</table_ref_id>
			<value_ref_id valid="address0x1034">
				<function>3</function>
				<start_addr>4148</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1035">
				<function>3</function>
				<start_addr>4149</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x1036">
				<function>3</function>
				<start_addr>4150</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x1037">		<!-- Power Factor of Section II Incoming Line Total -->
				<function>3</function>
				<start_addr>4151</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x1038-0x103C">		<!-- Active Energy of Section II Incoming Line Phase -->
				<entry num="0">address0x1038</entry>
				<entry num="1">address0x103A</entry>
				<entry num="2">address0x103C</entry>
			</table_ref_id>
			<value_ref_id valid="address0x1038">
				<function>3</function>
				<start_addr>4152</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="address0x103A">
				<function>3</function>
				<start_addr>4154</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="address0x103C">
				<function>3</function>
				<start_addr>4156</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="address0x103E">		<!-- Active Energy of Section II Incoming Line Total -->
				<function>3</function>
				<start_addr>4158</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x1040-0x1044">		<!-- Reactive Energy of Section II Incoming Line Phase -->
				<entry num="0">address0x1040</entry>
				<entry num="1">address0x1042</entry>
				<entry num="2">address0x1044</entry>
			</table_ref_id>
			<value_ref_id valid="address0x1040">
				<function>3</function>
				<start_addr>4160</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="address0x1042">
				<function>3</function>
				<start_addr>4162</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="address0x1044">
				<function>3</function>
				<start_addr>4164</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="address0x1046">		<!-- Reactive Energy of Section II Incoming Line Total -->
				<function>3</function>
				<start_addr>4166</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

		<!-- Branch Data -->
			<table_ref_id indexid="addresses0x2000-0x2002">		<!-- QF1 Current Phase -->
				<entry num="0">address0x2000</entry>
				<entry num="1">address0x2001</entry>
				<entry num="2">address0x2002</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2000">
				<function>3</function>
				<start_addr>8192</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2001">
				<function>3</function>
				<start_addr>8193</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2002">
				<function>3</function>
				<start_addr>8194</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2003">		<!-- QF1 Switch State -->
				<function>3</function>
				<start_addr>8195</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2004-0x2006">		<!-- QF2 Current Phase -->
				<entry num="0">address0x2004</entry>
				<entry num="1">address0x2005</entry>
				<entry num="2">address0x2006</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2004">
				<function>3</function>
				<start_addr>8196</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2005">
				<function>3</function>
				<start_addr>8197</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2006">
				<function>3</function>
				<start_addr>8198</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2007">		<!-- QF2 Switch State -->
				<function>3</function>
				<start_addr>8199</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2008-0x200A">		<!-- QF3 Current Phase -->
				<entry num="0">address0x2008</entry>
				<entry num="1">address0x2009</entry>
				<entry num="2">address0x200A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2008">
				<function>3</function>
				<start_addr>8200</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2009">
				<function>3</function>
				<start_addr>8201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x200A">
				<function>3</function>
				<start_addr>8202</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x200B">		<!-- QF3 Switch State -->
				<function>3</function>
				<start_addr>8203</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x200C-0x200E">		<!-- QF4 Current Phase -->
				<entry num="0">address0x200C</entry>
				<entry num="1">address0x200D</entry>
				<entry num="2">address0x200E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x200C">
				<function>3</function>
				<start_addr>8204</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x200D">
				<function>3</function>
				<start_addr>8205</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x200E">
				<function>3</function>
				<start_addr>8206</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x200F">		<!-- QF4 Switch State -->
				<function>3</function>
				<start_addr>8207</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2010-0x2012">		<!-- QF5 Current Phase -->
				<entry num="0">address0x2010</entry>
				<entry num="1">address0x2011</entry>
				<entry num="2">address0x2012</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2010">
				<function>3</function>
				<start_addr>8208</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2011">
				<function>3</function>
				<start_addr>8209</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2012">
				<function>3</function>
				<start_addr>8210</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2013">		<!-- QF5 Switch State -->
				<function>3</function>
				<start_addr>8211</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2014-0x2016">		<!-- QF6 Current Phase -->
				<entry num="0">address0x2014</entry>
				<entry num="1">address0x2015</entry>
				<entry num="2">address0x2016</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2014">
				<function>3</function>
				<start_addr>8212</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2015">
				<function>3</function>
				<start_addr>8213</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2016">
				<function>3</function>
				<start_addr>8214</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2017">		<!-- QF6 Switch State -->
				<function>3</function>
				<start_addr>8215</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2018-0x201A">		<!-- QF7 Current Phase -->
				<entry num="0">address0x2018</entry>
				<entry num="1">address0x2019</entry>
				<entry num="2">address0x201A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2018">
				<function>3</function>
				<start_addr>8216</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2019">
				<function>3</function>
				<start_addr>8217</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x201A">
				<function>3</function>
				<start_addr>8218</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x201B">		<!-- QF7 Switch State -->
				<function>3</function>
				<start_addr>8219</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x201C-0x201E">		<!-- QF8 Current Phase -->
				<entry num="0">address0x201C</entry>
				<entry num="1">address0x201D</entry>
				<entry num="2">address0x201E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x201C">
				<function>3</function>
				<start_addr>8220</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x201D">
				<function>3</function>
				<start_addr>8221</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x201E">
				<function>3</function>
				<start_addr>8222</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x201F">		<!-- QF8 Switch State -->
				<function>3</function>
				<start_addr>8223</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2020-0x2022">		<!-- QF9 Current Phase -->
				<entry num="0">address0x2020</entry>
				<entry num="1">address0x2021</entry>
				<entry num="2">address0x2022</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2020">
				<function>3</function>
				<start_addr>8224</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2021">
				<function>3</function>
				<start_addr>8225</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2022">
				<function>3</function>
				<start_addr>8226</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2023">		<!-- QF9 Switch State -->
				<function>3</function>
				<start_addr>8227</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2024-0x2026">		<!-- QF10 Current Phase -->
				<entry num="0">address0x2024</entry>
				<entry num="1">address0x2025</entry>
				<entry num="2">address0x2026</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2024">
				<function>3</function>
				<start_addr>8228</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2025">
				<function>3</function>
				<start_addr>8229</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2026">
				<function>3</function>
				<start_addr>8230</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2027">		<!-- QF10 Switch State -->
				<function>3</function>
				<start_addr>8231</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2028-0x202A">		<!-- QF11Current Phase -->
				<entry num="0">address0x2028</entry>
				<entry num="1">address0x2029</entry>
				<entry num="2">address0x202A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2028">
				<function>3</function>
				<start_addr>8232</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2029">
				<function>3</function>
				<start_addr>8233</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x202A">
				<function>3</function>
				<start_addr>8234</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x202B">		<!-- QF11 Switch State -->
				<function>3</function>
				<start_addr>8235</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x202C-0x202E">		<!-- QF12 Current Phase -->
				<entry num="0">address0x202C</entry>
				<entry num="1">address0x202D</entry>
				<entry num="2">address0x202E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x202C">
				<function>3</function>
				<start_addr>8236</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x202D">
				<function>3</function>
				<start_addr>8237</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x202E">
				<function>3</function>
				<start_addr>8238</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x202F">		<!-- QF12 Switch State -->
				<function>3</function>
				<start_addr>8239</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2030-0x2032">		<!-- QF13 Current Phase -->
				<entry num="0">address0x2030</entry>
				<entry num="1">address0x2031</entry>
				<entry num="2">address0x2032</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2030">
				<function>3</function>
				<start_addr>8240</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2031">
				<function>3</function>
				<start_addr>8241</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2032">
				<function>3</function>
				<start_addr>8242</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2033">		<!-- QF13 Switch State -->
				<function>3</function>
				<start_addr>8243</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2034-0x2036">		<!-- QF14 Current Phase -->
				<entry num="0">address0x2034</entry>
				<entry num="1">address0x2035</entry>
				<entry num="2">address0x2036</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2034">
				<function>3</function>
				<start_addr>8244</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2035">
				<function>3</function>
				<start_addr>8245</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2036">
				<function>3</function>
				<start_addr>8246</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2037">		<!-- QF14 Switch State -->
				<function>3</function>
				<start_addr>8247</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2038-0x203A">		<!-- QF15 Current Phase -->
				<entry num="0">address0x2038</entry>
				<entry num="1">address0x2039</entry>
				<entry num="2">address0x203A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2038">
				<function>3</function>
				<start_addr>8248</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2039">
				<function>3</function>
				<start_addr>8249</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x203A">
				<function>3</function>
				<start_addr>8250</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x203B">		<!-- QF15 Switch State -->
				<function>3</function>
				<start_addr>8251</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x203C-0x203E">		<!-- QF16 Current Phase -->
				<entry num="0">address0x203C</entry>
				<entry num="1">address0x203D</entry>
				<entry num="2">address0x203E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x203C">
				<function>3</function>
				<start_addr>8252</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x203D">
				<function>3</function>
				<start_addr>8253</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x203E">
				<function>3</function>
				<start_addr>8254</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x203F">		<!-- QF16 Switch State -->
				<function>3</function>
				<start_addr>8255</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2040-0x2042">		<!-- QF17 Current Phase -->
				<entry num="0">address0x2040</entry>
				<entry num="1">address0x2041</entry>
				<entry num="2">address0x2042</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2040">
				<function>3</function>
				<start_addr>8256</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2041">
				<function>3</function>
				<start_addr>8257</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2042">
				<function>3</function>
				<start_addr>8258</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2043">		<!-- QF17 Switch State -->
				<function>3</function>
				<start_addr>8259</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2044-0x2046">		<!-- QF18 Current Phase -->
				<entry num="0">address0x2044</entry>
				<entry num="1">address0x2045</entry>
				<entry num="2">address0x2046</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2044">
				<function>3</function>
				<start_addr>8260</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2045">
				<function>3</function>
				<start_addr>8261</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2046">
				<function>3</function>
				<start_addr>8262</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2047">		<!-- QF18 Switch State -->
				<function>3</function>
				<start_addr>8263</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2048-0x204A">		<!-- QF19 Current Phase -->
				<entry num="0">address0x2048</entry>
				<entry num="1">address0x2049</entry>
				<entry num="2">address0x204A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2048">
				<function>3</function>
				<start_addr>8264</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2049">
				<function>3</function>
				<start_addr>8265</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x204A">
				<function>3</function>
				<start_addr>8266</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x204B">		<!-- QF19 Switch State -->
				<function>3</function>
				<start_addr>8267</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x204C-0x204E">		<!-- QF20 Current Phase -->
				<entry num="0">address0x204C</entry>
				<entry num="1">address0x204D</entry>
				<entry num="2">address0x204E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x204C">
				<function>3</function>
				<start_addr>8268</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x204D">
				<function>3</function>
				<start_addr>8269</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x204E">
				<function>3</function>
				<start_addr>8270</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x204F">		<!-- QF20 Switch State -->
				<function>3</function>
				<start_addr>8271</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2050-0x2052">		<!-- QF21 Current Phase -->
				<entry num="0">address0x2050</entry>
				<entry num="1">address0x2051</entry>
				<entry num="2">address0x2052</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2050">
				<function>3</function>
				<start_addr>8272</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2051">
				<function>3</function>
				<start_addr>8273</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2052">
				<function>3</function>
				<start_addr>8274</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2053">		<!-- QF21 Switch State -->
				<function>3</function>
				<start_addr>8275</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2054-0x2056">		<!-- QF22 Current Phase -->
				<entry num="0">address0x2054</entry>
				<entry num="1">address0x2055</entry>
				<entry num="2">address0x2056</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2054">
				<function>3</function>
				<start_addr>8276</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2055">
				<function>3</function>
				<start_addr>8277</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2056">
				<function>3</function>
				<start_addr>8278</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2057">		<!-- QF22 Switch State -->
				<function>3</function>
				<start_addr>8279</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2058-0x205A">		<!-- QF23 Current Phase -->
				<entry num="0">address0x2058</entry>
				<entry num="1">address0x2059</entry>
				<entry num="2">address0x205A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2058">
				<function>3</function>
				<start_addr>8280</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2059">
				<function>3</function>
				<start_addr>8281</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x205A">
				<function>3</function>
				<start_addr>8282</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x205B">		<!-- QF23 Switch State -->
				<function>3</function>
				<start_addr>8283</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x205C-0x205E">		<!-- QF24 Current Phase -->
				<entry num="0">address0x205C</entry>
				<entry num="1">address0x205D</entry>
				<entry num="2">address0x205E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x205C">
				<function>3</function>
				<start_addr>8284</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x205D">
				<function>3</function>
				<start_addr>8285</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x205E">
				<function>3</function>
				<start_addr>8286</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x205F">		<!-- QF24 Switch State -->
				<function>3</function>
				<start_addr>8287</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2060-0x2062">		<!-- QF25 Current Phase -->
				<entry num="0">address0x2060</entry>
				<entry num="1">address0x2061</entry>
				<entry num="2">address0x2062</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2060">
				<function>3</function>
				<start_addr>8288</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2061">
				<function>3</function>
				<start_addr>8289</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2062">
				<function>3</function>
				<start_addr>8290</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2063">		<!-- QF25 Switch State -->
				<function>3</function>
				<start_addr>8291</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2064-0x2066">		<!-- QF26 Current Phase -->
				<entry num="0">address0x2064</entry>
				<entry num="1">address0x2065</entry>
				<entry num="2">address0x2066</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2064">
				<function>3</function>
				<start_addr>8292</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2065">
				<function>3</function>
				<start_addr>8293</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2066">
				<function>3</function>
				<start_addr>8294</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2067">		<!-- QF26 Switch State -->
				<function>3</function>
				<start_addr>8295</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2068-0x206A">		<!-- QF27 Current Phase -->
				<entry num="0">address0x2068</entry>
				<entry num="1">address0x2069</entry>
				<entry num="2">address0x206A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2068">
				<function>3</function>
				<start_addr>8296</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2069">
				<function>3</function>
				<start_addr>8297</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x206A">
				<function>3</function>
				<start_addr>8298</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x206B">		<!-- QF27 Switch State -->
				<function>3</function>
				<start_addr>8299</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x206C-0x206E">		<!-- QF28 Current Phase -->
				<entry num="0">address0x206C</entry>
				<entry num="1">address0x206D</entry>
				<entry num="2">address0x206E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x206C">
				<function>3</function>
				<start_addr>8300</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x206D">
				<function>3</function>
				<start_addr>8301</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x206E">
				<function>3</function>
				<start_addr>8302</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x206F">		<!-- QF28 Switch State -->
				<function>3</function>
				<start_addr>8303</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2070-0x2072">		<!-- QF29 Current Phase -->
				<entry num="0">address0x2070</entry>
				<entry num="1">address0x2071</entry>
				<entry num="2">address0x2072</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2070">
				<function>3</function>
				<start_addr>8304</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2071">
				<function>3</function>
				<start_addr>8305</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2072">
				<function>3</function>
				<start_addr>8306</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2073">		<!-- QF29 Switch State -->
				<function>3</function>
				<start_addr>8307</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2074-0x2076">		<!-- QF30 Current Phase -->
				<entry num="0">address0x2074</entry>
				<entry num="1">address0x2075</entry>
				<entry num="2">address0x2076</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2074">
				<function>3</function>
				<start_addr>8308</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2075">
				<function>3</function>
				<start_addr>8309</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2076">
				<function>3</function>
				<start_addr>8310</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2077">		<!-- QF30 Switch State -->
				<function>3</function>
				<start_addr>8311</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2078-0x207A">		<!-- QF31 Current Phase -->
				<entry num="0">address0x2078</entry>
				<entry num="1">address0x2079</entry>
				<entry num="2">address0x207A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2078">
				<function>3</function>
				<start_addr>8312</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2079">
				<function>3</function>
				<start_addr>8313</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x207A">
				<function>3</function>
				<start_addr>8314</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x207B">		<!-- QF31 Switch State -->
				<function>3</function>
				<start_addr>8315</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x207C-0x207E">		<!-- QF32 Current Phase -->
				<entry num="0">address0x207C</entry>
				<entry num="1">address0x207D</entry>
				<entry num="2">address0x207E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x207C">
				<function>3</function>
				<start_addr>8316</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x207D">
				<function>3</function>
				<start_addr>8317</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x207E">
				<function>3</function>
				<start_addr>8318</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x207F">		<!-- QF32 Switch State -->
				<function>3</function>
				<start_addr>8319</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2080-0x2082">		<!-- QF33 Current Phase -->
				<entry num="0">address0x2080</entry>
				<entry num="1">address0x2081</entry>
				<entry num="2">address0x2082</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2080">
				<function>3</function>
				<start_addr>8320</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2081">
				<function>3</function>
				<start_addr>8321</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2082">
				<function>3</function>
				<start_addr>8322</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2083">		<!-- QF33 Switch State -->
				<function>3</function>
				<start_addr>8323</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2084-0x2086">		<!-- QF34 Current Phase -->
				<entry num="0">address0x2084</entry>
				<entry num="1">address0x2085</entry>
				<entry num="2">address0x2086</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2084">
				<function>3</function>
				<start_addr>8324</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2085">
				<function>3</function>
				<start_addr>8325</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2086">
				<function>3</function>
				<start_addr>8326</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2087">		<!-- QF34 Switch State -->
				<function>3</function>
				<start_addr>8327</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2088-0x208A">		<!-- QF35 Current Phase -->
				<entry num="0">address0x2088</entry>
				<entry num="1">address0x2089</entry>
				<entry num="2">address0x208A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2088">
				<function>3</function>
				<start_addr>8328</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2089">
				<function>3</function>
				<start_addr>8329</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x208A">
				<function>3</function>
				<start_addr>8330</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x208B">		<!-- QF35 Switch State -->
				<function>3</function>
				<start_addr>8331</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x208C-0x208E">		<!-- QF36 Current Phase -->
				<entry num="0">address0x208C</entry>
				<entry num="1">address0x208D</entry>
				<entry num="2">address0x208E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x208C">
				<function>3</function>
				<start_addr>8332</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x208D">
				<function>3</function>
				<start_addr>8333</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x208E">
				<function>3</function>
				<start_addr>8334</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x208F">		<!-- QF36 Switch State -->
				<function>3</function>
				<start_addr>8335</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2090-0x2092">		<!-- QF37 Current Phase -->
				<entry num="0">address0x2090</entry>
				<entry num="1">address0x2091</entry>
				<entry num="2">address0x2092</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2090">
				<function>3</function>
				<start_addr>8336</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2091">
				<function>3</function>
				<start_addr>8337</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2092">
				<function>3</function>
				<start_addr>8338</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2093">		<!-- QF37 Switch State -->
				<function>3</function>
				<start_addr>8339</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2094-0x2096">		<!-- QF38 Current Phase -->
				<entry num="0">address0x2094</entry>
				<entry num="1">address0x2095</entry>
				<entry num="2">address0x2096</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2094">
				<function>3</function>
				<start_addr>8340</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2095">
				<function>3</function>
				<start_addr>8341</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2096">
				<function>3</function>
				<start_addr>8342</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2097">		<!-- QF 38Switch State -->
				<function>3</function>
				<start_addr>8343</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2098-0x209A">		<!-- QF39 Current Phase -->
				<entry num="0">address0x2098</entry>
				<entry num="1">address0x2099</entry>
				<entry num="2">address0x209A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2098">
				<function>3</function>
				<start_addr>8344</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2099">
				<function>3</function>
				<start_addr>8345</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x209A">
				<function>3</function>
				<start_addr>8346</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x209B">		<!-- QF39 Switch State -->
				<function>3</function>
				<start_addr>8347</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x209C-0x209E">		<!-- QF40 Current Phase -->
				<entry num="0">address0x209C</entry>
				<entry num="1">address0x209D</entry>
				<entry num="2">address0x209E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x209C">
				<function>3</function>
				<start_addr>8348</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x209D">
				<function>3</function>
				<start_addr>8349</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x209E">
				<function>3</function>
				<start_addr>8350</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x209F">		<!-- QF40 Switch State -->
				<function>3</function>
				<start_addr>8351</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20A0-0x20A2">		<!-- QF41 Current Phase -->
				<entry num="0">address0x20A0</entry>
				<entry num="1">address0x20A1</entry>
				<entry num="2">address0x20A2</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20A0">
				<function>3</function>
				<start_addr>8352</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20A1">
				<function>3</function>
				<start_addr>8353</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20A2">
				<function>3</function>
				<start_addr>8354</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20A3">		<!-- QF41 Switch State -->
				<function>3</function>
				<start_addr>8355</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20A4-0x20A6">		<!-- QF42 Current Phase -->
				<entry num="0">address0x20A4</entry>
				<entry num="1">address0x20A5</entry>
				<entry num="2">address0x20A6</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20A4">
				<function>3</function>
				<start_addr>8356</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20A5">
				<function>3</function>
				<start_addr>8357</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20A6">
				<function>3</function>
				<start_addr>8358</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20A7">		<!-- QF42 Switch State -->
				<function>3</function>
				<start_addr>8359</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20A8-0x20AA">		<!-- QF43 Current Phase -->
				<entry num="0">address0x20A8</entry>
				<entry num="1">address0x20A9</entry>
				<entry num="2">address0x20AA</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20A8">
				<function>3</function>
				<start_addr>8360</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20A9">
				<function>3</function>
				<start_addr>8361</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20AA">
				<function>3</function>
				<start_addr>8362</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20AB">		<!-- QF43 Switch State -->
				<function>3</function>
				<start_addr>8363</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20AC-0x20AE">		<!-- QF44 Current Phase -->
				<entry num="0">address0x20AC</entry>
				<entry num="1">address0x20AD</entry>
				<entry num="2">address0x20AE</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20AC">
				<function>3</function>
				<start_addr>8364</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20AD">
				<function>3</function>
				<start_addr>8365</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20AE">
				<function>3</function>
				<start_addr>8366</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20AF">		<!-- QF 44Switch State -->
				<function>3</function>
				<start_addr>8367</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20B0-0x20B2">		<!-- QF45 Current Phase -->
				<entry num="0">address0x20B0</entry>
				<entry num="1">address0x20B1</entry>
				<entry num="2">address0x20B2</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20B0">
				<function>3</function>
				<start_addr>8368</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20B1">
				<function>3</function>
				<start_addr>8369</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20B2">
				<function>3</function>
				<start_addr>8370</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20B3">		<!-- QF45 Switch State -->
				<function>3</function>
				<start_addr>8371</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20B4-0x20B6">		<!-- QF46 Current Phase -->
				<entry num="0">address0x20B4</entry>
				<entry num="1">address0x20B5</entry>
				<entry num="2">address0x20B6</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20B4">
				<function>3</function>
				<start_addr>8372</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20B5">
				<function>3</function>
				<start_addr>8373</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20B6">
				<function>3</function>
				<start_addr>8374</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20B7">		<!-- QF46 Switch State -->
				<function>3</function>
				<start_addr>8375</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20B8-0x20BA">		<!-- QF47 Current Phase -->
				<entry num="0">address0x20B8</entry>
				<entry num="1">address0x20B9</entry>
				<entry num="2">address0x20BA</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20B8">
				<function>3</function>
				<start_addr>8376</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20B9">
				<function>3</function>
				<start_addr>8377</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20BA">
				<function>3</function>
				<start_addr>8378</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20BB">		<!-- QF47 Switch State -->
				<function>3</function>
				<start_addr>8379</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20BC-0x20BE">		<!-- QF48 Current Phase -->
				<entry num="0">address0x20BC</entry>
				<entry num="1">address0x20BD</entry>
				<entry num="2">address0x20BE</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20BC">
				<function>3</function>
				<start_addr>8380</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20BD">
				<function>3</function>
				<start_addr>8381</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2B0E">
				<function>3</function>
				<start_addr>8382</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20BF">		<!-- QF48 Switch State -->
				<function>3</function>
				<start_addr>8383</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20C0-0x20C2">		<!-- QF49 Current Phase -->
				<entry num="0">address0x20C0</entry>
				<entry num="1">address0x20C1</entry>
				<entry num="2">address0x20C2</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20C0">
				<function>3</function>
				<start_addr>8384</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20C1">
				<function>3</function>
				<start_addr>8385</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20C2">
				<function>3</function>
				<start_addr>8386</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20C3">		<!-- QF49 Switch State -->
				<function>3</function>
				<start_addr>8387</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20C4-0x20C6">		<!-- QF50 Current Phase -->
				<entry num="0">address0x20C4</entry>
				<entry num="1">address0x20C5</entry>
				<entry num="2">address0x20C6</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20C4">
				<function>3</function>
				<start_addr>8388</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20C5">
				<function>3</function>
				<start_addr>8389</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20C6">
				<function>3</function>
				<start_addr>8390</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20C7">		<!-- QF50 Switch State -->
				<function>3</function>
				<start_addr>8391</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20C8-0x20CA">		<!-- QF51 Current Phase -->
				<entry num="0">address0x20C8</entry>
				<entry num="1">address0x20C9</entry>
				<entry num="2">address0x20CA</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20C8">
				<function>3</function>
				<start_addr>8392</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20C9">
				<function>3</function>
				<start_addr>8393</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20CA">
				<function>3</function>
				<start_addr>8394</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20CB">		<!-- QF51 Switch State -->
				<function>3</function>
				<start_addr>8395</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20CC-0x20CE">		<!-- QF52 Current Phase -->
				<entry num="0">address0x20CC</entry>
				<entry num="1">address0x20CD</entry>
				<entry num="2">address0x20CE</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20CC">
				<function>3</function>
				<start_addr>8396</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20CD">
				<function>3</function>
				<start_addr>8397</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20CE">
				<function>3</function>
				<start_addr>8398</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20CF">		<!-- QF52 Switch State -->
				<function>3</function>
				<start_addr>8399</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20D0-0x20D2">		<!-- QF53 Current Phase -->
				<entry num="0">address0x20D0</entry>
				<entry num="1">address0x20D1</entry>
				<entry num="2">address0x20D2</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20D0">
				<function>3</function>
				<start_addr>8400</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20D1">
				<function>3</function>
				<start_addr>8401</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20D2">
				<function>3</function>
				<start_addr>8402</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20D3">		<!-- QF53 Switch State -->
				<function>3</function>
				<start_addr>8403</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20D4-0x20D6">		<!-- QF54 Current Phase -->
				<entry num="0">address0x20D4</entry>
				<entry num="1">address0x20D5</entry>
				<entry num="2">address0x20D6</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20D4">
				<function>3</function>
				<start_addr>8404</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20D5">
				<function>3</function>
				<start_addr>8405</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20D6">
				<function>3</function>
				<start_addr>8406</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20D7">		<!-- QF54 Switch State -->
				<function>3</function>
				<start_addr>8407</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20D8-0x20DA">		<!-- QF55 Current Phase -->
				<entry num="0">address0x20D8</entry>
				<entry num="1">address0x20D9</entry>
				<entry num="2">address0x20DA</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20D8">
				<function>3</function>
				<start_addr>8408</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20D9">
				<function>3</function>
				<start_addr>8409</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20DA">
				<function>3</function>
				<start_addr>8410</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20DB">		<!-- Q55F Switch State -->
				<function>3</function>
				<start_addr>8411</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20DC-0x20DE">		<!-- QF56 Current Phase -->
				<entry num="0">address0x20DC</entry>
				<entry num="1">address0x20DD</entry>
				<entry num="2">address0x20DE</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20DC">
				<function>3</function>
				<start_addr>8412</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20DD">
				<function>3</function>
				<start_addr>8413</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20DE">
				<function>3</function>
				<start_addr>8414</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20DF">		<!-- QF56 Switch State -->
				<function>3</function>
				<start_addr>8415</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20E0-0x20E2">		<!-- QF57 Current Phase -->
				<entry num="0">address0x20E0</entry>
				<entry num="1">address0x20E1</entry>
				<entry num="2">address0x20E2</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20E0">
				<function>3</function>
				<start_addr>8416</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20E1">
				<function>3</function>
				<start_addr>8417</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20E2">
				<function>3</function>
				<start_addr>8418</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20E3">		<!-- QF57 Switch State -->
				<function>3</function>
				<start_addr>8419</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20E4-0x20E6">		<!-- QF58 Current Phase -->
				<entry num="0">address0x20E4</entry>
				<entry num="1">address0x20E5</entry>
				<entry num="2">address0x20E6</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20E4">
				<function>3</function>
				<start_addr>8420</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20E5">
				<function>3</function>
				<start_addr>8421</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20E6">
				<function>3</function>
				<start_addr>8422</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20E7">		<!-- QF58 Switch State -->
				<function>3</function>
				<start_addr>8423</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20E8-0x20EA">		<!-- QF59 Current Phase -->
				<entry num="0">address0x20E8</entry>
				<entry num="1">address0x20E9</entry>
				<entry num="2">address0x20EA</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20E8">
				<function>3</function>
				<start_addr>8424</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20E9">
				<function>3</function>
				<start_addr>8425</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20EA">
				<function>3</function>
				<start_addr>8426</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20EB">		<!-- QF59 Switch State -->
				<function>3</function>
				<start_addr>8427</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20EC-0x20EE">		<!-- QF60 Current Phase -->
				<entry num="0">address0x20EC</entry>
				<entry num="1">address0x20ED</entry>
				<entry num="2">address0x20EE</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20EC">
				<function>3</function>
				<start_addr>8428</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20ED">
				<function>3</function>
				<start_addr>8429</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20EE">
				<function>3</function>
				<start_addr>8430</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20EF">		<!-- QF60 Switch State -->
				<function>3</function>
				<start_addr>8431</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20F0-0x20F2">		<!-- QF61 Current Phase -->
				<entry num="0">address0x20F0</entry>
				<entry num="1">address0x20F1</entry>
				<entry num="2">address0x20F2</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20F0">
				<function>3</function>
				<start_addr>8432</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20F1">
				<function>3</function>
				<start_addr>8433</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20F2">
				<function>3</function>
				<start_addr>8434</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20F3">		<!-- QF61 Switch State -->
				<function>3</function>
				<start_addr>8435</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20F4-0x20F6">		<!-- QF62 Current Phase -->
				<entry num="0">address0x20F4</entry>
				<entry num="1">address0x20F5</entry>
				<entry num="2">address0x20F6</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20F4">
				<function>3</function>
				<start_addr>8436</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20F5">
				<function>3</function>
				<start_addr>8437</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20F6">
				<function>3</function>
				<start_addr>8438</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20F7">		<!-- QF62 Switch State -->
				<function>3</function>
				<start_addr>8439</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20F8-0x20FA">		<!-- QF63 Current Phase -->
				<entry num="0">address0x20F8</entry>
				<entry num="1">address0x20F9</entry>
				<entry num="2">address0x20FA</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20F8">
				<function>3</function>
				<start_addr>8440</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20F9">
				<function>3</function>
				<start_addr>8441</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20FA">
				<function>3</function>
				<start_addr>8442</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20FB">		<!-- QF63 Switch State -->
				<function>3</function>
				<start_addr>8443</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x20FC-0x20FE">		<!-- QF64 Current Phase -->
				<entry num="0">address0x20FC</entry>
				<entry num="1">address0x20FD</entry>
				<entry num="2">address0x20FE</entry>
			</table_ref_id>
			<value_ref_id valid="address0x20FC">
				<function>3</function>
				<start_addr>8444</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20FD">
				<function>3</function>
				<start_addr>8445</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x20FE">
				<function>3</function>
				<start_addr>8446</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x20FF">		<!-- QF64 Switch State -->
				<function>3</function>
				<start_addr>8447</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2100-0x2102">		<!-- QF65 Current Phase -->
				<entry num="0">address0x2100</entry>
				<entry num="1">address0x2101</entry>
				<entry num="2">address0x2102</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2100">
				<function>3</function>
				<start_addr>8448</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2101">
				<function>3</function>
				<start_addr>8449</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2102">
				<function>3</function>
				<start_addr>8450</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2103">		<!-- QF65 Switch State -->
				<function>3</function>
				<start_addr>8451</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2104-0x2106">		<!-- QF66 Current Phase -->
				<entry num="0">address0x2104</entry>
				<entry num="1">address0x2105</entry>
				<entry num="2">address0x2106</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2104">
				<function>3</function>
				<start_addr>8452</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2105">
				<function>3</function>
				<start_addr>8453</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2106">
				<function>3</function>
				<start_addr>8454</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2107">		<!-- QF66 Switch State -->
				<function>3</function>
				<start_addr>8455</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2108-0x210A">		<!-- QF67 Current Phase -->
				<entry num="0">address0x2108</entry>
				<entry num="1">address0x2109</entry>
				<entry num="2">address0x210A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2108">
				<function>3</function>
				<start_addr>8456</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2109">
				<function>3</function>
				<start_addr>8457</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x210A">
				<function>3</function>
				<start_addr>8458</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x210B">		<!-- QF67 Switch State -->
				<function>3</function>
				<start_addr>8459</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x210C-0x210E">		<!-- QF68 Current Phase -->
				<entry num="0">address0x210C</entry>
				<entry num="1">address0x210D</entry>
				<entry num="2">address0x210E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x210C">
				<function>3</function>
				<start_addr>8460</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x210D">
				<function>3</function>
				<start_addr>8461</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x210E">
				<function>3</function>
				<start_addr>8462</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x210F">		<!-- QF68 Switch State -->
				<function>3</function>
				<start_addr>8463</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2110-0x2112">		<!-- QF69 Current Phase -->
				<entry num="0">address0x2110</entry>
				<entry num="1">address0x2111</entry>
				<entry num="2">address0x2112</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2110">
				<function>3</function>
				<start_addr>8464</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2111">
				<function>3</function>
				<start_addr>8465</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2112">
				<function>3</function>
				<start_addr>8466</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2113">		<!-- QF69 Switch State -->
				<function>3</function>
				<start_addr>8467</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2114-0x2116">		<!-- QF70 Current Phase -->
				<entry num="0">address0x2114</entry>
				<entry num="1">address0x2115</entry>
				<entry num="2">address0x2116</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2114">
				<function>3</function>
				<start_addr>8468</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2115">
				<function>3</function>
				<start_addr>8469</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2116">
				<function>3</function>
				<start_addr>8470</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x2117">		<!-- QF70 Switch State -->
				<function>3</function>
				<start_addr>8471</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x2118-0x211A">		<!-- QF71 Current Phase -->
				<entry num="0">address0x2118</entry>
				<entry num="1">address0x2119</entry>
				<entry num="2">address0x211A</entry>
			</table_ref_id>
			<value_ref_id valid="address0x2118">
				<function>3</function>
				<start_addr>8472</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x2119">
				<function>3</function>
				<start_addr>8473</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x211A">
				<function>3</function>
				<start_addr>8474</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x211B">		<!-- QF71 Switch State -->
				<function>3</function>
				<start_addr>8475</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="addresses0x211C-0x211E">		<!-- QF72 Current Phase -->
				<entry num="0">address0x211C</entry>
				<entry num="1">address0x211D</entry>
				<entry num="2">address0x211E</entry>
			</table_ref_id>
			<value_ref_id valid="address0x211C">
				<function>3</function>
				<start_addr>8476</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x211D">
				<function>3</function>
				<start_addr>8477</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x211E">
				<function>3</function>
				<start_addr>8478</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x211F">		<!-- QF72 Switch State -->
				<function>3</function>
				<start_addr>8479</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
		<!-- Module Correction Data -->
			<table_ref_id indexid="addresses0x6000-0x6002">		<!-- Voltage Calibration Data of Line I Phase -->
				<entry num="0">address0x6000</entry>
				<entry num="1">address0x6001</entry>
				<entry num="2">address0x6002</entry>
			</table_ref_id>
			<value_ref_id valid="address0x6000">
				<function>3</function>
				<start_addr>24576</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x6001">
				<function>3</function>
				<start_addr>24577</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x6002">
				<function>3</function>
				<start_addr>24578</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x6003-0x6005">		<!-- Current Calibration Data of Line I Phase -->
				<entry num="0">address0x6003</entry>
				<entry num="1">address0x6004</entry>
				<entry num="2">address0x6005</entry>
			</table_ref_id>
			<value_ref_id valid="address0x6003">
				<function>3</function>
				<start_addr>24579</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x6004">
				<function>3</function>
				<start_addr>24580</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x6005">
				<function>3</function>
				<start_addr>24581</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x6006">		<!-- Current Calibration Data of Line I Zero-Sequence -->
				<function>3</function>
				<start_addr>24582</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x6007-0x6009">		<!-- Active Power Calibration Data of Line I Phase -->
				<entry num="0">address0x6007</entry>
				<entry num="1">address0x6008</entry>
				<entry num="2">address0x6009</entry>
			</table_ref_id>
			<value_ref_id valid="address0x6007">
				<function>3</function>
				<start_addr>24583</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x6008">
				<function>3</function>
				<start_addr>24584</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x6009">
				<function>3</function>
				<start_addr>24585</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x600A-0x600C">		<!-- Power Factor Calibration Data of Line I Phase -->
				<entry num="0">address0x600A</entry>
				<entry num="1">address0x600B</entry>
				<entry num="2">address0x600C</entry>
			</table_ref_id>
			<value_ref_id valid="address0x600A">
				<function>3</function>
				<start_addr>24586</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x600B">
				<function>3</function>
				<start_addr>24587</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x600C">
				<function>3</function>
				<start_addr>24588</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x600D-0x600F">		<!-- Voltage Calibration Data of Line II Phase -->
				<entry num="0">address0x600D</entry>
				<entry num="1">address0x600E</entry>
				<entry num="2">address0x600F</entry>
			</table_ref_id>
			<value_ref_id valid="address0x600D">
				<function>3</function>
				<start_addr>24589</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x600E">
				<function>3</function>
				<start_addr>24590</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x600F">
				<function>3</function>
				<start_addr>24591</start_addr>s
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x6010-0x6012">		<!-- Current Calibration Data of Line II Phase -->
				<entry num="0">address0x6010</entry>
				<entry num="1">address0x6011</entry>
				<entry num="2">address0x6012</entry>
			</table_ref_id>
			<value_ref_id valid="address0x6010">
				<function>3</function>
				<start_addr>24592</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x6011">
				<function>3</function>
				<start_addr>24593</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x6012">
				<function>3</function>
				<start_addr>24594</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x6013">		<!-- Current Calibration Data of Line II Zero-Sequence -->
				<function>3</function>
				<start_addr>24595</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x6014-0x6016">		<!-- Active Power Calibration Data of Line II Phase -->
				<entry num="0">address0x6014</entry>
				<entry num="1">address0x6015</entry>
				<entry num="2">address0x6016</entry>
			</table_ref_id>
			<value_ref_id valid="address0x6014">
				<function>3</function>
				<start_addr>24596</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x6015">
				<function>3</function>
				<start_addr>24597</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x6016">
				<function>3</function>
				<start_addr>24598</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x6017-0x6019">		<!-- Power Factor Calibration Data of Line II Phase -->
				<entry num="0">address0x6017</entry>
				<entry num="1">address0x6018</entry>
				<entry num="2">address0x6019</entry>
			</table_ref_id>
			<value_ref_id valid="address0x6017">
				<function>3</function>
				<start_addr>24599</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x6018">
				<function>3</function>
				<start_addr>24600</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x6019">
				<function>3</function>
				<start_addr>24601</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

		<!-- System Configuration -->
			<value_ref_id valid="address0x7000">		<!-- Overvoltage Setting Value -->
				<function>3</function>
				<start_addr>28672</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x7001">		<!-- Undervoltage Setting Value -->
				<function>3</function>
				<start_addr>28673</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x7002">		<!-- Lose Voltage Setting Value -->
				<function>3</function>
				<start_addr>28674</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x7003">		<!-- Over Frequency Setting Value -->
				<function>3</function>
				<start_addr>28675</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x7004">		<!-- Under Frequency Setting Value -->
				<function>3</function>
				<start_addr>28676</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x7005">		<!-- Phase Line Current Setting Value -->
				<function>3</function>
				<start_addr>28677</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x7006">		<!-- Phase Line Overcurrent Setting Value -->
				<function>3</function>
				<start_addr>28678</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x7007">		<!-- Zero-sequence Line Overcurrent Setting Value -->
				<function>3</function>
				<start_addr>28679</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x7008">		<!-- Feeder Overcurrent Setting Value -->
				<function>3</function>
				<start_addr>28680</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x7009">		<!-- Current Transformer Ratio -->
				<function>3</function>
				<start_addr>28681</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address0x700A">		<!-- Incoming Line Type -->
				<function>3</function>
				<start_addr>28682</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
		<!-- Input Line Data -->
			<packet>
				<function>3</function>
				<start_addr>4096</start_addr>
				<quantity>72</quantity>
			</packet>

		<!-- Branch Data -->
			<packet>
				<function>3</function>
				<start_addr>8192</start_addr>
				<quantity>120</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>8312</start_addr>
				<quantity>120</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>8432</start_addr>
				<quantity>48</quantity>
			</packet>

		<!-- Module Correction Data -->
			<packet>
				<function>3</function>
				<start_addr>24576</start_addr>
				<quantity>12</quantity>
			</packet>

		<!-- System Configuration -->
			<packet>
				<function>3</function>
				<start_addr>28672</start_addr>
				<quantity>11</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>