<?xml version="1.0" encoding="UTF-8" standalone="no"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" 
canremove="yes" 
ddfid="ibm_hvac_301" 
ddfname="IBM_HVAC_301" 
ddfversion="1" 
xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd">

	<schemaVersion>1.6</schemaVersion>
	<device deviceid="hvac_301">
		<oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="modbusdevicetest"/>
		<setProductData ruleid="vendordata" field="vendor">IBM</setProductData>
		<setProductData ruleid="modeldata" field="model">HPAC301</setProductData>
		<setProductData ruleid="typedata" field="type">
			<getOid>REG_401538</getOid>
		</setProductData>
		<setProductData ruleid="osversiondata" field="osversion">
			<getOid>REG_401537</getOid>
		</setProductData>
		<setProductData ruleid="appversiondata" field="appversion">
			<getOid>REG_401536</getOid>
		</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname/> - Slave <commSetting field="slaveaddress"/>
		</setDefaultLabel>

		<numSensor ruleid="fwd_total_cumulative_flow_1">
			<type>num</type>
			<units>liters</units>
			<sensorId>_FWD_TOTAL_CUMULATIVE_FLOW_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400512</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Total cumulative flow</label>
			<sensorSet>Total Flow</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_total_cumulative_flow_2">
			<type>num</type>
			<units>liters</units>
			<sensorId>_FWD_TOTAL_CUMULATIVE_FLOW_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400513</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Total cumulative flow</label>
			<sensorSet>Total Flow</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_total_cumulative_flow_3">
			<type>num</type>
			<units>liters</units>
			<sensorId>_FWD_TOTAL_CUMULATIVE_FLOW_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400514</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Total cumulative flow</label>
			<sensorSet>Total Flow</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_total_cumulative_flow_4">
			<type>num</type>
			<units>liters</units>
			<sensorId>_FWD_TOTAL_CUMULATIVE_FLOW_4</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400515</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Total cumulative flow</label>
			<sensorSet>Total Flow</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_total_cumulative_energy_5">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_FWD_TOTAL_CUMULATIVE_ENERGY_5</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400516</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Total cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_total_cumulative_energy_6">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_FWD_TOTAL_CUMULATIVE_ENERGY_6</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400517</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Total cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_total_cumulative_energy_7">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_FWD_TOTAL_CUMULATIVE_ENERGY_7</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400518</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Total cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_total_cumulative_energy_8">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_FWD_TOTAL_CUMULATIVE_ENERGY_8</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400519</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Total cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_day_cumulative_energy_9">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_FWD_DAY_CUMULATIVE_ENERGY_9</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400520</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Day cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_day_cumulative_energy_10">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_FWD_DAY_CUMULATIVE_ENERGY_10</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400521</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Day cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_month_cumulative_energy_11">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_FWD_MONTH_CUMULATIVE_ENERGY_11</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400522</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Month cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_month_cumulative_energy_12">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_FWD_MONTH_CUMULATIVE_ENERGY_12</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400523</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Month cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_year_cumulative_energy_13">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_FWD_YEAR_CUMULATIVE_ENERGY_13</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400524</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Year cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="fwd_year_cumulative_energy_14">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_FWD_YEAR_CUMULATIVE_ENERGY_14</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400525</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fwd Year cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_total_cumulative_flow_15">
			<type>num</type>
			<units>liters</units>
			<sensorId>_REV_TOTAL_CUMULATIVE_FLOW_15</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400526</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Total cumulative flow</label>
			<sensorSet>Total Flow</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_total_cumulative_flow_16">
			<type>num</type>
			<units>liters</units>
			<sensorId>_REV_TOTAL_CUMULATIVE_FLOW_16</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400527</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Total cumulative flow</label>
			<sensorSet>Total Flow</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_total_cumulative_flow_17">
			<type>num</type>
			<units>liters</units>
			<sensorId>_REV_TOTAL_CUMULATIVE_FLOW_17</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400528</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Total cumulative flow</label>
			<sensorSet>Total Flow</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_total_cumulative_flow_18">
			<type>num</type>
			<units>liters</units>
			<sensorId>_REV_TOTAL_CUMULATIVE_FLOW_18</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400529</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Total cumulative flow</label>
			<sensorSet>Total Flow</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_total_cumulative_energy_19">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_REV_TOTAL_CUMULATIVE_ENERGY_19</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400530</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Total cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_total_cumulative_energy_20">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_REV_TOTAL_CUMULATIVE_ENERGY_20</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400531</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Total cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_total_cumulative_energy_21">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_REV_TOTAL_CUMULATIVE_ENERGY_21</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400532</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Total cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_total_cumulative_energy_22">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_REV_TOTAL_CUMULATIVE_ENERGY_22</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400533</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Total cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_day_cumulative_energy_23">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_REV_DAY_CUMULATIVE_ENERGY_23</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400534</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Day cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_day_cumulative_energy_24">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_REV_DAY_CUMULATIVE_ENERGY_24</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400535</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Day cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_month_cumulative_energy_25">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_REV_MONTH_CUMULATIVE_ENERGY_25</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400536</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Month cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_month_cumulative_energy_26">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_REV_MONTH_CUMULATIVE_ENERGY_26</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400537</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Month cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_year_cumulative_energy_27">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_REV_YEAR_CUMULATIVE_ENERGY_27</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400538</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Year cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="rev_year_cumulative_energy_28">
			<type>num</type>
			<units>watthours </units>
			<sensorId>_REV_YEAR_CUMULATIVE_ENERGY_28</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_400539</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rev Year cumulative energy</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="flow_m3_hr_29">
			<type>num</type>
			<units>literspermin</units>
			<sensorId>_FLOW_M3_HR_29</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401024</getOid>
					</op>
					<op>16.67</op>
				</mult>
			</value>
			<label>Flow</label>
			<sensorSet>Total Flow</sensorSet>
			<valueInc>0.01</valueInc>
		</numSensor>
		<numSensor ruleid="supply_temperature_30">
			<type>temp</type>
			<sensorId>_SUPPLY_TEMPERATURE_30</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401026</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Supply temperature</label>
			<sensorSet>Temprature</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="return_temperature_31">
			<type>temp</type>
			<sensorId>_RETURN_TEMPERATURE_31</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401028</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Return temperature</label>
			<sensorSet>Temprature</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="differential_temperature_32">
			<type>temp</type>
			<sensorId>_DIFFERENTIAL_TEMPERATURE_32</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401030</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Differential temperature</label>
			<sensorSet>Temprature</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="power_kw_33">
			<type>num/powerKW</type>
			<sensorId>_POWER_KW_33</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401032</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Power</label>
			<sensorSet>Active Energy</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="current_out_ma_34">
			<type>num</type>
			<units>milliamps</units>
			<sensorId>_CURRENT_OUT_MA_34</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401034</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Current out </label>
			<sensorSet>Current</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="freq_out_hz_35">
			<type>frequency</type>
			<sensorId>_FREQ_OUT_HZ_35</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401036</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Freq Out</label>
			<sensorSet>Frequency</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="working_time（hour_36">
			<type>timeinhrs</type>
			<sensorId>_WORKING_TIME（HOUR_36</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401280</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>working time</label>
			<sensorSet>Working time</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="working_time（minute）_37">
			<type>timeinmin </type>
			<sensorId>_WORKING_TIME（MINUTE）_37</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401281</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>working time</label>
			<sensorSet>Working time</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="working_time（second）_38">
			<type>timeinsec </type>
			<sensorId>_WORKING_TIME（SECOND）_38</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401282</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>working time</label>
			<sensorSet>Working time</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="error_code_39">
			<type>num</type>
			<sensorId>_ERROR_CODE_39</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401283</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Error Code</label>
			<sensorSet>Error Code</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="custom_number_high_16bits_43">
			<type>num</type>
			<sensorId>_CUSTOM_NUMBER_HIGH_16BITS_43</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401539</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Custom number </label>
			<sensorSet>Custom number </sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="lot_number_high_16bits_45">
			<type>num</type>
			<sensorId>_LOT_NUMBER_HIGH_16BITS_45</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_401541</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Lot number </label>
			<sensorSet>Lot number </sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="time_calibration_month_day_year_hour_minute_second_47">
			<type>num</type>
			<sensorId>_TIME_CALIBRATION_MONTH_DAY_YEAR_HOUR_MINUTE_SECOND_47</sensorId>
			<value>
				<mult>
					<op>
						<getOid>REG_465279</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Time calibration _Month day year hour minute second_</label>
			<sensorSet>Time calibration _Month day year hour minute second_</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="REG_400512">
				<function>3</function>
				<start_addr>511</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400513">
				<function>3</function>
				<start_addr>512</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400514">
				<function>3</function>
				<start_addr>513</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400515">
				<function>3</function>
				<start_addr>514</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400516">
				<function>3</function>
				<start_addr>515</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400517">
				<function>3</function>
				<start_addr>516</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400518">
				<function>3</function>
				<start_addr>517</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400519">
				<function>3</function>
				<start_addr>518</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400520">
				<function>3</function>
				<start_addr>519</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400521">
				<function>3</function>
				<start_addr>520</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400522">
				<function>3</function>
				<start_addr>521</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400523">
				<function>3</function>
				<start_addr>522</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400524">
				<function>3</function>
				<start_addr>523</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400525">
				<function>3</function>
				<start_addr>524</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400526">
				<function>3</function>
				<start_addr>525</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400527">
				<function>3</function>
				<start_addr>526</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400528">
				<function>3</function>
				<start_addr>527</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400529">
				<function>3</function>
				<start_addr>528</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400530">
				<function>3</function>
				<start_addr>529</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400531">
				<function>3</function>
				<start_addr>530</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400532">
				<function>3</function>
				<start_addr>531</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400533">
				<function>3</function>
				<start_addr>532</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400534">
				<function>3</function>
				<start_addr>533</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400535">
				<function>3</function>
				<start_addr>534</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400536">
				<function>3</function>
				<start_addr>535</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400537">
				<function>3</function>
				<start_addr>536</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400538">
				<function>3</function>
				<start_addr>537</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400539">
				<function>3</function>
				<start_addr>538</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_401024">
				<function>3</function>
				<start_addr>1023</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="REG_401026">
				<function>3</function>
				<start_addr>1025</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="REG_401028">
				<function>3</function>
				<start_addr>1027</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="REG_401030">
				<function>3</function>
				<start_addr>1029</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="REG_401032">
				<function>3</function>
				<start_addr>1031</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="REG_401034">
				<function>3</function>
				<start_addr>1033</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="REG_401036">
				<function>3</function>
				<start_addr>1035</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="REG_401280">
				<function>3</function>
				<start_addr>1279</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_401281">
				<function>3</function>
				<start_addr>1280</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_401282">
				<function>3</function>
				<start_addr>1281</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_401283">
				<function>3</function>
				<start_addr>1282</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_401536">
				<function>3</function>
				<start_addr>1535</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_401537">
				<function>3</function>
				<start_addr>1536</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_401538">
				<function>3</function>
				<start_addr>1537</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_401539">
				<function>3</function>
				<start_addr>1538</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="REG_401541">
				<function>3</function>
				<start_addr>1540</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

		</modbus>
	</protocol>
</APC_DDF>