<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="jc_(york)_chiller"
	ddfname="JC (York) Chiller"
	ddfversion="1"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="jc_(york)_chiller">
		<setProductData ruleid="vendordata" field="vendor">JC (York)</setProductData>
		<setProductData ruleid="modeldata" field="model">Chiller</setProductData>
		<setProductData ruleid="typedata" field="type">Environmental Monitor</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<stateSensor ruleid="chiller-status">
			<type>state</type>
			<sensorId>CHILLER_STATUS</sensorId>
			<value>
				<mapValue mapid="status-vm">
				<getOid>CHILLER_STATUS</getOid>
				</mapValue>
			</value>
			<label>Chiller Status</label>
			<enum>onOff-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<valueMap ruleid="status-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="onOff-em">
			<label>Unknown</label>
			<label>On</label>
			<label>Off</label>
		</enumMap>

		<numSensor ruleid="return-water-temperature-setpoint">
			<type>temp</type>
			<sensorId>RETURN_WATER_TEMPERATURE_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>RETURN_WATER_TEMPERATURE_SETPOINT</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Return Water Temperature Setpoint</label>
			<sensorSet>Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="supply-water-temperature-setpoint">
			<type>temp</type>
			<sensorId>SUPPLY_WATER_TEMPERATURE_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>SUPPLY_WATER_TEMPERATURE_SETPOINT</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Supply Water Temperature Setpoint</label>
			<sensorSet>Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="return-water-temperature">
			<type>temp</type>
			<sensorId>RETURN_WATER_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>RETURN_WATER_TEMPERATURE</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Return Water Temperature</label>
			<sensorSet>Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="supply-outgoing-water-temperature">
			<type>temp</type>
			<sensorId>SUPPLY_OUTGOING_WATER_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>SUPPLY_OUTGOING_WATER_TEMPERATURE</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Supply Outgoing Water Temperature</label>
			<sensorSet>Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="external-air-temperature">
			<type>temp</type>
			<sensorId>EXTERNAL_AIR_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>EXTERNAL_AIR_TEMPERATURE</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>External Air Temperature</label>
			<sensorSet>Temperatures</sensorSet>
		</numSensor>

		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>*</valueOut>
		</valueMap>
		<enumMap ruleid="onOff-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>
		<enumMap ruleid="trueFalse-em">
			<label>False</label>
			<label>True</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="CHILLER_STATUS">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RETURN_WATER_TEMPERATURE_SETPOINT">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SUPPLY_WATER_TEMPERATURE_SETPOINT">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RETURN_WATER_TEMPERATURE">
				<function>3</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SUPPLY_OUTGOING_WATER_TEMPERATURE">
				<function>3</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTERNAL_AIR_TEMPERATURE">
				<function>3</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
