<?xml version="1.0"?>

<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
    ddfid="keb_pdu" ddfname="KEB Power Distribution Board" ddfversion="2" canremove="yes">
  <schemaVersion>1.6</schemaVersion>

    <device deviceid="keb_pdu_header">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

        <setProductData ruleid="vendordata" field="vendor">KEB</setProductData>
        <setProductData ruleid="modeldata" field="model">KEB Power Distribution Board</setProductData>
        <setProductData ruleid="typedata" field="type">PDU</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
      
    </device>
  
<!-- PDU1 -->
	<device deviceid="keb_pdu1">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
	
		<numSensor ruleid="pdu1_current_1">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400103</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 01</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_1">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_1</sensorId>
			<value>
				<getOid>register400104</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 01</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_1">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_1</sensorId>
			<value>
				<getOid>register400105</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 01</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_1">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400107</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 01</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_2">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_2</sensorId>
			<value>
				<mult>
					<op><getOid>register400108</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 02</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_2">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_2</sensorId>
			<value>
				<getOid>register400109</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 02</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_2">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_2</sensorId>
			<value>
				<getOid>register400110</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 02</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_2">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_2</sensorId>
			<value>
				<getOid>register400112</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 02</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_3">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_3</sensorId>
			<value>
				<mult>
					<op><getOid>register400113</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 03</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_3">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_3</sensorId>
			<value>
				<getOid>register400114</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 03</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_3">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_3</sensorId>
			<value>
				<getOid>register400115</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 03</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_3">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_3</sensorId>
			<value>
				<getOid>register400117</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 03</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_4">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register400118</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 04</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_4">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_4</sensorId>
			<value>
				<getOid>register400119</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 04</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_4">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_4</sensorId>
			<value>
				<getOid>register400120</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 04</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_4">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_4</sensorId>
			<value>
				<getOid>register400122</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 04</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_5">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_5</sensorId>
			<value>
				<mult>
					<op><getOid>register400123</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 05</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_5">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_5</sensorId>
			<value>
				<getOid>register400124</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 05</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_5">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_5</sensorId>
			<value>
				<getOid>register400125</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 05</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_5">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_5</sensorId>
			<value>
				<getOid>register400127</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 05</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_6">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_6</sensorId>
			<value>
				<mult>
					<op><getOid>register400128</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 06</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_6">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_6</sensorId>
			<value>
				<getOid>register400129</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 06</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_6">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_6</sensorId>
			<value>
				<getOid>register400130</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 06</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_6">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_6</sensorId>
			<value>
				<getOid>register400132</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 06</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_7">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_7</sensorId>
			<value>
				<mult>
					<op><getOid>register400133</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 07</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_7">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_7</sensorId>
			<value>
				<getOid>register400134</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 07</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_7">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_7</sensorId>
			<value>
				<getOid>register400135</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 07</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_7">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_7</sensorId>
			<value>
				<getOid>register400137</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 07</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_8">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_8</sensorId>
			<value>
				<mult>
					<op><getOid>register400138</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 08</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_8">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_8</sensorId>
			<value>
				<getOid>register400139</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 08</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_8">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_8</sensorId>
			<value>
				<getOid>register400140</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 08</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_8">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_8</sensorId>
			<value>
				<getOid>register400142</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 08</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_9">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_9</sensorId>
			<value>
				<mult>
					<op><getOid>register400143</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 09</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_9">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_9</sensorId>
			<value>
				<getOid>register400144</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 09</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_9">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_9</sensorId>
			<value>
				<getOid>register400145</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 09</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_9">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_9</sensorId>
			<value>
				<getOid>register400147</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 09</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_10">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_10</sensorId>
			<value>
				<mult>
					<op><getOid>register400148</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 10</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_10">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_10</sensorId>
			<value>
				<getOid>register400149</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 10</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_10">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_10</sensorId>
			<value>
				<getOid>register400150</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 10</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_10">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_10</sensorId>
			<value>
				<getOid>register400152</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 10</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_11">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_11</sensorId>
			<value>
				<mult>
					<op><getOid>register400153</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 11</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_11">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_11</sensorId>
			<value>
				<getOid>register400154</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 11</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_11">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_11</sensorId>
			<value>
				<getOid>register400155</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 11</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_11">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_11</sensorId>
			<value>
				<getOid>register400157</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 11</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_12">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_12</sensorId>
			<value>
				<mult>
					<op><getOid>register400158</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 12</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_12">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_12</sensorId>
			<value>
				<getOid>register400159</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 12</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_12">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_12</sensorId>
			<value>
				<getOid>register400160</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 12</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_12">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_12</sensorId>
			<value>
				<getOid>register400162</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 12</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_13">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_13</sensorId>
			<value>
				<mult>
					<op><getOid>register400163</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 13</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_13">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_13</sensorId>
			<value>
				<getOid>register400164</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 13</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_13">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_13</sensorId>
			<value>
				<getOid>register400165</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 13</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_13">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_13</sensorId>
			<value>
				<getOid>register400167</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 13</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_14">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_14</sensorId>
			<value>
				<mult>
					<op><getOid>register400168</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 14</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_14">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_14</sensorId>
			<value>
				<getOid>register400169</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 14</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_14">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_14</sensorId>
			<value>
				<getOid>register400170</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 14</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_14">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_14</sensorId>
			<value>
				<getOid>register400172</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 14</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_15">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_15</sensorId>
			<value>
				<mult>
					<op><getOid>register400173</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 15</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_15">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_15</sensorId>
			<value>
				<getOid>register400174</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 15</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_15">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_15</sensorId>
			<value>
				<getOid>register400175</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 15</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_15">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_15</sensorId>
			<value>
				<getOid>register400177</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 15</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_16">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_16</sensorId>
			<value>
				<mult>
					<op><getOid>register400178</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 16</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_16">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_16</sensorId>
			<value>
				<getOid>register400179</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 16</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_16">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_16</sensorId>
			<value>
				<getOid>register400180</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 16</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_16">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_16</sensorId>
			<value>
				<getOid>register400182</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 16</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_17">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_17</sensorId>
			<value>
				<mult>
					<op><getOid>register400183</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 17</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_17">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_17</sensorId>
			<value>
				<getOid>register400184</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 17</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_17">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_17</sensorId>
			<value>
				<getOid>register400185</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 17</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_17">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_17</sensorId>
			<value>
				<getOid>register400187</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 17</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_18">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_18</sensorId>
			<value>
				<mult>
					<op><getOid>register400188</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 18</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_18">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_18</sensorId>
			<value>
				<getOid>register400189</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 18</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_18">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_18</sensorId>
			<value>
				<getOid>register400190</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 18</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_18">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_18</sensorId>
			<value>
				<getOid>register400192</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 18</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_19">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_19</sensorId>
			<value>
				<mult>
					<op><getOid>register400193</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 19</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_19">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_19</sensorId>
			<value>
				<getOid>register400194</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 19</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_19">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_19</sensorId>
			<value>
				<getOid>register400195</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 19</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_19">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_19</sensorId>
			<value>
				<getOid>register400197</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 19</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_20">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_20</sensorId>
			<value>
				<mult>
					<op><getOid>register400198</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 20</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_20">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_20</sensorId>
			<value>
				<getOid>register400199</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 20</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_20">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_20</sensorId>
			<value>
				<getOid>register400200</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 20</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_20">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_20</sensorId>
			<value>
				<getOid>register400202</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 20</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_21">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_21</sensorId>
			<value>
				<mult>
					<op><getOid>register400203</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 21</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_21">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_21</sensorId>
			<value>
				<getOid>register400204</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 21</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_21">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_21</sensorId>
			<value>
				<getOid>register400205</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 21</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_21">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_21</sensorId>
			<value>
				<getOid>register400207</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 21</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_22">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_22</sensorId>
			<value>
				<mult>
					<op><getOid>register400208</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 22</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_22">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_22</sensorId>
			<value>
				<getOid>register400209</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 22</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_22">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_22</sensorId>
			<value>
				<getOid>register400210</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 22</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_22">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_22</sensorId>
			<value>
				<getOid>register400212</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 22</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_23">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_23</sensorId>
			<value>
				<mult>
					<op><getOid>register400213</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 23</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_23">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_23</sensorId>
			<value>
				<getOid>register400214</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 23</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_23">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_23</sensorId>
			<value>
				<getOid>register400215</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 23</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_23">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_23</sensorId>
			<value>
				<getOid>register400217</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 23</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_24">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_24</sensorId>
			<value>
				<mult>
					<op><getOid>register400218</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 24</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_24">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_24</sensorId>
			<value>
				<getOid>register400219</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 24</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_24">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_24</sensorId>
			<value>
				<getOid>register400220</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 24</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_24">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_24</sensorId>
			<value>
				<getOid>register400222</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 24</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_25">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_25</sensorId>
			<value>
				<mult>
					<op><getOid>register400223</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 25</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_25">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_25</sensorId>
			<value>
				<getOid>register400224</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 25</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_25">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_25</sensorId>
			<value>
				<getOid>register400225</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 25</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_25">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_25</sensorId>
			<value>
				<getOid>register400227</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 25</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_26">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_26</sensorId>
			<value>
				<mult>
					<op><getOid>register400228</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 26</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_26">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_26</sensorId>
			<value>
				<getOid>register400229</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 26</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_26">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_26</sensorId>
			<value>
				<getOid>register400230</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 26</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_26">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_26</sensorId>
			<value>
				<getOid>register400232</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 26</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_27">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_27</sensorId>
			<value>
				<mult>
					<op><getOid>register400233</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 27</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_27">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_27</sensorId>
			<value>
				<getOid>register400234</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 27</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_27">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_27</sensorId>
			<value>
				<getOid>register400235</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 27</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_27">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_27</sensorId>
			<value>
				<getOid>register400237</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 27</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_28">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_28</sensorId>
			<value>
				<mult>
					<op><getOid>register400238</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 28</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_28">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_28</sensorId>
			<value>
				<getOid>register400239</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 28</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_28">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_28</sensorId>
			<value>
				<getOid>register400240</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 28</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_28">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_28</sensorId>
			<value>
				<getOid>register400242</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 28</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_29">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_29</sensorId>
			<value>
				<mult>
					<op><getOid>register400243</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 29</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_29">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_29</sensorId>
			<value>
				<getOid>register400244</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 29</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_29">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_29</sensorId>
			<value>
				<getOid>register400245</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 29</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_29">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_29</sensorId>
			<value>
				<getOid>register400247</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 29</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_30">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_30</sensorId>
			<value>
				<mult>
					<op><getOid>register400248</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 30</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_30">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_30</sensorId>
			<value>
				<getOid>register400249</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 30</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_30">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_30</sensorId>
			<value>
				<getOid>register400250</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 30</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_30">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_30</sensorId>
			<value>
				<getOid>register400252</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 30</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_31">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_31</sensorId>
			<value>
				<mult>
					<op><getOid>register400253</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 31</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_31">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_31</sensorId>
			<value>
				<getOid>register400254</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 31</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_31">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_31</sensorId>
			<value>
				<getOid>register400255</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 31</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_31">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_31</sensorId>
			<value>
				<getOid>register400257</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 31</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_32">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_32</sensorId>
			<value>
				<mult>
					<op><getOid>register400258</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 32</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_32">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_32</sensorId>
			<value>
				<getOid>register400259</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 32</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_32">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_32</sensorId>
			<value>
				<getOid>register400260</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 32</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_32">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_32</sensorId>
			<value>
				<getOid>register400262</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 32</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_33">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_33</sensorId>
			<value>
				<mult>
					<op><getOid>register400263</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 33</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_33">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_33</sensorId>
			<value>
				<getOid>register400264</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 33</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_33">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_33</sensorId>
			<value>
				<getOid>register400265</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 33</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_33">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_33</sensorId>
			<value>
				<getOid>register400267</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 33</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_34">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_34</sensorId>
			<value>
				<mult>
					<op><getOid>register400268</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 34</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_34">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_34</sensorId>
			<value>
				<getOid>register400269</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 34</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_34">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_34</sensorId>
			<value>
				<getOid>register400270</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 34</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_34">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_34</sensorId>
			<value>
				<getOid>register400272</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 34</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_35">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_35</sensorId>
			<value>
				<mult>
					<op><getOid>register400273</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 35</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_35">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_35</sensorId>
			<value>
				<getOid>register400274</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 35</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_35">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_35</sensorId>
			<value>
				<getOid>register400275</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 35</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_35">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_35</sensorId>
			<value>
				<getOid>register400277</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 35</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_36">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_36</sensorId>
			<value>
				<mult>
					<op><getOid>register400278</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 36</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_36">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_36</sensorId>
			<value>
				<getOid>register400279</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 36</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_36">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_36</sensorId>
			<value>
				<getOid>register400280</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 36</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_36">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_36</sensorId>
			<value>
				<getOid>register400282</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 36</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_37">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_37</sensorId>
			<value>
				<mult>
					<op><getOid>register400283</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 37</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_37">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_37</sensorId>
			<value>
				<getOid>register400284</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 37</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_37">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_37</sensorId>
			<value>
				<getOid>register400285</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 37</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_37">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_37</sensorId>
			<value>
				<getOid>register400287</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 37</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_38">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_38</sensorId>
			<value>
				<mult>
					<op><getOid>register400288</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 38</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_38">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_38</sensorId>
			<value>
				<getOid>register400289</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 38</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_38">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_38</sensorId>
			<value>
				<getOid>register400290</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 38</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_38">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_38</sensorId>
			<value>
				<getOid>register400292</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 38</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_39">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_39</sensorId>
			<value>
				<mult>
					<op><getOid>register400293</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 39</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_39">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_39</sensorId>
			<value>
				<getOid>register400294</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 39</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_39">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_39</sensorId>
			<value>
				<getOid>register400295</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 39</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_39">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_39</sensorId>
			<value>
				<getOid>register400297</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 39</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_40">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_40</sensorId>
			<value>
				<mult>
					<op><getOid>register400298</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 40</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_40">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_40</sensorId>
			<value>
				<getOid>register400299</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 40</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_40">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_40</sensorId>
			<value>
				<getOid>register400300</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 40</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_40">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_40</sensorId>
			<value>
				<getOid>register400302</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 40</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_41">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_41</sensorId>
			<value>
				<mult>
					<op><getOid>register400303</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 41</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_41">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_41</sensorId>
			<value>
				<getOid>register400304</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 41</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_41">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_41</sensorId>
			<value>
				<getOid>register400305</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 41</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_41">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_41</sensorId>
			<value>
				<getOid>register400307</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 41</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_42">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_42</sensorId>
			<value>
				<mult>
					<op><getOid>register400308</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 42</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_42">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_42</sensorId>
			<value>
				<getOid>register400309</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 42</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_42">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_42</sensorId>
			<value>
				<getOid>register400310</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 42</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_42">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_42</sensorId>
			<value>
				<getOid>register400312</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 42</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_43">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_43</sensorId>
			<value>
				<mult>
					<op><getOid>register400313</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 43</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_43">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_43</sensorId>
			<value>
				<getOid>register400314</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 43</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_43">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_43</sensorId>
			<value>
				<getOid>register400315</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 43</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_43">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_43</sensorId>
			<value>
				<getOid>register400317</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 43</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_44">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_44</sensorId>
			<value>
				<mult>
					<op><getOid>register400318</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 44</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_44">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_44</sensorId>
			<value>
				<getOid>register400319</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 44</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_44">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_44</sensorId>
			<value>
				<getOid>register400320</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 44</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_44">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_44</sensorId>
			<value>
				<getOid>register400322</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 44</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_45">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_45</sensorId>
			<value>
				<mult>
					<op><getOid>register400323</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 45</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_45">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_45</sensorId>
			<value>
				<getOid>register400324</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 45</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_45">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_45</sensorId>
			<value>
				<getOid>register400325</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 45</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_45">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_45</sensorId>
			<value>
				<getOid>register400327</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 45</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_46">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_46</sensorId>
			<value>
				<mult>
					<op><getOid>register400328</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 46</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_46">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_46</sensorId>
			<value>
				<getOid>register400329</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 46</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_46">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_46</sensorId>
			<value>
				<getOid>register400330</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 46</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_46">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_46</sensorId>
			<value>
				<getOid>register400332</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 46</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_47">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_47</sensorId>
			<value>
				<mult>
					<op><getOid>register400333</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 47</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_47">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_47</sensorId>
			<value>
				<getOid>register400334</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 47</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_47">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_47</sensorId>
			<value>
				<getOid>register400335</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 47</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_47">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_47</sensorId>
			<value>
				<getOid>register400337</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 47</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_48">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_48</sensorId>
			<value>
				<mult>
					<op><getOid>register400338</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 48</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_48">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_48</sensorId>
			<value>
				<getOid>register400339</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 48</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_48">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_48</sensorId>
			<value>
				<getOid>register400340</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 48</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_48">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_48</sensorId>
			<value>
				<getOid>register400342</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 48</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_49">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_49</sensorId>
			<value>
				<mult>
					<op><getOid>register400343</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 49</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_49">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_49</sensorId>
			<value>
				<getOid>register400344</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 49</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_49">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_49</sensorId>
			<value>
				<getOid>register400345</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 49</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_49">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_49</sensorId>
			<value>
				<getOid>register400347</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 49</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_50">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_50</sensorId>
			<value>
				<mult>
					<op><getOid>register400348</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 50</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_50">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_50</sensorId>
			<value>
				<getOid>register400349</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 50</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_50">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_50</sensorId>
			<value>
				<getOid>register400350</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 50</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_50">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_50</sensorId>
			<value>
				<getOid>register400352</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 50</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_51">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_51</sensorId>
			<value>
				<mult>
					<op><getOid>register400353</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 51</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_51">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_51</sensorId>
			<value>
				<getOid>register400354</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 51</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_51">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_51</sensorId>
			<value>
				<getOid>register400355</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 51</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_51">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_51</sensorId>
			<value>
				<getOid>register400357</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 51</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_52">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_52</sensorId>
			<value>
				<mult>
					<op><getOid>register400358</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 52</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_52">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_52</sensorId>
			<value>
				<getOid>register400359</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 52</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_52">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_52</sensorId>
			<value>
				<getOid>register400360</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 52</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_52">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_52</sensorId>
			<value>
				<getOid>register400362</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 52</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_53">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_53</sensorId>
			<value>
				<mult>
					<op><getOid>register400363</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 53</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_53">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_53</sensorId>
			<value>
				<getOid>register400364</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 53</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_53">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_53</sensorId>
			<value>
				<getOid>register400365</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 53</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_53">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_53</sensorId>
			<value>
				<getOid>register400367</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 53</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_54">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_54</sensorId>
			<value>
				<mult>
					<op><getOid>register400368</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 54</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_54">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_54</sensorId>
			<value>
				<getOid>register400369</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 54</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_54">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_54</sensorId>
			<value>
				<getOid>register400370</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 54</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_54">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_54</sensorId>
			<value>
				<getOid>register400372</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 54</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_55">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_55</sensorId>
			<value>
				<mult>
					<op><getOid>register400373</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 55</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_55">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_55</sensorId>
			<value>
				<getOid>register400374</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 55</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_55">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_55</sensorId>
			<value>
				<getOid>register400375</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 55</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_55">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_55</sensorId>
			<value>
				<getOid>register400377</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 55</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_56">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_56</sensorId>
			<value>
				<mult>
					<op><getOid>register400378</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 56</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_56">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_56</sensorId>
			<value>
				<getOid>register400379</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 56</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_56">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_56</sensorId>
			<value>
				<getOid>register400380</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 56</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_56">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_56</sensorId>
			<value>
				<getOid>register400382</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 56</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_57">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_57</sensorId>
			<value>
				<mult>
					<op><getOid>register400383</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 57</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_57">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_57</sensorId>
			<value>
				<getOid>register400384</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 57</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_57">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_57</sensorId>
			<value>
				<getOid>register400385</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 57</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_57">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_57</sensorId>
			<value>
				<getOid>register400387</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 57</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_58">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_58</sensorId>
			<value>
				<mult>
					<op><getOid>register400388</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 58</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_58">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_58</sensorId>
			<value>
				<getOid>register400389</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 58</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_58">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_58</sensorId>
			<value>
				<getOid>register400390</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 58</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_58">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_58</sensorId>
			<value>
				<getOid>register400392</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 58</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_59">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_59</sensorId>
			<value>
				<mult>
					<op><getOid>register400393</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 59</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_59">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_59</sensorId>
			<value>
				<getOid>register400394</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 59</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_59">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_59</sensorId>
			<value>
				<getOid>register400395</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 59</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_59">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_59</sensorId>
			<value>
				<getOid>register400397</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 59</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_60">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_60</sensorId>
			<value>
				<mult>
					<op><getOid>register400398</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 60</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_60">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_60</sensorId>
			<value>
				<getOid>register400399</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 60</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_60">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_60</sensorId>
			<value>
				<getOid>register400400</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 60</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_60">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_60</sensorId>
			<value>
				<getOid>register400402</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 60</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_61">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_61</sensorId>
			<value>
				<mult>
					<op><getOid>register400403</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 61</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_61">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_61</sensorId>
			<value>
				<getOid>register400404</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 61</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_61">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_61</sensorId>
			<value>
				<getOid>register400405</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 61</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_61">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_61</sensorId>
			<value>
				<getOid>register400407</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 61</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_62">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_62</sensorId>
			<value>
				<mult>
					<op><getOid>register400408</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 62</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_62">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_62</sensorId>
			<value>
				<getOid>register400409</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 62</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_62">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_62</sensorId>
			<value>
				<getOid>register400410</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 62</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_62">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_62</sensorId>
			<value>
				<getOid>register400412</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 62</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_63">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_63</sensorId>
			<value>
				<mult>
					<op><getOid>register400413</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 63</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_63">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_63</sensorId>
			<value>
				<getOid>register400414</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 63</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_63">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_63</sensorId>
			<value>
				<getOid>register400415</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 63</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_63">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_63</sensorId>
			<value>
				<getOid>register400417</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 63</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_64">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_64</sensorId>
			<value>
				<mult>
					<op><getOid>register400418</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 64</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_64">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_64</sensorId>
			<value>
				<getOid>register400419</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 64</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_64">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_64</sensorId>
			<value>
				<getOid>register400420</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 64</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_64">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_64</sensorId>
			<value>
				<getOid>register400422</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 64</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_65">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_65</sensorId>
			<value>
				<mult>
					<op><getOid>register400423</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 65</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_65">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_65</sensorId>
			<value>
				<getOid>register400424</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 65</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_65">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_65</sensorId>
			<value>
				<getOid>register400425</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 65</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_65">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_65</sensorId>
			<value>
				<getOid>register400427</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 65</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_66">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_66</sensorId>
			<value>
				<mult>
					<op><getOid>register400428</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 66</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_66">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_66</sensorId>
			<value>
				<getOid>register400429</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 66</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_66">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_66</sensorId>
			<value>
				<getOid>register400430</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 66</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_66">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_66</sensorId>
			<value>
				<getOid>register400432</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 66</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_67">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_67</sensorId>
			<value>
				<mult>
					<op><getOid>register400433</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 67</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_67">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_67</sensorId>
			<value>
				<getOid>register400434</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 67</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_67">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_67</sensorId>
			<value>
				<getOid>register400435</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 67</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_67">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_67</sensorId>
			<value>
				<getOid>register400437</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 67</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_68">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_68</sensorId>
			<value>
				<mult>
					<op><getOid>register400438</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 68</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_68">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_68</sensorId>
			<value>
				<getOid>register400439</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 68</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_68">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_68</sensorId>
			<value>
				<getOid>register400440</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 68</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_68">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_68</sensorId>
			<value>
				<getOid>register400442</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 68</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_69">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_69</sensorId>
			<value>
				<mult>
					<op><getOid>register400443</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 69</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_69">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_69</sensorId>
			<value>
				<getOid>register400444</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 69</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_69">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_69</sensorId>
			<value>
				<getOid>register400445</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 69</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_69">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_69</sensorId>
			<value>
				<getOid>register400447</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 69</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_70">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_70</sensorId>
			<value>
				<mult>
					<op><getOid>register400448</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 70</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_70">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_70</sensorId>
			<value>
				<getOid>register400449</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 70</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_70">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_70</sensorId>
			<value>
				<getOid>register400450</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 70</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_70">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_70</sensorId>
			<value>
				<getOid>register400452</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 70</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_71">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_71</sensorId>
			<value>
				<mult>
					<op><getOid>register400453</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 71</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_71">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_71</sensorId>
			<value>
				<getOid>register400454</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 71</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_71">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_71</sensorId>
			<value>
				<getOid>register400455</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 71</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_71">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_71</sensorId>
			<value>
				<getOid>register400457</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 71</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_72">
			<type>amperage</type>
			<sensorId>PDU1_CURRENT_72</sensorId>
			<value>
				<mult>
					<op><getOid>register400458</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 72</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_72">
			<type>powerW</type>
			<sensorId>PDU1_REAL_POWER_72</sensorId>
			<value>
				<getOid>register400459</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 72</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_72">
			<type>num/kwatthr</type>
			<sensorId>PDU1_REAL_ENERGY_72</sensorId>
			<value>
				<getOid>register400460</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 72</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_72">
			<type>powerVA</type>
			<sensorId>PDU1_APPARENT_POWER_72</sensorId>
			<value>
				<getOid>register400462</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 72</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
	</device>
	
<!-- PDU2 -->
	<device deviceid="keb_pdu2">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
	
		<numSensor ruleid="pdu2_current_1">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400463</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 01</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_1">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_1</sensorId>
			<value>
				<getOid>register400464</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 01</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_1">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_1</sensorId>
			<value>
				<getOid>register400465</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 01</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_1">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400467</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 01</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_2">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_2</sensorId>
			<value>
				<mult>
					<op><getOid>register400468</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 02</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_2">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_2</sensorId>
			<value>
				<getOid>register400469</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 02</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_2">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_2</sensorId>
			<value>
				<getOid>register400470</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 02</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_2">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_2</sensorId>
			<value>
				<getOid>register400472</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 02</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_3">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_3</sensorId>
			<value>
				<mult>
					<op><getOid>register400473</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 03</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_3">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_3</sensorId>
			<value>
				<getOid>register400474</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 03</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_3">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_3</sensorId>
			<value>
				<getOid>register400475</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 03</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_3">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_3</sensorId>
			<value>
				<getOid>register400477</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 03</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_4">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register400478</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 04</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_4">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_4</sensorId>
			<value>
				<getOid>register400479</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 04</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_4">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_4</sensorId>
			<value>
				<getOid>register400480</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 04</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_4">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_4</sensorId>
			<value>
				<getOid>register400482</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 04</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_5">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_5</sensorId>
			<value>
				<mult>
					<op><getOid>register400483</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 05</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_5">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_5</sensorId>
			<value>
				<getOid>register400484</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 05</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_5">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_5</sensorId>
			<value>
				<getOid>register400485</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 05</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_5">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_5</sensorId>
			<value>
				<getOid>register400487</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 05</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_6">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_6</sensorId>
			<value>
				<mult>
					<op><getOid>register400488</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 06</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_6">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_6</sensorId>
			<value>
				<getOid>register400489</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 06</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_6">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_6</sensorId>
			<value>
				<getOid>register400490</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 06</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_6">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_6</sensorId>
			<value>
				<getOid>register400492</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 06</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_7">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_7</sensorId>
			<value>
				<mult>
					<op><getOid>register400493</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 07</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_7">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_7</sensorId>
			<value>
				<getOid>register400494</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 07</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_7">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_7</sensorId>
			<value>
				<getOid>register400495</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 07</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_7">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_7</sensorId>
			<value>
				<getOid>register400497</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 07</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_8">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_8</sensorId>
			<value>
				<mult>
					<op><getOid>register400498</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 08</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_8">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_8</sensorId>
			<value>
				<getOid>register400499</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 08</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_8">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_8</sensorId>
			<value>
				<getOid>register400500</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 08</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_8">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_8</sensorId>
			<value>
				<getOid>register400502</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 08</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_9">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_9</sensorId>
			<value>
				<mult>
					<op><getOid>register400503</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 09</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_9">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_9</sensorId>
			<value>
				<getOid>register400504</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 09</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_9">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_9</sensorId>
			<value>
				<getOid>register400505</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 09</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_9">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_9</sensorId>
			<value>
				<getOid>register400507</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 09</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_10">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_10</sensorId>
			<value>
				<mult>
					<op><getOid>register400508</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 10</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_10">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_10</sensorId>
			<value>
				<getOid>register400509</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 10</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_10">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_10</sensorId>
			<value>
				<getOid>register400510</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 10</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_10">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_10</sensorId>
			<value>
				<getOid>register400512</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 10</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_11">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_11</sensorId>
			<value>
				<mult>
					<op><getOid>register400513</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 11</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_11">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_11</sensorId>
			<value>
				<getOid>register400514</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 11</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_11">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_11</sensorId>
			<value>
				<getOid>register400515</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 11</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_11">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_11</sensorId>
			<value>
				<getOid>register400517</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 11</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_12">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_12</sensorId>
			<value>
				<mult>
					<op><getOid>register400518</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 12</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_12">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_12</sensorId>
			<value>
				<getOid>register400519</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 12</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_12">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_12</sensorId>
			<value>
				<getOid>register400520</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 12</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_12">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_12</sensorId>
			<value>
				<getOid>register400522</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 12</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_13">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_13</sensorId>
			<value>
				<mult>
					<op><getOid>register400523</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 13</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_13">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_13</sensorId>
			<value>
				<getOid>register400524</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 13</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_13">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_13</sensorId>
			<value>
				<getOid>register400525</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 13</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_13">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_13</sensorId>
			<value>
				<getOid>register400527</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 13</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_14">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_14</sensorId>
			<value>
				<mult>
					<op><getOid>register400528</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 14</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_14">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_14</sensorId>
			<value>
				<getOid>register400529</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 14</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_14">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_14</sensorId>
			<value>
				<getOid>register400530</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 14</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_14">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_14</sensorId>
			<value>
				<getOid>register400532</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 14</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_15">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_15</sensorId>
			<value>
				<mult>
					<op><getOid>register400533</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 15</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_15">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_15</sensorId>
			<value>
				<getOid>register400534</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 15</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_15">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_15</sensorId>
			<value>
				<getOid>register400535</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 15</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_15">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_15</sensorId>
			<value>
				<getOid>register400537</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 15</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_16">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_16</sensorId>
			<value>
				<mult>
					<op><getOid>register400538</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 16</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_16">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_16</sensorId>
			<value>
				<getOid>register400539</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 16</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_16">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_16</sensorId>
			<value>
				<getOid>register400540</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 16</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_16">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_16</sensorId>
			<value>
				<getOid>register400542</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 16</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_17">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_17</sensorId>
			<value>
				<mult>
					<op><getOid>register400543</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 17</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_17">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_17</sensorId>
			<value>
				<getOid>register400544</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 17</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_17">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_17</sensorId>
			<value>
				<getOid>register400545</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 17</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_17">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_17</sensorId>
			<value>
				<getOid>register400547</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 17</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_18">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_18</sensorId>
			<value>
				<mult>
					<op><getOid>register400548</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 18</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_18">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_18</sensorId>
			<value>
				<getOid>register400549</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 18</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_18">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_18</sensorId>
			<value>
				<getOid>register400550</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 18</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_18">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_18</sensorId>
			<value>
				<getOid>register400552</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 18</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_19">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_19</sensorId>
			<value>
				<mult>
					<op><getOid>register400553</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 19</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_19">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_19</sensorId>
			<value>
				<getOid>register400554</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 19</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_19">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_19</sensorId>
			<value>
				<getOid>register400555</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 19</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_19">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_19</sensorId>
			<value>
				<getOid>register400557</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 19</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_20">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_20</sensorId>
			<value>
				<mult>
					<op><getOid>register400558</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 20</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_20">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_20</sensorId>
			<value>
				<getOid>register400559</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 20</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_20">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_20</sensorId>
			<value>
				<getOid>register400560</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 20</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_20">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_20</sensorId>
			<value>
				<getOid>register400562</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 20</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_21">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_21</sensorId>
			<value>
				<mult>
					<op><getOid>register400563</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 21</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_21">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_21</sensorId>
			<value>
				<getOid>register400564</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 21</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_21">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_21</sensorId>
			<value>
				<getOid>register400565</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 21</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_21">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_21</sensorId>
			<value>
				<getOid>register400567</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 21</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_22">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_22</sensorId>
			<value>
				<mult>
					<op><getOid>register400568</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 22</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_22">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_22</sensorId>
			<value>
				<getOid>register400569</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 22</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_22">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_22</sensorId>
			<value>
				<getOid>register400570</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 22</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_22">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_22</sensorId>
			<value>
				<getOid>register400572</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 22</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_23">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_23</sensorId>
			<value>
				<mult>
					<op><getOid>register400573</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 23</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_23">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_23</sensorId>
			<value>
				<getOid>register400574</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 23</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_23">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_23</sensorId>
			<value>
				<getOid>register400575</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 23</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_23">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_23</sensorId>
			<value>
				<getOid>register400577</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 23</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_24">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_24</sensorId>
			<value>
				<mult>
					<op><getOid>register400578</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 24</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_24">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_24</sensorId>
			<value>
				<getOid>register400579</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 24</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_24">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_24</sensorId>
			<value>
				<getOid>register400580</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 24</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_24">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_24</sensorId>
			<value>
				<getOid>register400582</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 24</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_25">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_25</sensorId>
			<value>
				<mult>
					<op><getOid>register400583</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 25</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_25">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_25</sensorId>
			<value>
				<getOid>register400584</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 25</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_25">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_25</sensorId>
			<value>
				<getOid>register400585</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 25</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_25">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_25</sensorId>
			<value>
				<getOid>register400587</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 25</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_26">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_26</sensorId>
			<value>
				<mult>
					<op><getOid>register400588</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 26</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_26">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_26</sensorId>
			<value>
				<getOid>register400589</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 26</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_26">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_26</sensorId>
			<value>
				<getOid>register400590</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 26</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_26">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_26</sensorId>
			<value>
				<getOid>register400592</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 26</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_27">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_27</sensorId>
			<value>
				<mult>
					<op><getOid>register400593</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 27</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_27">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_27</sensorId>
			<value>
				<getOid>register400594</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 27</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_27">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_27</sensorId>
			<value>
				<getOid>register400595</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 27</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_27">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_27</sensorId>
			<value>
				<getOid>register400597</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 27</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_28">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_28</sensorId>
			<value>
				<mult>
					<op><getOid>register400598</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 28</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_28">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_28</sensorId>
			<value>
				<getOid>register400599</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 28</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_28">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_28</sensorId>
			<value>
				<getOid>register400600</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 28</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_28">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_28</sensorId>
			<value>
				<getOid>register400602</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 28</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_29">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_29</sensorId>
			<value>
				<mult>
					<op><getOid>register400603</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 29</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_29">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_29</sensorId>
			<value>
				<getOid>register400604</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 29</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_29">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_29</sensorId>
			<value>
				<getOid>register400605</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 29</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_29">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_29</sensorId>
			<value>
				<getOid>register400607</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 29</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_30">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_30</sensorId>
			<value>
				<mult>
					<op><getOid>register400608</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 30</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_30">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_30</sensorId>
			<value>
				<getOid>register400609</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 30</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_30">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_30</sensorId>
			<value>
				<getOid>register400610</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 30</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_30">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_30</sensorId>
			<value>
				<getOid>register400612</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 30</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_31">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_31</sensorId>
			<value>
				<mult>
					<op><getOid>register400613</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 31</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_31">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_31</sensorId>
			<value>
				<getOid>register400614</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 31</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_31">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_31</sensorId>
			<value>
				<getOid>register400615</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 31</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_31">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_31</sensorId>
			<value>
				<getOid>register400617</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 31</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_32">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_32</sensorId>
			<value>
				<mult>
					<op><getOid>register400618</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 32</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_32">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_32</sensorId>
			<value>
				<getOid>register400619</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 32</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_32">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_32</sensorId>
			<value>
				<getOid>register400620</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 32</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_32">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_32</sensorId>
			<value>
				<getOid>register400622</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 32</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_33">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_33</sensorId>
			<value>
				<mult>
					<op><getOid>register400623</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 33</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_33">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_33</sensorId>
			<value>
				<getOid>register400624</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 33</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_33">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_33</sensorId>
			<value>
				<getOid>register400625</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 33</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_33">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_33</sensorId>
			<value>
				<getOid>register400627</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 33</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_34">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_34</sensorId>
			<value>
				<mult>
					<op><getOid>register400628</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 34</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_34">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_34</sensorId>
			<value>
				<getOid>register400629</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 34</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_34">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_34</sensorId>
			<value>
				<getOid>register400630</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 34</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_34">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_34</sensorId>
			<value>
				<getOid>register400632</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 34</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_35">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_35</sensorId>
			<value>
				<mult>
					<op><getOid>register400633</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 35</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_35">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_35</sensorId>
			<value>
				<getOid>register400634</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 35</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_35">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_35</sensorId>
			<value>
				<getOid>register400635</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 35</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_35">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_35</sensorId>
			<value>
				<getOid>register400637</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 35</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_36">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_36</sensorId>
			<value>
				<mult>
					<op><getOid>register400638</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 36</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_36">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_36</sensorId>
			<value>
				<getOid>register400639</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 36</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_36">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_36</sensorId>
			<value>
				<getOid>register400640</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 36</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_36">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_36</sensorId>
			<value>
				<getOid>register400642</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 36</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_37">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_37</sensorId>
			<value>
				<mult>
					<op><getOid>register400643</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 37</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_37">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_37</sensorId>
			<value>
				<getOid>register400644</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 37</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_37">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_37</sensorId>
			<value>
				<getOid>register400645</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 37</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_37">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_37</sensorId>
			<value>
				<getOid>register400647</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 37</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_38">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_38</sensorId>
			<value>
				<mult>
					<op><getOid>register400648</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 38</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_38">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_38</sensorId>
			<value>
				<getOid>register400649</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 38</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_38">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_38</sensorId>
			<value>
				<getOid>register400650</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 38</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_38">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_38</sensorId>
			<value>
				<getOid>register400652</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 38</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_39">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_39</sensorId>
			<value>
				<mult>
					<op><getOid>register400653</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 39</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_39">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_39</sensorId>
			<value>
				<getOid>register400654</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 39</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_39">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_39</sensorId>
			<value>
				<getOid>register400655</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 39</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_39">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_39</sensorId>
			<value>
				<getOid>register400657</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 39</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_40">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_40</sensorId>
			<value>
				<mult>
					<op><getOid>register400658</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 40</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_40">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_40</sensorId>
			<value>
				<getOid>register400659</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 40</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_40">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_40</sensorId>
			<value>
				<getOid>register400660</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 40</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_40">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_40</sensorId>
			<value>
				<getOid>register400662</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 40</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_41">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_41</sensorId>
			<value>
				<mult>
					<op><getOid>register400663</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 41</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_41">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_41</sensorId>
			<value>
				<getOid>register400664</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 41</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_41">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_41</sensorId>
			<value>
				<getOid>register400665</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 41</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_41">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_41</sensorId>
			<value>
				<getOid>register400667</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 41</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_42">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_42</sensorId>
			<value>
				<mult>
					<op><getOid>register400668</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 42</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_42">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_42</sensorId>
			<value>
				<getOid>register400669</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 42</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_42">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_42</sensorId>
			<value>
				<getOid>register400670</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 42</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_42">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_42</sensorId>
			<value>
				<getOid>register400672</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 42</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_43">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_43</sensorId>
			<value>
				<mult>
					<op><getOid>register400673</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 43</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_43">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_43</sensorId>
			<value>
				<getOid>register400674</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 43</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_43">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_43</sensorId>
			<value>
				<getOid>register400675</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 43</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_43">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_43</sensorId>
			<value>
				<getOid>register400677</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 43</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_44">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_44</sensorId>
			<value>
				<mult>
					<op><getOid>register400678</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 44</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_44">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_44</sensorId>
			<value>
				<getOid>register400679</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 44</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_44">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_44</sensorId>
			<value>
				<getOid>register400680</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 44</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_44">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_44</sensorId>
			<value>
				<getOid>register400682</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 44</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_45">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_45</sensorId>
			<value>
				<mult>
					<op><getOid>register400683</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 45</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_45">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_45</sensorId>
			<value>
				<getOid>register400684</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 45</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_45">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_45</sensorId>
			<value>
				<getOid>register400685</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 45</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_45">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_45</sensorId>
			<value>
				<getOid>register400687</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 45</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_46">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_46</sensorId>
			<value>
				<mult>
					<op><getOid>register400688</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 46</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_46">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_46</sensorId>
			<value>
				<getOid>register400689</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 46</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_46">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_46</sensorId>
			<value>
				<getOid>register400690</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 46</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_46">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_46</sensorId>
			<value>
				<getOid>register400692</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 46</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_47">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_47</sensorId>
			<value>
				<mult>
					<op><getOid>register400693</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 47</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_47">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_47</sensorId>
			<value>
				<getOid>register400694</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 47</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_47">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_47</sensorId>
			<value>
				<getOid>register400695</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 47</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_47">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_47</sensorId>
			<value>
				<getOid>register400697</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 47</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_current_48">
			<type>amperage</type>
			<sensorId>PDU2_CURRENT_48</sensorId>
			<value>
				<mult>
					<op><getOid>register400698</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU2 Current 48</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_power_48">
			<type>powerW</type>
			<sensorId>PDU2_REAL_POWER_48</sensorId>
			<value>
				<getOid>register400699</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Power 48</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_real_energy_48">
			<type>num/kwatthr</type>
			<sensorId>PDU2_REAL_ENERGY_48</sensorId>
			<value>
				<getOid>register400700</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Real Energy 48</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu2_apparent_power_48">
			<type>powerVA</type>
			<sensorId>PDU2_APPARENT_POWER_48</sensorId>
			<value>
				<getOid>register400702</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU2 Apparent Power 48</label>
			<sensorSet>PDU2 Sensors</sensorSet>
		</numSensor>
	
	</device>
	
<!-- PDU3 -->
	<device deviceid="keb_pdu3">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
	
		<numSensor ruleid="pdu3_current_1">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400703</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 01</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_1">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_1</sensorId>
			<value>
				<getOid>register400704</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 01</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_1">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_1</sensorId>
			<value>
				<getOid>register400705</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 01</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_1">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400707</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 01</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_2">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_2</sensorId>
			<value>
				<mult>
					<op><getOid>register400708</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 02</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_2">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_2</sensorId>
			<value>
				<getOid>register400709</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 02</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_2">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_2</sensorId>
			<value>
				<getOid>register400710</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 02</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_2">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_2</sensorId>
			<value>
				<getOid>register400712</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 02</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_3">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_3</sensorId>
			<value>
				<mult>
					<op><getOid>register400713</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 03</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_3">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_3</sensorId>
			<value>
				<getOid>register400714</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 03</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_3">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_3</sensorId>
			<value>
				<getOid>register400715</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 03</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_3">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_3</sensorId>
			<value>
				<getOid>register400717</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 03</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_4">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register400718</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 04</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_4">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_4</sensorId>
			<value>
				<getOid>register400719</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 04</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_4">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_4</sensorId>
			<value>
				<getOid>register400720</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 04</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_4">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_4</sensorId>
			<value>
				<getOid>register400722</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 04</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_5">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_5</sensorId>
			<value>
				<mult>
					<op><getOid>register400723</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 05</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_5">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_5</sensorId>
			<value>
				<getOid>register400724</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 05</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_5">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_5</sensorId>
			<value>
				<getOid>register400725</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 05</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_5">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_5</sensorId>
			<value>
				<getOid>register400727</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 05</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_6">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_6</sensorId>
			<value>
				<mult>
					<op><getOid>register400728</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 06</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_6">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_6</sensorId>
			<value>
				<getOid>register400729</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 06</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_6">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_6</sensorId>
			<value>
				<getOid>register400730</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 06</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_6">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_6</sensorId>
			<value>
				<getOid>register400732</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 06</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_7">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_7</sensorId>
			<value>
				<mult>
					<op><getOid>register400733</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 07</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_7">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_7</sensorId>
			<value>
				<getOid>register400734</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 07</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_7">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_7</sensorId>
			<value>
				<getOid>register400735</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 07</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_7">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_7</sensorId>
			<value>
				<getOid>register400737</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 07</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_8">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_8</sensorId>
			<value>
				<mult>
					<op><getOid>register400738</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 08</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_8">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_8</sensorId>
			<value>
				<getOid>register400739</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 08</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_8">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_8</sensorId>
			<value>
				<getOid>register400740</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 08</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_8">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_8</sensorId>
			<value>
				<getOid>register400742</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 08</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_9">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_9</sensorId>
			<value>
				<mult>
					<op><getOid>register400743</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 09</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_9">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_9</sensorId>
			<value>
				<getOid>register400744</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 09</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_9">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_9</sensorId>
			<value>
				<getOid>register400745</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 09</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_9">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_9</sensorId>
			<value>
				<getOid>register400747</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 09</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_10">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_10</sensorId>
			<value>
				<mult>
					<op><getOid>register400748</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 10</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_10">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_10</sensorId>
			<value>
				<getOid>register400749</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 10</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_10">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_10</sensorId>
			<value>
				<getOid>register400750</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 10</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_10">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_10</sensorId>
			<value>
				<getOid>register400752</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 10</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_11">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_11</sensorId>
			<value>
				<mult>
					<op><getOid>register400753</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 11</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_11">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_11</sensorId>
			<value>
				<getOid>register400754</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 11</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_11">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_11</sensorId>
			<value>
				<getOid>register400755</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 11</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_11">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_11</sensorId>
			<value>
				<getOid>register400757</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 11</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_12">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_12</sensorId>
			<value>
				<mult>
					<op><getOid>register400758</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 12</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_12">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_12</sensorId>
			<value>
				<getOid>register400759</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 12</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_12">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_12</sensorId>
			<value>
				<getOid>register400760</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 12</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_12">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_12</sensorId>
			<value>
				<getOid>register400762</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 12</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_13">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_13</sensorId>
			<value>
				<mult>
					<op><getOid>register400763</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 13</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_13">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_13</sensorId>
			<value>
				<getOid>register400764</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 13</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_13">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_13</sensorId>
			<value>
				<getOid>register400765</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 13</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_13">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_13</sensorId>
			<value>
				<getOid>register400767</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 13</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_14">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_14</sensorId>
			<value>
				<mult>
					<op><getOid>register400768</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 14</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_14">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_14</sensorId>
			<value>
				<getOid>register400769</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 14</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_14">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_14</sensorId>
			<value>
				<getOid>register400770</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 14</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_14">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_14</sensorId>
			<value>
				<getOid>register400772</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 14</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_15">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_15</sensorId>
			<value>
				<mult>
					<op><getOid>register400773</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 15</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_15">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_15</sensorId>
			<value>
				<getOid>register400774</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 15</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_15">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_15</sensorId>
			<value>
				<getOid>register400775</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 15</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_15">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_15</sensorId>
			<value>
				<getOid>register400777</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 15</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_16">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_16</sensorId>
			<value>
				<mult>
					<op><getOid>register400778</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 16</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_16">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_16</sensorId>
			<value>
				<getOid>register400779</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 16</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_16">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_16</sensorId>
			<value>
				<getOid>register400780</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 16</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_16">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_16</sensorId>
			<value>
				<getOid>register400782</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 16</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_17">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_17</sensorId>
			<value>
				<mult>
					<op><getOid>register400783</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 17</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_17">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_17</sensorId>
			<value>
				<getOid>register400784</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 17</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_17">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_17</sensorId>
			<value>
				<getOid>register400785</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 17</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_17">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_17</sensorId>
			<value>
				<getOid>register400787</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 17</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_18">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_18</sensorId>
			<value>
				<mult>
					<op><getOid>register400788</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 18</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_18">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_18</sensorId>
			<value>
				<getOid>register400789</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 18</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_18">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_18</sensorId>
			<value>
				<getOid>register400790</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 18</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_18">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_18</sensorId>
			<value>
				<getOid>register400792</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 18</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_19">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_19</sensorId>
			<value>
				<mult>
					<op><getOid>register400793</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 19</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_19">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_19</sensorId>
			<value>
				<getOid>register400794</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 19</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_19">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_19</sensorId>
			<value>
				<getOid>register400795</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 19</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_19">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_19</sensorId>
			<value>
				<getOid>register400797</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 19</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_20">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_20</sensorId>
			<value>
				<mult>
					<op><getOid>register400798</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 20</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_20">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_20</sensorId>
			<value>
				<getOid>register400799</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 20</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_20">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_20</sensorId>
			<value>
				<getOid>register400800</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 20</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_20">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_20</sensorId>
			<value>
				<getOid>register400802</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 20</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_21">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_21</sensorId>
			<value>
				<mult>
					<op><getOid>register400803</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 21</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_21">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_21</sensorId>
			<value>
				<getOid>register400804</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 21</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_21">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_21</sensorId>
			<value>
				<getOid>register400805</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 21</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_21">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_21</sensorId>
			<value>
				<getOid>register400807</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 21</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_22">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_22</sensorId>
			<value>
				<mult>
					<op><getOid>register400808</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 22</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_22">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_22</sensorId>
			<value>
				<getOid>register400809</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 22</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_22">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_22</sensorId>
			<value>
				<getOid>register400810</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 22</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_22">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_22</sensorId>
			<value>
				<getOid>register400812</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 22</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_23">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_23</sensorId>
			<value>
				<mult>
					<op><getOid>register400813</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 23</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_23">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_23</sensorId>
			<value>
				<getOid>register400814</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 23</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_23">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_23</sensorId>
			<value>
				<getOid>register400815</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 23</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_23">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_23</sensorId>
			<value>
				<getOid>register400817</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 23</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_24">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_24</sensorId>
			<value>
				<mult>
					<op><getOid>register400818</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 24</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_24">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_24</sensorId>
			<value>
				<getOid>register400819</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 24</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_24">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_24</sensorId>
			<value>
				<getOid>register400820</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 24</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_24">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_24</sensorId>
			<value>
				<getOid>register400822</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 24</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_25">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_25</sensorId>
			<value>
				<mult>
					<op><getOid>register400823</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 25</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_25">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_25</sensorId>
			<value>
				<getOid>register400824</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 25</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_25">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_25</sensorId>
			<value>
				<getOid>register400825</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 25</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_25">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_25</sensorId>
			<value>
				<getOid>register400827</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 25</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_26">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_26</sensorId>
			<value>
				<mult>
					<op><getOid>register400828</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 26</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_26">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_26</sensorId>
			<value>
				<getOid>register400829</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 26</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_26">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_26</sensorId>
			<value>
				<getOid>register400830</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 26</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_26">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_26</sensorId>
			<value>
				<getOid>register400832</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 26</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_27">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_27</sensorId>
			<value>
				<mult>
					<op><getOid>register400833</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 27</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_27">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_27</sensorId>
			<value>
				<getOid>register400834</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 27</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_27">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_27</sensorId>
			<value>
				<getOid>register400835</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 27</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_27">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_27</sensorId>
			<value>
				<getOid>register400837</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 27</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_28">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_28</sensorId>
			<value>
				<mult>
					<op><getOid>register400838</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 28</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_28">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_28</sensorId>
			<value>
				<getOid>register400839</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 28</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_28">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_28</sensorId>
			<value>
				<getOid>register400840</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 28</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_28">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_28</sensorId>
			<value>
				<getOid>register400842</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 28</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_29">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_29</sensorId>
			<value>
				<mult>
					<op><getOid>register400843</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 29</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_29">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_29</sensorId>
			<value>
				<getOid>register400844</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 29</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_29">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_29</sensorId>
			<value>
				<getOid>register400845</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 29</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_29">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_29</sensorId>
			<value>
				<getOid>register400847</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 29</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_30">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_30</sensorId>
			<value>
				<mult>
					<op><getOid>register400848</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 30</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_30">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_30</sensorId>
			<value>
				<getOid>register400849</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 30</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_30">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_30</sensorId>
			<value>
				<getOid>register400850</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 30</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_30">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_30</sensorId>
			<value>
				<getOid>register400852</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 30</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_31">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_31</sensorId>
			<value>
				<mult>
					<op><getOid>register400853</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 31</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_31">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_31</sensorId>
			<value>
				<getOid>register400854</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 31</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_31">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_31</sensorId>
			<value>
				<getOid>register400855</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 31</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_31">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_31</sensorId>
			<value>
				<getOid>register400857</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 31</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_32">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_32</sensorId>
			<value>
				<mult>
					<op><getOid>register400858</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 32</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_32">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_32</sensorId>
			<value>
				<getOid>register400859</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 32</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_32">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_32</sensorId>
			<value>
				<getOid>register400860</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 32</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_32">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_32</sensorId>
			<value>
				<getOid>register400862</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 32</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_33">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_33</sensorId>
			<value>
				<mult>
					<op><getOid>register400863</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 33</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_33">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_33</sensorId>
			<value>
				<getOid>register400864</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 33</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_33">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_33</sensorId>
			<value>
				<getOid>register400865</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 33</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_33">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_33</sensorId>
			<value>
				<getOid>register400867</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 33</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_34">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_34</sensorId>
			<value>
				<mult>
					<op><getOid>register400868</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 34</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_34">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_34</sensorId>
			<value>
				<getOid>register400869</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 34</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_34">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_34</sensorId>
			<value>
				<getOid>register400870</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 34</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_34">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_34</sensorId>
			<value>
				<getOid>register400872</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 34</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_35">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_35</sensorId>
			<value>
				<mult>
					<op><getOid>register400873</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 35</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_35">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_35</sensorId>
			<value>
				<getOid>register400874</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 35</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_35">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_35</sensorId>
			<value>
				<getOid>register400875</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 35</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_35">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_35</sensorId>
			<value>
				<getOid>register400877</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 35</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_36">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_36</sensorId>
			<value>
				<mult>
					<op><getOid>register400878</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 36</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_36">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_36</sensorId>
			<value>
				<getOid>register400879</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 36</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_36">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_36</sensorId>
			<value>
				<getOid>register400880</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 36</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_36">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_36</sensorId>
			<value>
				<getOid>register400882</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 36</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_37">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_37</sensorId>
			<value>
				<mult>
					<op><getOid>register400883</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 37</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_37">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_37</sensorId>
			<value>
				<getOid>register400884</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 37</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_37">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_37</sensorId>
			<value>
				<getOid>register400885</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 37</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_37">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_37</sensorId>
			<value>
				<getOid>register400887</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 37</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_38">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_38</sensorId>
			<value>
				<mult>
					<op><getOid>register400888</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 38</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_38">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_38</sensorId>
			<value>
				<getOid>register400889</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 38</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_38">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_38</sensorId>
			<value>
				<getOid>register400890</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 38</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_38">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_38</sensorId>
			<value>
				<getOid>register400892</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 38</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_39">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_39</sensorId>
			<value>
				<mult>
					<op><getOid>register400893</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 39</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_39">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_39</sensorId>
			<value>
				<getOid>register400894</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 39</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_39">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_39</sensorId>
			<value>
				<getOid>register400895</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 39</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_39">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_39</sensorId>
			<value>
				<getOid>register400897</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 39</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_40">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_40</sensorId>
			<value>
				<mult>
					<op><getOid>register400898</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 40</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_40">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_40</sensorId>
			<value>
				<getOid>register400899</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 40</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_40">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_40</sensorId>
			<value>
				<getOid>register400900</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 40</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_40">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_40</sensorId>
			<value>
				<getOid>register400902</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 40</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_41">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_41</sensorId>
			<value>
				<mult>
					<op><getOid>register400903</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 41</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_41">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_41</sensorId>
			<value>
				<getOid>register400904</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 41</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_41">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_41</sensorId>
			<value>
				<getOid>register400905</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 41</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_41">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_41</sensorId>
			<value>
				<getOid>register400907</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 41</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_42">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_42</sensorId>
			<value>
				<mult>
					<op><getOid>register400908</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 42</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_42">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_42</sensorId>
			<value>
				<getOid>register400909</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 42</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_42">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_42</sensorId>
			<value>
				<getOid>register400910</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 42</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_42">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_42</sensorId>
			<value>
				<getOid>register400912</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 42</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_43">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_43</sensorId>
			<value>
				<mult>
					<op><getOid>register400913</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 43</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_43">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_43</sensorId>
			<value>
				<getOid>register400914</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 43</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_43">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_43</sensorId>
			<value>
				<getOid>register400915</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 43</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_43">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_43</sensorId>
			<value>
				<getOid>register400917</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 43</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_44">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_44</sensorId>
			<value>
				<mult>
					<op><getOid>register400918</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 44</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_44">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_44</sensorId>
			<value>
				<getOid>register400919</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 44</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_44">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_44</sensorId>
			<value>
				<getOid>register400920</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 44</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_44">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_44</sensorId>
			<value>
				<getOid>register400922</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 44</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_45">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_45</sensorId>
			<value>
				<mult>
					<op><getOid>register400923</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 45</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_45">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_45</sensorId>
			<value>
				<getOid>register400924</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 45</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_45">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_45</sensorId>
			<value>
				<getOid>register400925</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 45</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_45">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_45</sensorId>
			<value>
				<getOid>register400927</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 45</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_46">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_46</sensorId>
			<value>
				<mult>
					<op><getOid>register400928</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 46</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_46">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_46</sensorId>
			<value>
				<getOid>register400929</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 46</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_46">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_46</sensorId>
			<value>
				<getOid>register400930</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 46</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_46">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_46</sensorId>
			<value>
				<getOid>register400932</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 46</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_47">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_47</sensorId>
			<value>
				<mult>
					<op><getOid>register400933</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 47</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_47">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_47</sensorId>
			<value>
				<getOid>register400934</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 47</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_47">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_47</sensorId>
			<value>
				<getOid>register400935</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 47</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_47">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_47</sensorId>
			<value>
				<getOid>register400937</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 47</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_48">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_48</sensorId>
			<value>
				<mult>
					<op><getOid>register400938</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 48</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_48">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_48</sensorId>
			<value>
				<getOid>register400939</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 48</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_48">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_48</sensorId>
			<value>
				<getOid>register400940</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 48</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_48">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_48</sensorId>
			<value>
				<getOid>register400942</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 48</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_49">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_49</sensorId>
			<value>
				<mult>
					<op><getOid>register400943</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 49</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_49">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_49</sensorId>
			<value>
				<getOid>register400944</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 49</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_49">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_49</sensorId>
			<value>
				<getOid>register400945</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 49</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_49">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_49</sensorId>
			<value>
				<getOid>register400947</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 49</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_50">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_50</sensorId>
			<value>
				<mult>
					<op><getOid>register400948</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 50</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_50">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_50</sensorId>
			<value>
				<getOid>register400949</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 50</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_50">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_50</sensorId>
			<value>
				<getOid>register400950</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 50</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_50">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_50</sensorId>
			<value>
				<getOid>register400952</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 50</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_51">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_51</sensorId>
			<value>
				<mult>
					<op><getOid>register400953</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 51</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_51">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_51</sensorId>
			<value>
				<getOid>register400954</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 51</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_51">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_51</sensorId>
			<value>
				<getOid>register400955</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 51</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_51">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_51</sensorId>
			<value>
				<getOid>register400957</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 51</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_52">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_52</sensorId>
			<value>
				<mult>
					<op><getOid>register400958</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 52</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_52">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_52</sensorId>
			<value>
				<getOid>register400959</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 52</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_52">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_52</sensorId>
			<value>
				<getOid>register400960</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 52</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_52">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_52</sensorId>
			<value>
				<getOid>register400962</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 52</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_53">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_53</sensorId>
			<value>
				<mult>
					<op><getOid>register400963</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 53</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_53">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_53</sensorId>
			<value>
				<getOid>register400964</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 53</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_53">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_53</sensorId>
			<value>
				<getOid>register400965</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 53</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_53">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_53</sensorId>
			<value>
				<getOid>register400967</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 53</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_54">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_54</sensorId>
			<value>
				<mult>
					<op><getOid>register400968</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 54</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_54">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_54</sensorId>
			<value>
				<getOid>register400969</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 54</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_54">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_54</sensorId>
			<value>
				<getOid>register400970</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 54</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_54">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_54</sensorId>
			<value>
				<getOid>register400972</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 54</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_55">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_55</sensorId>
			<value>
				<mult>
					<op><getOid>register400973</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 55</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_55">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_55</sensorId>
			<value>
				<getOid>register400974</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 55</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_55">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_55</sensorId>
			<value>
				<getOid>register400975</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 55</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_55">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_55</sensorId>
			<value>
				<getOid>register400977</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 55</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_56">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_56</sensorId>
			<value>
				<mult>
					<op><getOid>register400978</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 56</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_56">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_56</sensorId>
			<value>
				<getOid>register400979</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 56</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_56">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_56</sensorId>
			<value>
				<getOid>register400980</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 56</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_56">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_56</sensorId>
			<value>
				<getOid>register400982</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 56</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_57">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_57</sensorId>
			<value>
				<mult>
					<op><getOid>register400983</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 57</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_57">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_57</sensorId>
			<value>
				<getOid>register400984</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 57</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_57">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_57</sensorId>
			<value>
				<getOid>register400985</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 57</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_57">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_57</sensorId>
			<value>
				<getOid>register400987</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 57</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_58">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_58</sensorId>
			<value>
				<mult>
					<op><getOid>register400988</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 58</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_58">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_58</sensorId>
			<value>
				<getOid>register400989</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 58</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_58">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_58</sensorId>
			<value>
				<getOid>register400990</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 58</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_58">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_58</sensorId>
			<value>
				<getOid>register400992</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 58</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_59">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_59</sensorId>
			<value>
				<mult>
					<op><getOid>register400993</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 59</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_59">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_59</sensorId>
			<value>
				<getOid>register400994</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 59</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_59">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_59</sensorId>
			<value>
				<getOid>register400995</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 59</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_59">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_59</sensorId>
			<value>
				<getOid>register400997</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 59</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_60">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_60</sensorId>
			<value>
				<mult>
					<op><getOid>register400998</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 60</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_60">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_60</sensorId>
			<value>
				<getOid>register400999</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 60</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_60">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_60</sensorId>
			<value>
				<getOid>register401000</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 60</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_60">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_60</sensorId>
			<value>
				<getOid>register401002</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 60</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_61">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_61</sensorId>
			<value>
				<mult>
					<op><getOid>register401003</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 61</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_61">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_61</sensorId>
			<value>
				<getOid>register401004</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 61</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_61">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_61</sensorId>
			<value>
				<getOid>register401005</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 61</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_61">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_61</sensorId>
			<value>
				<getOid>register401007</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 61</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_62">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_62</sensorId>
			<value>
				<mult>
					<op><getOid>register401008</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 62</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_62">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_62</sensorId>
			<value>
				<getOid>register401009</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 62</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_62">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_62</sensorId>
			<value>
				<getOid>register401010</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 62</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_62">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_62</sensorId>
			<value>
				<getOid>register401012</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 62</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_63">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_63</sensorId>
			<value>
				<mult>
					<op><getOid>register401013</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 63</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_63">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_63</sensorId>
			<value>
				<getOid>register401014</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 63</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_63">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_63</sensorId>
			<value>
				<getOid>register401015</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 63</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_63">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_63</sensorId>
			<value>
				<getOid>register401017</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 63</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_64">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_64</sensorId>
			<value>
				<mult>
					<op><getOid>register401018</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 64</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_64">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_64</sensorId>
			<value>
				<getOid>register401019</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 64</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_64">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_64</sensorId>
			<value>
				<getOid>register401020</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 64</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_64">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_64</sensorId>
			<value>
				<getOid>register401022</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 64</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_65">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_65</sensorId>
			<value>
				<mult>
					<op><getOid>register401023</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 65</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_65">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_65</sensorId>
			<value>
				<getOid>register401024</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 65</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_65">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_65</sensorId>
			<value>
				<getOid>register401025</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 65</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_65">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_65</sensorId>
			<value>
				<getOid>register401027</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 65</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_66">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_66</sensorId>
			<value>
				<mult>
					<op><getOid>register401028</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 66</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_66">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_66</sensorId>
			<value>
				<getOid>register401029</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 66</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_66">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_66</sensorId>
			<value>
				<getOid>register401030</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 66</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_66">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_66</sensorId>
			<value>
				<getOid>register401032</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 66</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_67">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_67</sensorId>
			<value>
				<mult>
					<op><getOid>register401033</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 67</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_67">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_67</sensorId>
			<value>
				<getOid>register401034</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 67</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_67">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_67</sensorId>
			<value>
				<getOid>register401035</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 67</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_67">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_67</sensorId>
			<value>
				<getOid>register401037</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 67</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_68">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_68</sensorId>
			<value>
				<mult>
					<op><getOid>register401038</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 68</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_68">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_68</sensorId>
			<value>
				<getOid>register401039</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 68</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_68">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_68</sensorId>
			<value>
				<getOid>register401040</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 68</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_68">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_68</sensorId>
			<value>
				<getOid>register401042</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 68</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_69">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_69</sensorId>
			<value>
				<mult>
					<op><getOid>register401043</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 69</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_69">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_69</sensorId>
			<value>
				<getOid>register401044</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 69</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_69">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_69</sensorId>
			<value>
				<getOid>register401045</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 69</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_69">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_69</sensorId>
			<value>
				<getOid>register401047</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 69</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_70">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_70</sensorId>
			<value>
				<mult>
					<op><getOid>register401048</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 70</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_70">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_70</sensorId>
			<value>
				<getOid>register401049</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 70</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_70">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_70</sensorId>
			<value>
				<getOid>register401050</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 70</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_70">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_70</sensorId>
			<value>
				<getOid>register401052</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 70</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_71">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_71</sensorId>
			<value>
				<mult>
					<op><getOid>register401053</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 71</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_71">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_71</sensorId>
			<value>
				<getOid>register401054</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 71</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_71">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_71</sensorId>
			<value>
				<getOid>register401055</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 71</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_71">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_71</sensorId>
			<value>
				<getOid>register401057</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 71</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_72">
			<type>amperage</type>
			<sensorId>PDU3_CURRENT_72</sensorId>
			<value>
				<mult>
					<op><getOid>register401058</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 72</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_72">
			<type>powerW</type>
			<sensorId>PDU3_REAL_POWER_72</sensorId>
			<value>
				<getOid>register401059</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 72</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_72">
			<type>num/kwatthr</type>
			<sensorId>PDU3_REAL_ENERGY_72</sensorId>
			<value>
				<getOid>register401060</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 72</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_72">
			<type>powerVA</type>
			<sensorId>PDU3_APPARENT_POWER_72</sensorId>
			<value>
				<getOid>register401062</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 72</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
	</device>
	
<!-- PDU4 -->
	<device deviceid="keb_pdu4">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
	
		<numSensor ruleid="pdu4_current_1">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401063</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 01</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_1">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_1</sensorId>
			<value>
				<getOid>register401064</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 01</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_1">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_1</sensorId>
			<value>
				<getOid>register401065</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 01</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_1">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401067</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 01</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_2">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_2</sensorId>
			<value>
				<mult>
					<op><getOid>register401068</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 02</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_2">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_2</sensorId>
			<value>
				<getOid>register401069</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 02</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_2">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_2</sensorId>
			<value>
				<getOid>register401070</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 02</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_2">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_2</sensorId>
			<value>
				<getOid>register401072</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 02</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_3">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_3</sensorId>
			<value>
				<mult>
					<op><getOid>register401073</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 03</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_3">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_3</sensorId>
			<value>
				<getOid>register401074</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 03</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_3">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_3</sensorId>
			<value>
				<getOid>register401075</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 03</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_3">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_3</sensorId>
			<value>
				<getOid>register401077</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 03</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_4">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register401078</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 04</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_4">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_4</sensorId>
			<value>
				<getOid>register401079</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 04</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_4">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_4</sensorId>
			<value>
				<getOid>register401080</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 04</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_4">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_4</sensorId>
			<value>
				<getOid>register401082</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 04</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_5">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_5</sensorId>
			<value>
				<mult>
					<op><getOid>register401083</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 05</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_5">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_5</sensorId>
			<value>
				<getOid>register401084</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 05</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_5">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_5</sensorId>
			<value>
				<getOid>register401085</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 05</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_5">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_5</sensorId>
			<value>
				<getOid>register401087</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 05</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_6">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_6</sensorId>
			<value>
				<mult>
					<op><getOid>register401088</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 06</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_6">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_6</sensorId>
			<value>
				<getOid>register401089</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 06</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_6">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_6</sensorId>
			<value>
				<getOid>register401090</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 06</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_6">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_6</sensorId>
			<value>
				<getOid>register401092</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 06</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_7">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_7</sensorId>
			<value>
				<mult>
					<op><getOid>register401093</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 07</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_7">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_7</sensorId>
			<value>
				<getOid>register401094</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 07</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_7">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_7</sensorId>
			<value>
				<getOid>register401095</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 07</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_7">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_7</sensorId>
			<value>
				<getOid>register401097</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 07</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_8">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_8</sensorId>
			<value>
				<mult>
					<op><getOid>register401098</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 08</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_8">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_8</sensorId>
			<value>
				<getOid>register401099</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 08</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_8">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_8</sensorId>
			<value>
				<getOid>register401100</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 08</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_8">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_8</sensorId>
			<value>
				<getOid>register401102</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 08</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_9">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_9</sensorId>
			<value>
				<mult>
					<op><getOid>register401103</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 09</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_9">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_9</sensorId>
			<value>
				<getOid>register401104</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 09</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_9">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_9</sensorId>
			<value>
				<getOid>register401105</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 09</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_9">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_9</sensorId>
			<value>
				<getOid>register401107</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 09</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_10">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_10</sensorId>
			<value>
				<mult>
					<op><getOid>register401108</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 10</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_10">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_10</sensorId>
			<value>
				<getOid>register401109</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 10</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_10">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_10</sensorId>
			<value>
				<getOid>register401110</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 10</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_10">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_10</sensorId>
			<value>
				<getOid>register401112</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 10</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_11">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_11</sensorId>
			<value>
				<mult>
					<op><getOid>register401113</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 11</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_11">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_11</sensorId>
			<value>
				<getOid>register401114</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 11</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_11">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_11</sensorId>
			<value>
				<getOid>register401115</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 11</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_11">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_11</sensorId>
			<value>
				<getOid>register401117</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 11</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_12">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_12</sensorId>
			<value>
				<mult>
					<op><getOid>register401118</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 12</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_12">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_12</sensorId>
			<value>
				<getOid>register401119</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 12</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_12">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_12</sensorId>
			<value>
				<getOid>register401120</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 12</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_12">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_12</sensorId>
			<value>
				<getOid>register401122</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 12</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_13">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_13</sensorId>
			<value>
				<mult>
					<op><getOid>register401123</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 13</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_13">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_13</sensorId>
			<value>
				<getOid>register401124</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 13</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_13">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_13</sensorId>
			<value>
				<getOid>register401125</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 13</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_13">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_13</sensorId>
			<value>
				<getOid>register401127</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 13</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_14">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_14</sensorId>
			<value>
				<mult>
					<op><getOid>register401128</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 14</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_14">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_14</sensorId>
			<value>
				<getOid>register401129</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 14</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_14">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_14</sensorId>
			<value>
				<getOid>register401130</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 14</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_14">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_14</sensorId>
			<value>
				<getOid>register401132</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 14</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_15">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_15</sensorId>
			<value>
				<mult>
					<op><getOid>register401133</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 15</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_15">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_15</sensorId>
			<value>
				<getOid>register401134</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 15</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_15">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_15</sensorId>
			<value>
				<getOid>register401135</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 15</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_15">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_15</sensorId>
			<value>
				<getOid>register401137</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 15</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_16">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_16</sensorId>
			<value>
				<mult>
					<op><getOid>register401138</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 16</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_16">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_16</sensorId>
			<value>
				<getOid>register401139</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 16</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_16">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_16</sensorId>
			<value>
				<getOid>register401140</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 16</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_16">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_16</sensorId>
			<value>
				<getOid>register401142</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 16</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_17">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_17</sensorId>
			<value>
				<mult>
					<op><getOid>register401143</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 17</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_17">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_17</sensorId>
			<value>
				<getOid>register401144</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 17</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_17">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_17</sensorId>
			<value>
				<getOid>register401145</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 17</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_17">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_17</sensorId>
			<value>
				<getOid>register401147</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 17</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_18">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_18</sensorId>
			<value>
				<mult>
					<op><getOid>register401148</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 18</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_18">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_18</sensorId>
			<value>
				<getOid>register401149</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 18</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_18">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_18</sensorId>
			<value>
				<getOid>register401150</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 18</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_18">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_18</sensorId>
			<value>
				<getOid>register401152</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 18</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_19">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_19</sensorId>
			<value>
				<mult>
					<op><getOid>register401153</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 19</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_19">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_19</sensorId>
			<value>
				<getOid>register401154</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 19</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_19">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_19</sensorId>
			<value>
				<getOid>register401155</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 19</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_19">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_19</sensorId>
			<value>
				<getOid>register401157</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 19</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_20">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_20</sensorId>
			<value>
				<mult>
					<op><getOid>register401158</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 20</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_20">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_20</sensorId>
			<value>
				<getOid>register401159</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 20</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_20">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_20</sensorId>
			<value>
				<getOid>register401160</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 20</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_20">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_20</sensorId>
			<value>
				<getOid>register401162</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 20</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_21">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_21</sensorId>
			<value>
				<mult>
					<op><getOid>register401163</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 21</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_21">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_21</sensorId>
			<value>
				<getOid>register401164</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 21</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_21">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_21</sensorId>
			<value>
				<getOid>register401165</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 21</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_21">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_21</sensorId>
			<value>
				<getOid>register401167</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 21</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_22">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_22</sensorId>
			<value>
				<mult>
					<op><getOid>register401168</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 22</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_22">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_22</sensorId>
			<value>
				<getOid>register401169</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 22</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_22">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_22</sensorId>
			<value>
				<getOid>register401170</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 22</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_22">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_22</sensorId>
			<value>
				<getOid>register401172</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 22</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_23">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_23</sensorId>
			<value>
				<mult>
					<op><getOid>register401173</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 23</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_23">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_23</sensorId>
			<value>
				<getOid>register401174</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 23</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_23">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_23</sensorId>
			<value>
				<getOid>register401175</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 23</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_23">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_23</sensorId>
			<value>
				<getOid>register401177</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 23</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_24">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_24</sensorId>
			<value>
				<mult>
					<op><getOid>register401178</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 24</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_24">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_24</sensorId>
			<value>
				<getOid>register401179</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 24</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_24">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_24</sensorId>
			<value>
				<getOid>register401180</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 24</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_24">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_24</sensorId>
			<value>
				<getOid>register401182</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 24</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_25">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_25</sensorId>
			<value>
				<mult>
					<op><getOid>register401183</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 25</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_25">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_25</sensorId>
			<value>
				<getOid>register401184</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 25</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_25">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_25</sensorId>
			<value>
				<getOid>register401185</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 25</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_25">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_25</sensorId>
			<value>
				<getOid>register401187</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 25</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_26">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_26</sensorId>
			<value>
				<mult>
					<op><getOid>register401188</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 26</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_26">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_26</sensorId>
			<value>
				<getOid>register401189</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 26</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_26">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_26</sensorId>
			<value>
				<getOid>register401190</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 26</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_26">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_26</sensorId>
			<value>
				<getOid>register401192</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 26</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_27">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_27</sensorId>
			<value>
				<mult>
					<op><getOid>register401193</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 27</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_27">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_27</sensorId>
			<value>
				<getOid>register401194</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 27</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_27">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_27</sensorId>
			<value>
				<getOid>register401195</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 27</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_27">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_27</sensorId>
			<value>
				<getOid>register401197</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 27</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_28">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_28</sensorId>
			<value>
				<mult>
					<op><getOid>register401198</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 28</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_28">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_28</sensorId>
			<value>
				<getOid>register401199</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 28</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_28">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_28</sensorId>
			<value>
				<getOid>register401200</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 28</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_28">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_28</sensorId>
			<value>
				<getOid>register401202</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 28</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_29">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_29</sensorId>
			<value>
				<mult>
					<op><getOid>register401203</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 29</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_29">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_29</sensorId>
			<value>
				<getOid>register401204</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 29</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_29">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_29</sensorId>
			<value>
				<getOid>register401205</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 29</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_29">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_29</sensorId>
			<value>
				<getOid>register401207</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 29</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_30">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_30</sensorId>
			<value>
				<mult>
					<op><getOid>register401208</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 30</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_30">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_30</sensorId>
			<value>
				<getOid>register401209</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 30</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_30">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_30</sensorId>
			<value>
				<getOid>register401210</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 30</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_30">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_30</sensorId>
			<value>
				<getOid>register401212</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 30</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_31">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_31</sensorId>
			<value>
				<mult>
					<op><getOid>register401213</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 31</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_31">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_31</sensorId>
			<value>
				<getOid>register401214</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 31</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_31">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_31</sensorId>
			<value>
				<getOid>register401215</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 31</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_31">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_31</sensorId>
			<value>
				<getOid>register401217</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 31</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_32">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_32</sensorId>
			<value>
				<mult>
					<op><getOid>register401218</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 32</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_32">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_32</sensorId>
			<value>
				<getOid>register401219</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 32</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_32">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_32</sensorId>
			<value>
				<getOid>register401220</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 32</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_32">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_32</sensorId>
			<value>
				<getOid>register401222</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 32</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_33">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_33</sensorId>
			<value>
				<mult>
					<op><getOid>register401223</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 33</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_33">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_33</sensorId>
			<value>
				<getOid>register401224</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 33</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_33">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_33</sensorId>
			<value>
				<getOid>register401225</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 33</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_33">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_33</sensorId>
			<value>
				<getOid>register401227</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 33</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_34">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_34</sensorId>
			<value>
				<mult>
					<op><getOid>register401228</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 34</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_34">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_34</sensorId>
			<value>
				<getOid>register401229</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 34</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_34">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_34</sensorId>
			<value>
				<getOid>register401230</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 34</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_34">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_34</sensorId>
			<value>
				<getOid>register401232</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 34</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_35">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_35</sensorId>
			<value>
				<mult>
					<op><getOid>register401233</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 35</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_35">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_35</sensorId>
			<value>
				<getOid>register401234</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 35</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_35">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_35</sensorId>
			<value>
				<getOid>register401235</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 35</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_35">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_35</sensorId>
			<value>
				<getOid>register401237</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 35</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_36">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_36</sensorId>
			<value>
				<mult>
					<op><getOid>register401238</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 36</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_36">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_36</sensorId>
			<value>
				<getOid>register401239</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 36</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_36">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_36</sensorId>
			<value>
				<getOid>register401240</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 36</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_36">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_36</sensorId>
			<value>
				<getOid>register401242</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 36</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_37">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_37</sensorId>
			<value>
				<mult>
					<op><getOid>register401243</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 37</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_37">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_37</sensorId>
			<value>
				<getOid>register401244</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 37</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_37">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_37</sensorId>
			<value>
				<getOid>register401245</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 37</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_37">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_37</sensorId>
			<value>
				<getOid>register401247</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 37</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_38">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_38</sensorId>
			<value>
				<mult>
					<op><getOid>register401248</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 38</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_38">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_38</sensorId>
			<value>
				<getOid>register401249</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 38</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_38">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_38</sensorId>
			<value>
				<getOid>register401250</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 38</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_38">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_38</sensorId>
			<value>
				<getOid>register401252</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 38</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_39">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_39</sensorId>
			<value>
				<mult>
					<op><getOid>register401253</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 39</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_39">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_39</sensorId>
			<value>
				<getOid>register401254</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 39</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_39">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_39</sensorId>
			<value>
				<getOid>register401255</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 39</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_39">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_39</sensorId>
			<value>
				<getOid>register401257</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 39</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_40">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_40</sensorId>
			<value>
				<mult>
					<op><getOid>register401258</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 40</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_40">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_40</sensorId>
			<value>
				<getOid>register401259</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 40</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_40">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_40</sensorId>
			<value>
				<getOid>register401260</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 40</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_40">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_40</sensorId>
			<value>
				<getOid>register401262</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 40</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_41">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_41</sensorId>
			<value>
				<mult>
					<op><getOid>register401263</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 41</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_41">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_41</sensorId>
			<value>
				<getOid>register401264</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 41</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_41">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_41</sensorId>
			<value>
				<getOid>register401265</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 41</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_41">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_41</sensorId>
			<value>
				<getOid>register401267</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 41</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_42">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_42</sensorId>
			<value>
				<mult>
					<op><getOid>register401268</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 42</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_42">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_42</sensorId>
			<value>
				<getOid>register401269</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 42</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_42">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_42</sensorId>
			<value>
				<getOid>register401270</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 42</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_42">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_42</sensorId>
			<value>
				<getOid>register401272</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 42</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_43">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_43</sensorId>
			<value>
				<mult>
					<op><getOid>register401273</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 43</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_43">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_43</sensorId>
			<value>
				<getOid>register401274</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 43</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_43">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_43</sensorId>
			<value>
				<getOid>register401275</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 43</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_43">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_43</sensorId>
			<value>
				<getOid>register401277</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 43</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_44">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_44</sensorId>
			<value>
				<mult>
					<op><getOid>register401278</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 44</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_44">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_44</sensorId>
			<value>
				<getOid>register401279</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 44</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_44">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_44</sensorId>
			<value>
				<getOid>register401280</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 44</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_44">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_44</sensorId>
			<value>
				<getOid>register401282</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 44</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_45">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_45</sensorId>
			<value>
				<mult>
					<op><getOid>register401283</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 45</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_45">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_45</sensorId>
			<value>
				<getOid>register401284</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 45</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_45">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_45</sensorId>
			<value>
				<getOid>register401285</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 45</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_45">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_45</sensorId>
			<value>
				<getOid>register401287</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 45</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_46">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_46</sensorId>
			<value>
				<mult>
					<op><getOid>register401288</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 46</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_46">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_46</sensorId>
			<value>
				<getOid>register401289</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 46</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_46">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_46</sensorId>
			<value>
				<getOid>register401290</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 46</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_46">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_46</sensorId>
			<value>
				<getOid>register401292</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 46</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_47">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_47</sensorId>
			<value>
				<mult>
					<op><getOid>register401293</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 47</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_47">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_47</sensorId>
			<value>
				<getOid>register401294</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 47</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_47">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_47</sensorId>
			<value>
				<getOid>register401295</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 47</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_47">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_47</sensorId>
			<value>
				<getOid>register401297</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 47</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_48">
			<type>amperage</type>
			<sensorId>PDU4_CURRENT_48</sensorId>
			<value>
				<mult>
					<op><getOid>register401298</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 48</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_48">
			<type>powerW</type>
			<sensorId>PDU4_REAL_POWER_48</sensorId>
			<value>
				<getOid>register401299</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 48</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_48">
			<type>num/kwatthr</type>
			<sensorId>PDU4_REAL_ENERGY_48</sensorId>
			<value>
				<getOid>register401300</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 48</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_48">
			<type>powerVA</type>
			<sensorId>PDU4_APPARENT_POWER_48</sensorId>
			<value>
				<getOid>register401302</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 48</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
	</device>

  <protocol>
      <modbus>

<!-- PDU1 -->
 
			<value_ref_id valid="register400103">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400104">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400105">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400107">
				<function>3</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400108">
				<function>3</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400109">
				<function>3</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400110">
				<function>3</function>
				<start_addr>109</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400112">
				<function>3</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400113">
				<function>3</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400114">
				<function>3</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400115">
				<function>3</function>
				<start_addr>114</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400117">
				<function>3</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400118">
				<function>3</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400119">
				<function>3</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400120">
				<function>3</function>
				<start_addr>119</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400122">
				<function>3</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400123">
				<function>3</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400124">
				<function>3</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400125">
				<function>3</function>
				<start_addr>124</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400127">
				<function>3</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400128">
				<function>3</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400129">
				<function>3</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400130">
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400132">
				<function>3</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400133">
				<function>3</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400134">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400135">
				<function>3</function>
				<start_addr>134</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400137">
				<function>3</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400138">
				<function>3</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400139">
				<function>3</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400140">
				<function>3</function>
				<start_addr>139</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400142">
				<function>3</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400143">
				<function>3</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400144">
				<function>3</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400145">
				<function>3</function>
				<start_addr>144</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400147">
				<function>3</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400148">
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400149">
				<function>3</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400150">
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400152">
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400153">
				<function>3</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400154">
				<function>3</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400155">
				<function>3</function>
				<start_addr>154</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400157">
				<function>3</function>
				<start_addr>156</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400158">
				<function>3</function>
				<start_addr>157</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400159">
				<function>3</function>
				<start_addr>158</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400160">
				<function>3</function>
				<start_addr>159</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400162">
				<function>3</function>
				<start_addr>161</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400163">
				<function>3</function>
				<start_addr>162</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400164">
				<function>3</function>
				<start_addr>163</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400165">
				<function>3</function>
				<start_addr>164</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400167">
				<function>3</function>
				<start_addr>166</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400168">
				<function>3</function>
				<start_addr>167</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400169">
				<function>3</function>
				<start_addr>168</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400170">
				<function>3</function>
				<start_addr>169</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400172">
				<function>3</function>
				<start_addr>171</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400173">
				<function>3</function>
				<start_addr>172</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400174">
				<function>3</function>
				<start_addr>173</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400175">
				<function>3</function>
				<start_addr>174</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400177">
				<function>3</function>
				<start_addr>176</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400178">
				<function>3</function>
				<start_addr>177</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400179">
				<function>3</function>
				<start_addr>178</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400180">
				<function>3</function>
				<start_addr>179</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400182">
				<function>3</function>
				<start_addr>181</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400183">
				<function>3</function>
				<start_addr>182</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400184">
				<function>3</function>
				<start_addr>183</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400185">
				<function>3</function>
				<start_addr>184</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400187">
				<function>3</function>
				<start_addr>186</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400188">
				<function>3</function>
				<start_addr>187</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400189">
				<function>3</function>
				<start_addr>188</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400190">
				<function>3</function>
				<start_addr>189</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400192">
				<function>3</function>
				<start_addr>191</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400193">
				<function>3</function>
				<start_addr>192</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400194">
				<function>3</function>
				<start_addr>193</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400195">
				<function>3</function>
				<start_addr>194</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400197">
				<function>3</function>
				<start_addr>196</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400198">
				<function>3</function>
				<start_addr>197</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400199">
				<function>3</function>
				<start_addr>198</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400200">
				<function>3</function>
				<start_addr>199</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400202">
				<function>3</function>
				<start_addr>201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400203">
				<function>3</function>
				<start_addr>202</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400204">
				<function>3</function>
				<start_addr>203</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400205">
				<function>3</function>
				<start_addr>204</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400207">
				<function>3</function>
				<start_addr>206</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400208">
				<function>3</function>
				<start_addr>207</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400209">
				<function>3</function>
				<start_addr>208</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400210">
				<function>3</function>
				<start_addr>209</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400212">
				<function>3</function>
				<start_addr>211</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400213">
				<function>3</function>
				<start_addr>212</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400214">
				<function>3</function>
				<start_addr>213</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400215">
				<function>3</function>
				<start_addr>214</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400217">
				<function>3</function>
				<start_addr>216</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400218">
				<function>3</function>
				<start_addr>217</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400219">
				<function>3</function>
				<start_addr>218</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400220">
				<function>3</function>
				<start_addr>219</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400222">
				<function>3</function>
				<start_addr>221</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400223">
				<function>3</function>
				<start_addr>222</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400224">
				<function>3</function>
				<start_addr>223</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400225">
				<function>3</function>
				<start_addr>224</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400227">
				<function>3</function>
				<start_addr>226</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400228">
				<function>3</function>
				<start_addr>227</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400229">
				<function>3</function>
				<start_addr>228</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400230">
				<function>3</function>
				<start_addr>229</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400232">
				<function>3</function>
				<start_addr>231</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400233">
				<function>3</function>
				<start_addr>232</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400234">
				<function>3</function>
				<start_addr>233</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400235">
				<function>3</function>
				<start_addr>234</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400237">
				<function>3</function>
				<start_addr>236</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400238">
				<function>3</function>
				<start_addr>237</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400239">
				<function>3</function>
				<start_addr>238</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400240">
				<function>3</function>
				<start_addr>239</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400242">
				<function>3</function>
				<start_addr>241</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400243">
				<function>3</function>
				<start_addr>242</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400244">
				<function>3</function>
				<start_addr>243</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400245">
				<function>3</function>
				<start_addr>244</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400247">
				<function>3</function>
				<start_addr>246</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400248">
				<function>3</function>
				<start_addr>247</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400249">
				<function>3</function>
				<start_addr>248</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400250">
				<function>3</function>
				<start_addr>249</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400252">
				<function>3</function>
				<start_addr>251</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400253">
				<function>3</function>
				<start_addr>252</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400254">
				<function>3</function>
				<start_addr>253</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400255">
				<function>3</function>
				<start_addr>254</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400257">
				<function>3</function>
				<start_addr>256</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400258">
				<function>3</function>
				<start_addr>257</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400259">
				<function>3</function>
				<start_addr>258</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400260">
				<function>3</function>
				<start_addr>259</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400262">
				<function>3</function>
				<start_addr>261</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400263">
				<function>3</function>
				<start_addr>262</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400264">
				<function>3</function>
				<start_addr>263</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400265">
				<function>3</function>
				<start_addr>264</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400267">
				<function>3</function>
				<start_addr>266</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400268">
				<function>3</function>
				<start_addr>267</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400269">
				<function>3</function>
				<start_addr>268</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400270">
				<function>3</function>
				<start_addr>269</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400272">
				<function>3</function>
				<start_addr>271</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400273">
				<function>3</function>
				<start_addr>272</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400274">
				<function>3</function>
				<start_addr>273</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400275">
				<function>3</function>
				<start_addr>274</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400277">
				<function>3</function>
				<start_addr>276</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400278">
				<function>3</function>
				<start_addr>277</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400279">
				<function>3</function>
				<start_addr>278</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400280">
				<function>3</function>
				<start_addr>279</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400282">
				<function>3</function>
				<start_addr>281</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400283">
				<function>3</function>
				<start_addr>282</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400284">
				<function>3</function>
				<start_addr>283</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400285">
				<function>3</function>
				<start_addr>284</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400287">
				<function>3</function>
				<start_addr>286</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400288">
				<function>3</function>
				<start_addr>287</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400289">
				<function>3</function>
				<start_addr>288</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400290">
				<function>3</function>
				<start_addr>289</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400292">
				<function>3</function>
				<start_addr>291</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400293">
				<function>3</function>
				<start_addr>292</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400294">
				<function>3</function>
				<start_addr>293</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400295">
				<function>3</function>
				<start_addr>294</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400297">
				<function>3</function>
				<start_addr>296</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400298">
				<function>3</function>
				<start_addr>297</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400299">
				<function>3</function>
				<start_addr>298</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400300">
				<function>3</function>
				<start_addr>299</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400302">
				<function>3</function>
				<start_addr>301</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400303">
				<function>3</function>
				<start_addr>302</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400304">
				<function>3</function>
				<start_addr>303</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400305">
				<function>3</function>
				<start_addr>304</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400307">
				<function>3</function>
				<start_addr>306</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400308">
				<function>3</function>
				<start_addr>307</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400309">
				<function>3</function>
				<start_addr>308</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400310">
				<function>3</function>
				<start_addr>309</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400312">
				<function>3</function>
				<start_addr>311</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400313">
				<function>3</function>
				<start_addr>312</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400314">
				<function>3</function>
				<start_addr>313</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400315">
				<function>3</function>
				<start_addr>314</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400317">
				<function>3</function>
				<start_addr>316</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400318">
				<function>3</function>
				<start_addr>317</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400319">
				<function>3</function>
				<start_addr>318</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400320">
				<function>3</function>
				<start_addr>319</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400322">
				<function>3</function>
				<start_addr>321</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400323">
				<function>3</function>
				<start_addr>322</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400324">
				<function>3</function>
				<start_addr>323</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400325">
				<function>3</function>
				<start_addr>324</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400327">
				<function>3</function>
				<start_addr>326</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400328">
				<function>3</function>
				<start_addr>327</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400329">
				<function>3</function>
				<start_addr>328</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400330">
				<function>3</function>
				<start_addr>329</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400332">
				<function>3</function>
				<start_addr>331</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400333">
				<function>3</function>
				<start_addr>332</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400334">
				<function>3</function>
				<start_addr>333</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400335">
				<function>3</function>
				<start_addr>334</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400337">
				<function>3</function>
				<start_addr>336</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400338">
				<function>3</function>
				<start_addr>337</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400339">
				<function>3</function>
				<start_addr>338</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400340">
				<function>3</function>
				<start_addr>339</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400342">
				<function>3</function>
				<start_addr>341</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400343">
				<function>3</function>
				<start_addr>342</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400344">
				<function>3</function>
				<start_addr>343</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400345">
				<function>3</function>
				<start_addr>344</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400347">
				<function>3</function>
				<start_addr>346</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400348">
				<function>3</function>
				<start_addr>347</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400349">
				<function>3</function>
				<start_addr>348</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400350">
				<function>3</function>
				<start_addr>349</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400352">
				<function>3</function>
				<start_addr>351</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400353">
				<function>3</function>
				<start_addr>352</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400354">
				<function>3</function>
				<start_addr>353</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400355">
				<function>3</function>
				<start_addr>354</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400357">
				<function>3</function>
				<start_addr>356</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400358">
				<function>3</function>
				<start_addr>357</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400359">
				<function>3</function>
				<start_addr>358</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400360">
				<function>3</function>
				<start_addr>359</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400362">
				<function>3</function>
				<start_addr>361</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400363">
				<function>3</function>
				<start_addr>362</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400364">
				<function>3</function>
				<start_addr>363</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400365">
				<function>3</function>
				<start_addr>364</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400367">
				<function>3</function>
				<start_addr>366</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400368">
				<function>3</function>
				<start_addr>367</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400369">
				<function>3</function>
				<start_addr>368</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400370">
				<function>3</function>
				<start_addr>369</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400372">
				<function>3</function>
				<start_addr>371</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400373">
				<function>3</function>
				<start_addr>372</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400374">
				<function>3</function>
				<start_addr>373</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400375">
				<function>3</function>
				<start_addr>374</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400377">
				<function>3</function>
				<start_addr>376</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400378">
				<function>3</function>
				<start_addr>377</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400379">
				<function>3</function>
				<start_addr>378</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400380">
				<function>3</function>
				<start_addr>379</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400382">
				<function>3</function>
				<start_addr>381</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400383">
				<function>3</function>
				<start_addr>382</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400384">
				<function>3</function>
				<start_addr>383</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400385">
				<function>3</function>
				<start_addr>384</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400387">
				<function>3</function>
				<start_addr>386</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400388">
				<function>3</function>
				<start_addr>387</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400389">
				<function>3</function>
				<start_addr>388</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400390">
				<function>3</function>
				<start_addr>389</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400392">
				<function>3</function>
				<start_addr>391</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400393">
				<function>3</function>
				<start_addr>392</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400394">
				<function>3</function>
				<start_addr>393</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400395">
				<function>3</function>
				<start_addr>394</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400397">
				<function>3</function>
				<start_addr>396</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400398">
				<function>3</function>
				<start_addr>397</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400399">
				<function>3</function>
				<start_addr>398</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400400">
				<function>3</function>
				<start_addr>399</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400402">
				<function>3</function>
				<start_addr>401</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400403">
				<function>3</function>
				<start_addr>402</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400404">
				<function>3</function>
				<start_addr>403</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400405">
				<function>3</function>
				<start_addr>404</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400407">
				<function>3</function>
				<start_addr>406</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400408">
				<function>3</function>
				<start_addr>407</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400409">
				<function>3</function>
				<start_addr>408</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400410">
				<function>3</function>
				<start_addr>409</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400412">
				<function>3</function>
				<start_addr>411</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400413">
				<function>3</function>
				<start_addr>412</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400414">
				<function>3</function>
				<start_addr>413</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400415">
				<function>3</function>
				<start_addr>414</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400417">
				<function>3</function>
				<start_addr>416</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400418">
				<function>3</function>
				<start_addr>417</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400419">
				<function>3</function>
				<start_addr>418</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400420">
				<function>3</function>
				<start_addr>419</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400422">
				<function>3</function>
				<start_addr>421</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400423">
				<function>3</function>
				<start_addr>422</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400424">
				<function>3</function>
				<start_addr>423</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400425">
				<function>3</function>
				<start_addr>424</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400427">
				<function>3</function>
				<start_addr>426</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400428">
				<function>3</function>
				<start_addr>427</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400429">
				<function>3</function>
				<start_addr>428</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400430">
				<function>3</function>
				<start_addr>429</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400432">
				<function>3</function>
				<start_addr>431</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400433">
				<function>3</function>
				<start_addr>432</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400434">
				<function>3</function>
				<start_addr>433</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400435">
				<function>3</function>
				<start_addr>434</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400437">
				<function>3</function>
				<start_addr>436</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400438">
				<function>3</function>
				<start_addr>437</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400439">
				<function>3</function>
				<start_addr>438</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400440">
				<function>3</function>
				<start_addr>439</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400442">
				<function>3</function>
				<start_addr>441</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400443">
				<function>3</function>
				<start_addr>442</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400444">
				<function>3</function>
				<start_addr>443</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400445">
				<function>3</function>
				<start_addr>444</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400447">
				<function>3</function>
				<start_addr>446</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400448">
				<function>3</function>
				<start_addr>447</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400449">
				<function>3</function>
				<start_addr>448</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400450">
				<function>3</function>
				<start_addr>449</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400452">
				<function>3</function>
				<start_addr>451</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400453">
				<function>3</function>
				<start_addr>452</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400454">
				<function>3</function>
				<start_addr>453</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400455">
				<function>3</function>
				<start_addr>454</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400457">
				<function>3</function>
				<start_addr>456</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400458">
				<function>3</function>
				<start_addr>457</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400459">
				<function>3</function>
				<start_addr>458</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400460">
				<function>3</function>
				<start_addr>459</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400462">
				<function>3</function>
				<start_addr>461</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

<!-- PDU2 -->
 
			<value_ref_id valid="register400463">
				<function>3</function>
				<start_addr>462</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400464">
				<function>3</function>
				<start_addr>463</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400465">
				<function>3</function>
				<start_addr>464</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400467">
				<function>3</function>
				<start_addr>466</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400468">
				<function>3</function>
				<start_addr>467</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400469">
				<function>3</function>
				<start_addr>468</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400470">
				<function>3</function>
				<start_addr>469</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400472">
				<function>3</function>
				<start_addr>471</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400473">
				<function>3</function>
				<start_addr>472</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400474">
				<function>3</function>
				<start_addr>473</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400475">
				<function>3</function>
				<start_addr>474</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400477">
				<function>3</function>
				<start_addr>476</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400478">
				<function>3</function>
				<start_addr>477</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400479">
				<function>3</function>
				<start_addr>478</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400480">
				<function>3</function>
				<start_addr>479</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400482">
				<function>3</function>
				<start_addr>481</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400483">
				<function>3</function>
				<start_addr>482</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400484">
				<function>3</function>
				<start_addr>483</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400485">
				<function>3</function>
				<start_addr>484</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400487">
				<function>3</function>
				<start_addr>486</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400488">
				<function>3</function>
				<start_addr>487</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400489">
				<function>3</function>
				<start_addr>488</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400490">
				<function>3</function>
				<start_addr>489</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400492">
				<function>3</function>
				<start_addr>491</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400493">
				<function>3</function>
				<start_addr>492</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400494">
				<function>3</function>
				<start_addr>493</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400495">
				<function>3</function>
				<start_addr>494</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400497">
				<function>3</function>
				<start_addr>496</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400498">
				<function>3</function>
				<start_addr>497</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400499">
				<function>3</function>
				<start_addr>498</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400500">
				<function>3</function>
				<start_addr>499</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400502">
				<function>3</function>
				<start_addr>501</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400503">
				<function>3</function>
				<start_addr>502</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400504">
				<function>3</function>
				<start_addr>503</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400505">
				<function>3</function>
				<start_addr>504</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400507">
				<function>3</function>
				<start_addr>506</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400508">
				<function>3</function>
				<start_addr>507</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400509">
				<function>3</function>
				<start_addr>508</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400510">
				<function>3</function>
				<start_addr>509</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400512">
				<function>3</function>
				<start_addr>511</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400513">
				<function>3</function>
				<start_addr>512</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400514">
				<function>3</function>
				<start_addr>513</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400515">
				<function>3</function>
				<start_addr>514</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400517">
				<function>3</function>
				<start_addr>516</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400518">
				<function>3</function>
				<start_addr>517</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400519">
				<function>3</function>
				<start_addr>518</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400520">
				<function>3</function>
				<start_addr>519</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400522">
				<function>3</function>
				<start_addr>521</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400523">
				<function>3</function>
				<start_addr>522</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400524">
				<function>3</function>
				<start_addr>523</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400525">
				<function>3</function>
				<start_addr>524</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400527">
				<function>3</function>
				<start_addr>526</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400528">
				<function>3</function>
				<start_addr>527</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400529">
				<function>3</function>
				<start_addr>528</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400530">
				<function>3</function>
				<start_addr>529</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400532">
				<function>3</function>
				<start_addr>531</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400533">
				<function>3</function>
				<start_addr>532</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400534">
				<function>3</function>
				<start_addr>533</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400535">
				<function>3</function>
				<start_addr>534</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400537">
				<function>3</function>
				<start_addr>536</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400538">
				<function>3</function>
				<start_addr>537</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400539">
				<function>3</function>
				<start_addr>538</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400540">
				<function>3</function>
				<start_addr>539</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400542">
				<function>3</function>
				<start_addr>541</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400543">
				<function>3</function>
				<start_addr>542</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400544">
				<function>3</function>
				<start_addr>543</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400545">
				<function>3</function>
				<start_addr>544</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400547">
				<function>3</function>
				<start_addr>546</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400548">
				<function>3</function>
				<start_addr>547</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400549">
				<function>3</function>
				<start_addr>548</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400550">
				<function>3</function>
				<start_addr>549</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400552">
				<function>3</function>
				<start_addr>551</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400553">
				<function>3</function>
				<start_addr>552</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400554">
				<function>3</function>
				<start_addr>553</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400555">
				<function>3</function>
				<start_addr>554</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400557">
				<function>3</function>
				<start_addr>556</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400558">
				<function>3</function>
				<start_addr>557</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400559">
				<function>3</function>
				<start_addr>558</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400560">
				<function>3</function>
				<start_addr>559</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400562">
				<function>3</function>
				<start_addr>561</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400563">
				<function>3</function>
				<start_addr>562</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400564">
				<function>3</function>
				<start_addr>563</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400565">
				<function>3</function>
				<start_addr>564</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400567">
				<function>3</function>
				<start_addr>566</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400568">
				<function>3</function>
				<start_addr>567</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400569">
				<function>3</function>
				<start_addr>568</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400570">
				<function>3</function>
				<start_addr>569</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400572">
				<function>3</function>
				<start_addr>571</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400573">
				<function>3</function>
				<start_addr>572</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400574">
				<function>3</function>
				<start_addr>573</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400575">
				<function>3</function>
				<start_addr>574</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400577">
				<function>3</function>
				<start_addr>576</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400578">
				<function>3</function>
				<start_addr>577</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400579">
				<function>3</function>
				<start_addr>578</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400580">
				<function>3</function>
				<start_addr>579</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400582">
				<function>3</function>
				<start_addr>581</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400583">
				<function>3</function>
				<start_addr>582</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400584">
				<function>3</function>
				<start_addr>583</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400585">
				<function>3</function>
				<start_addr>584</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400587">
				<function>3</function>
				<start_addr>586</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400588">
				<function>3</function>
				<start_addr>587</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400589">
				<function>3</function>
				<start_addr>588</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400590">
				<function>3</function>
				<start_addr>589</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400592">
				<function>3</function>
				<start_addr>591</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400593">
				<function>3</function>
				<start_addr>592</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400594">
				<function>3</function>
				<start_addr>593</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400595">
				<function>3</function>
				<start_addr>594</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400597">
				<function>3</function>
				<start_addr>596</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400598">
				<function>3</function>
				<start_addr>597</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400599">
				<function>3</function>
				<start_addr>598</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400600">
				<function>3</function>
				<start_addr>599</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400602">
				<function>3</function>
				<start_addr>601</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400603">
				<function>3</function>
				<start_addr>602</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400604">
				<function>3</function>
				<start_addr>603</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400605">
				<function>3</function>
				<start_addr>604</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400607">
				<function>3</function>
				<start_addr>606</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400608">
				<function>3</function>
				<start_addr>607</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400609">
				<function>3</function>
				<start_addr>608</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400610">
				<function>3</function>
				<start_addr>609</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400612">
				<function>3</function>
				<start_addr>611</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400613">
				<function>3</function>
				<start_addr>612</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400614">
				<function>3</function>
				<start_addr>613</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400615">
				<function>3</function>
				<start_addr>614</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400617">
				<function>3</function>
				<start_addr>616</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400618">
				<function>3</function>
				<start_addr>617</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400619">
				<function>3</function>
				<start_addr>618</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400620">
				<function>3</function>
				<start_addr>619</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400622">
				<function>3</function>
				<start_addr>621</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400623">
				<function>3</function>
				<start_addr>622</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400624">
				<function>3</function>
				<start_addr>623</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400625">
				<function>3</function>
				<start_addr>624</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400627">
				<function>3</function>
				<start_addr>626</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400628">
				<function>3</function>
				<start_addr>627</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400629">
				<function>3</function>
				<start_addr>628</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400630">
				<function>3</function>
				<start_addr>629</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400632">
				<function>3</function>
				<start_addr>631</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400633">
				<function>3</function>
				<start_addr>632</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400634">
				<function>3</function>
				<start_addr>633</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400635">
				<function>3</function>
				<start_addr>634</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400637">
				<function>3</function>
				<start_addr>636</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400638">
				<function>3</function>
				<start_addr>637</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400639">
				<function>3</function>
				<start_addr>638</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400640">
				<function>3</function>
				<start_addr>639</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400642">
				<function>3</function>
				<start_addr>641</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400643">
				<function>3</function>
				<start_addr>642</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400644">
				<function>3</function>
				<start_addr>643</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400645">
				<function>3</function>
				<start_addr>644</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400647">
				<function>3</function>
				<start_addr>646</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400648">
				<function>3</function>
				<start_addr>647</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400649">
				<function>3</function>
				<start_addr>648</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400650">
				<function>3</function>
				<start_addr>649</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400652">
				<function>3</function>
				<start_addr>651</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400653">
				<function>3</function>
				<start_addr>652</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400654">
				<function>3</function>
				<start_addr>653</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400655">
				<function>3</function>
				<start_addr>654</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400657">
				<function>3</function>
				<start_addr>656</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400658">
				<function>3</function>
				<start_addr>657</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400659">
				<function>3</function>
				<start_addr>658</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400660">
				<function>3</function>
				<start_addr>659</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400662">
				<function>3</function>
				<start_addr>661</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400663">
				<function>3</function>
				<start_addr>662</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400664">
				<function>3</function>
				<start_addr>663</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400665">
				<function>3</function>
				<start_addr>664</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400667">
				<function>3</function>
				<start_addr>666</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400668">
				<function>3</function>
				<start_addr>667</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400669">
				<function>3</function>
				<start_addr>668</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400670">
				<function>3</function>
				<start_addr>669</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400672">
				<function>3</function>
				<start_addr>671</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400673">
				<function>3</function>
				<start_addr>672</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400674">
				<function>3</function>
				<start_addr>673</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400675">
				<function>3</function>
				<start_addr>674</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400677">
				<function>3</function>
				<start_addr>676</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400678">
				<function>3</function>
				<start_addr>677</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400679">
				<function>3</function>
				<start_addr>678</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400680">
				<function>3</function>
				<start_addr>679</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400682">
				<function>3</function>
				<start_addr>681</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400683">
				<function>3</function>
				<start_addr>682</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400684">
				<function>3</function>
				<start_addr>683</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400685">
				<function>3</function>
				<start_addr>684</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400687">
				<function>3</function>
				<start_addr>686</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400688">
				<function>3</function>
				<start_addr>687</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400689">
				<function>3</function>
				<start_addr>688</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400690">
				<function>3</function>
				<start_addr>689</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400692">
				<function>3</function>
				<start_addr>691</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400693">
				<function>3</function>
				<start_addr>692</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400694">
				<function>3</function>
				<start_addr>693</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400695">
				<function>3</function>
				<start_addr>694</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400697">
				<function>3</function>
				<start_addr>696</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400698">
				<function>3</function>
				<start_addr>697</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400699">
				<function>3</function>
				<start_addr>698</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400700">
				<function>3</function>
				<start_addr>699</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400702">
				<function>3</function>
				<start_addr>701</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

<!-- PDU3 -->
 
			<value_ref_id valid="register400703">
				<function>3</function>
				<start_addr>702</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400704">
				<function>3</function>
				<start_addr>703</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400705">
				<function>3</function>
				<start_addr>704</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400707">
				<function>3</function>
				<start_addr>706</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400708">
				<function>3</function>
				<start_addr>707</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400709">
				<function>3</function>
				<start_addr>708</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400710">
				<function>3</function>
				<start_addr>709</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400712">
				<function>3</function>
				<start_addr>711</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400713">
				<function>3</function>
				<start_addr>712</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400714">
				<function>3</function>
				<start_addr>713</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400715">
				<function>3</function>
				<start_addr>714</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400717">
				<function>3</function>
				<start_addr>716</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400718">
				<function>3</function>
				<start_addr>717</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400719">
				<function>3</function>
				<start_addr>718</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400720">
				<function>3</function>
				<start_addr>719</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400722">
				<function>3</function>
				<start_addr>721</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400723">
				<function>3</function>
				<start_addr>722</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400724">
				<function>3</function>
				<start_addr>723</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400725">
				<function>3</function>
				<start_addr>724</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400727">
				<function>3</function>
				<start_addr>726</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400728">
				<function>3</function>
				<start_addr>727</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400729">
				<function>3</function>
				<start_addr>728</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400730">
				<function>3</function>
				<start_addr>729</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400732">
				<function>3</function>
				<start_addr>731</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400733">
				<function>3</function>
				<start_addr>732</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400734">
				<function>3</function>
				<start_addr>733</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400735">
				<function>3</function>
				<start_addr>734</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400737">
				<function>3</function>
				<start_addr>736</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400738">
				<function>3</function>
				<start_addr>737</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400739">
				<function>3</function>
				<start_addr>738</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400740">
				<function>3</function>
				<start_addr>739</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400742">
				<function>3</function>
				<start_addr>741</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400743">
				<function>3</function>
				<start_addr>742</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400744">
				<function>3</function>
				<start_addr>743</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400745">
				<function>3</function>
				<start_addr>744</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400747">
				<function>3</function>
				<start_addr>746</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400748">
				<function>3</function>
				<start_addr>747</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400749">
				<function>3</function>
				<start_addr>748</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400750">
				<function>3</function>
				<start_addr>749</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400752">
				<function>3</function>
				<start_addr>751</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400753">
				<function>3</function>
				<start_addr>752</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400754">
				<function>3</function>
				<start_addr>753</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400755">
				<function>3</function>
				<start_addr>754</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400757">
				<function>3</function>
				<start_addr>756</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400758">
				<function>3</function>
				<start_addr>757</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400759">
				<function>3</function>
				<start_addr>758</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400760">
				<function>3</function>
				<start_addr>759</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400762">
				<function>3</function>
				<start_addr>761</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400763">
				<function>3</function>
				<start_addr>762</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400764">
				<function>3</function>
				<start_addr>763</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400765">
				<function>3</function>
				<start_addr>764</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400767">
				<function>3</function>
				<start_addr>766</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400768">
				<function>3</function>
				<start_addr>767</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400769">
				<function>3</function>
				<start_addr>768</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400770">
				<function>3</function>
				<start_addr>769</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400772">
				<function>3</function>
				<start_addr>771</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400773">
				<function>3</function>
				<start_addr>772</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400774">
				<function>3</function>
				<start_addr>773</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400775">
				<function>3</function>
				<start_addr>774</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400777">
				<function>3</function>
				<start_addr>776</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400778">
				<function>3</function>
				<start_addr>777</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400779">
				<function>3</function>
				<start_addr>778</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400780">
				<function>3</function>
				<start_addr>779</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400782">
				<function>3</function>
				<start_addr>781</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400783">
				<function>3</function>
				<start_addr>782</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400784">
				<function>3</function>
				<start_addr>783</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400785">
				<function>3</function>
				<start_addr>784</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400787">
				<function>3</function>
				<start_addr>786</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400788">
				<function>3</function>
				<start_addr>787</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400789">
				<function>3</function>
				<start_addr>788</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400790">
				<function>3</function>
				<start_addr>789</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400792">
				<function>3</function>
				<start_addr>791</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400793">
				<function>3</function>
				<start_addr>792</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400794">
				<function>3</function>
				<start_addr>793</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400795">
				<function>3</function>
				<start_addr>794</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400797">
				<function>3</function>
				<start_addr>796</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400798">
				<function>3</function>
				<start_addr>797</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400799">
				<function>3</function>
				<start_addr>798</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400800">
				<function>3</function>
				<start_addr>799</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400802">
				<function>3</function>
				<start_addr>801</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400803">
				<function>3</function>
				<start_addr>802</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400804">
				<function>3</function>
				<start_addr>803</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400805">
				<function>3</function>
				<start_addr>804</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400807">
				<function>3</function>
				<start_addr>806</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400808">
				<function>3</function>
				<start_addr>807</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400809">
				<function>3</function>
				<start_addr>808</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400810">
				<function>3</function>
				<start_addr>809</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400812">
				<function>3</function>
				<start_addr>811</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400813">
				<function>3</function>
				<start_addr>812</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400814">
				<function>3</function>
				<start_addr>813</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400815">
				<function>3</function>
				<start_addr>814</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400817">
				<function>3</function>
				<start_addr>816</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400818">
				<function>3</function>
				<start_addr>817</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400819">
				<function>3</function>
				<start_addr>818</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400820">
				<function>3</function>
				<start_addr>819</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400822">
				<function>3</function>
				<start_addr>821</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400823">
				<function>3</function>
				<start_addr>822</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400824">
				<function>3</function>
				<start_addr>823</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400825">
				<function>3</function>
				<start_addr>824</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400827">
				<function>3</function>
				<start_addr>826</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400828">
				<function>3</function>
				<start_addr>827</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400829">
				<function>3</function>
				<start_addr>828</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400830">
				<function>3</function>
				<start_addr>829</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400832">
				<function>3</function>
				<start_addr>831</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400833">
				<function>3</function>
				<start_addr>832</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400834">
				<function>3</function>
				<start_addr>833</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400835">
				<function>3</function>
				<start_addr>834</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400837">
				<function>3</function>
				<start_addr>836</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400838">
				<function>3</function>
				<start_addr>837</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400839">
				<function>3</function>
				<start_addr>838</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400840">
				<function>3</function>
				<start_addr>839</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400842">
				<function>3</function>
				<start_addr>841</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400843">
				<function>3</function>
				<start_addr>842</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400844">
				<function>3</function>
				<start_addr>843</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400845">
				<function>3</function>
				<start_addr>844</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400847">
				<function>3</function>
				<start_addr>846</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400848">
				<function>3</function>
				<start_addr>847</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400849">
				<function>3</function>
				<start_addr>848</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400850">
				<function>3</function>
				<start_addr>849</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400852">
				<function>3</function>
				<start_addr>851</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400853">
				<function>3</function>
				<start_addr>852</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400854">
				<function>3</function>
				<start_addr>853</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400855">
				<function>3</function>
				<start_addr>854</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400857">
				<function>3</function>
				<start_addr>856</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400858">
				<function>3</function>
				<start_addr>857</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400859">
				<function>3</function>
				<start_addr>858</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400860">
				<function>3</function>
				<start_addr>859</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400862">
				<function>3</function>
				<start_addr>861</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400863">
				<function>3</function>
				<start_addr>862</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400864">
				<function>3</function>
				<start_addr>863</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400865">
				<function>3</function>
				<start_addr>864</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400867">
				<function>3</function>
				<start_addr>866</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400868">
				<function>3</function>
				<start_addr>867</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400869">
				<function>3</function>
				<start_addr>868</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400870">
				<function>3</function>
				<start_addr>869</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400872">
				<function>3</function>
				<start_addr>871</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400873">
				<function>3</function>
				<start_addr>872</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400874">
				<function>3</function>
				<start_addr>873</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400875">
				<function>3</function>
				<start_addr>874</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400877">
				<function>3</function>
				<start_addr>876</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400878">
				<function>3</function>
				<start_addr>877</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400879">
				<function>3</function>
				<start_addr>878</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400880">
				<function>3</function>
				<start_addr>879</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400882">
				<function>3</function>
				<start_addr>881</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400883">
				<function>3</function>
				<start_addr>882</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400884">
				<function>3</function>
				<start_addr>883</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400885">
				<function>3</function>
				<start_addr>884</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400887">
				<function>3</function>
				<start_addr>886</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400888">
				<function>3</function>
				<start_addr>887</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400889">
				<function>3</function>
				<start_addr>888</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400890">
				<function>3</function>
				<start_addr>889</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400892">
				<function>3</function>
				<start_addr>891</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400893">
				<function>3</function>
				<start_addr>892</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400894">
				<function>3</function>
				<start_addr>893</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400895">
				<function>3</function>
				<start_addr>894</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400897">
				<function>3</function>
				<start_addr>896</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400898">
				<function>3</function>
				<start_addr>897</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400899">
				<function>3</function>
				<start_addr>898</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400900">
				<function>3</function>
				<start_addr>899</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400902">
				<function>3</function>
				<start_addr>901</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400903">
				<function>3</function>
				<start_addr>902</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400904">
				<function>3</function>
				<start_addr>903</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400905">
				<function>3</function>
				<start_addr>904</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400907">
				<function>3</function>
				<start_addr>906</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400908">
				<function>3</function>
				<start_addr>907</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400909">
				<function>3</function>
				<start_addr>908</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400910">
				<function>3</function>
				<start_addr>909</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400912">
				<function>3</function>
				<start_addr>911</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400913">
				<function>3</function>
				<start_addr>912</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400914">
				<function>3</function>
				<start_addr>913</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400915">
				<function>3</function>
				<start_addr>914</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400917">
				<function>3</function>
				<start_addr>916</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400918">
				<function>3</function>
				<start_addr>917</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400919">
				<function>3</function>
				<start_addr>918</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400920">
				<function>3</function>
				<start_addr>919</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400922">
				<function>3</function>
				<start_addr>921</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400923">
				<function>3</function>
				<start_addr>922</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400924">
				<function>3</function>
				<start_addr>923</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400925">
				<function>3</function>
				<start_addr>924</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400927">
				<function>3</function>
				<start_addr>926</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400928">
				<function>3</function>
				<start_addr>927</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400929">
				<function>3</function>
				<start_addr>928</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400930">
				<function>3</function>
				<start_addr>929</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400932">
				<function>3</function>
				<start_addr>931</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400933">
				<function>3</function>
				<start_addr>932</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400934">
				<function>3</function>
				<start_addr>933</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400935">
				<function>3</function>
				<start_addr>934</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400937">
				<function>3</function>
				<start_addr>936</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400938">
				<function>3</function>
				<start_addr>937</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400939">
				<function>3</function>
				<start_addr>938</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400940">
				<function>3</function>
				<start_addr>939</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400942">
				<function>3</function>
				<start_addr>941</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400943">
				<function>3</function>
				<start_addr>942</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400944">
				<function>3</function>
				<start_addr>943</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400945">
				<function>3</function>
				<start_addr>944</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400947">
				<function>3</function>
				<start_addr>946</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400948">
				<function>3</function>
				<start_addr>947</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400949">
				<function>3</function>
				<start_addr>948</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400950">
				<function>3</function>
				<start_addr>949</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400952">
				<function>3</function>
				<start_addr>951</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400953">
				<function>3</function>
				<start_addr>952</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400954">
				<function>3</function>
				<start_addr>953</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400955">
				<function>3</function>
				<start_addr>954</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400957">
				<function>3</function>
				<start_addr>956</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400958">
				<function>3</function>
				<start_addr>957</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400959">
				<function>3</function>
				<start_addr>958</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400960">
				<function>3</function>
				<start_addr>959</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400962">
				<function>3</function>
				<start_addr>961</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400963">
				<function>3</function>
				<start_addr>962</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400964">
				<function>3</function>
				<start_addr>963</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400965">
				<function>3</function>
				<start_addr>964</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400967">
				<function>3</function>
				<start_addr>966</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400968">
				<function>3</function>
				<start_addr>967</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400969">
				<function>3</function>
				<start_addr>968</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400970">
				<function>3</function>
				<start_addr>969</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400972">
				<function>3</function>
				<start_addr>971</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400973">
				<function>3</function>
				<start_addr>972</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400974">
				<function>3</function>
				<start_addr>973</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400975">
				<function>3</function>
				<start_addr>974</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400977">
				<function>3</function>
				<start_addr>976</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400978">
				<function>3</function>
				<start_addr>977</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400979">
				<function>3</function>
				<start_addr>978</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400980">
				<function>3</function>
				<start_addr>979</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400982">
				<function>3</function>
				<start_addr>981</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400983">
				<function>3</function>
				<start_addr>982</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400984">
				<function>3</function>
				<start_addr>983</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400985">
				<function>3</function>
				<start_addr>984</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400987">
				<function>3</function>
				<start_addr>986</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400988">
				<function>3</function>
				<start_addr>987</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400989">
				<function>3</function>
				<start_addr>988</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400990">
				<function>3</function>
				<start_addr>989</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400992">
				<function>3</function>
				<start_addr>991</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400993">
				<function>3</function>
				<start_addr>992</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400994">
				<function>3</function>
				<start_addr>993</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400995">
				<function>3</function>
				<start_addr>994</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400997">
				<function>3</function>
				<start_addr>996</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400998">
				<function>3</function>
				<start_addr>997</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400999">
				<function>3</function>
				<start_addr>998</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401000">
				<function>3</function>
				<start_addr>999</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401002">
				<function>3</function>
				<start_addr>1001</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401003">
				<function>3</function>
				<start_addr>1002</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401004">
				<function>3</function>
				<start_addr>1003</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401005">
				<function>3</function>
				<start_addr>1004</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401007">
				<function>3</function>
				<start_addr>1006</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401008">
				<function>3</function>
				<start_addr>1007</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401009">
				<function>3</function>
				<start_addr>1008</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401010">
				<function>3</function>
				<start_addr>1009</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401012">
				<function>3</function>
				<start_addr>1011</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401013">
				<function>3</function>
				<start_addr>1012</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401014">
				<function>3</function>
				<start_addr>1013</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401015">
				<function>3</function>
				<start_addr>1014</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401017">
				<function>3</function>
				<start_addr>1016</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401018">
				<function>3</function>
				<start_addr>1017</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401019">
				<function>3</function>
				<start_addr>1018</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401020">
				<function>3</function>
				<start_addr>1019</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401022">
				<function>3</function>
				<start_addr>1021</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401023">
				<function>3</function>
				<start_addr>1022</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401024">
				<function>3</function>
				<start_addr>1023</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401025">
				<function>3</function>
				<start_addr>1024</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401027">
				<function>3</function>
				<start_addr>1026</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401028">
				<function>3</function>
				<start_addr>1027</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401029">
				<function>3</function>
				<start_addr>1028</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401030">
				<function>3</function>
				<start_addr>1029</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401032">
				<function>3</function>
				<start_addr>1031</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401033">
				<function>3</function>
				<start_addr>1032</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401034">
				<function>3</function>
				<start_addr>1033</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401035">
				<function>3</function>
				<start_addr>1034</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401037">
				<function>3</function>
				<start_addr>1036</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401038">
				<function>3</function>
				<start_addr>1037</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401039">
				<function>3</function>
				<start_addr>1038</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401040">
				<function>3</function>
				<start_addr>1039</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401042">
				<function>3</function>
				<start_addr>1041</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401043">
				<function>3</function>
				<start_addr>1042</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401044">
				<function>3</function>
				<start_addr>1043</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401045">
				<function>3</function>
				<start_addr>1044</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401047">
				<function>3</function>
				<start_addr>1046</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401048">
				<function>3</function>
				<start_addr>1047</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401049">
				<function>3</function>
				<start_addr>1048</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401050">
				<function>3</function>
				<start_addr>1049</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401052">
				<function>3</function>
				<start_addr>1051</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401053">
				<function>3</function>
				<start_addr>1052</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401054">
				<function>3</function>
				<start_addr>1053</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401055">
				<function>3</function>
				<start_addr>1054</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401057">
				<function>3</function>
				<start_addr>1056</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401058">
				<function>3</function>
				<start_addr>1057</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401059">
				<function>3</function>
				<start_addr>1058</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401060">
				<function>3</function>
				<start_addr>1059</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401062">
				<function>3</function>
				<start_addr>1061</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

<!-- PDU4 -->
 
			<value_ref_id valid="register401063">
				<function>3</function>
				<start_addr>1062</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401064">
				<function>3</function>
				<start_addr>1063</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401065">
				<function>3</function>
				<start_addr>1064</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401067">
				<function>3</function>
				<start_addr>1066</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401068">
				<function>3</function>
				<start_addr>1067</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401069">
				<function>3</function>
				<start_addr>1068</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401070">
				<function>3</function>
				<start_addr>1069</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401072">
				<function>3</function>
				<start_addr>1071</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401073">
				<function>3</function>
				<start_addr>1072</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401074">
				<function>3</function>
				<start_addr>1073</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401075">
				<function>3</function>
				<start_addr>1074</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401077">
				<function>3</function>
				<start_addr>1076</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401078">
				<function>3</function>
				<start_addr>1077</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401079">
				<function>3</function>
				<start_addr>1078</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401080">
				<function>3</function>
				<start_addr>1079</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401082">
				<function>3</function>
				<start_addr>1081</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401083">
				<function>3</function>
				<start_addr>1082</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401084">
				<function>3</function>
				<start_addr>1083</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401085">
				<function>3</function>
				<start_addr>1084</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401087">
				<function>3</function>
				<start_addr>1086</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401088">
				<function>3</function>
				<start_addr>1087</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401089">
				<function>3</function>
				<start_addr>1088</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401090">
				<function>3</function>
				<start_addr>1089</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401092">
				<function>3</function>
				<start_addr>1091</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401093">
				<function>3</function>
				<start_addr>1092</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401094">
				<function>3</function>
				<start_addr>1093</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401095">
				<function>3</function>
				<start_addr>1094</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401097">
				<function>3</function>
				<start_addr>1096</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401098">
				<function>3</function>
				<start_addr>1097</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401099">
				<function>3</function>
				<start_addr>1098</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401100">
				<function>3</function>
				<start_addr>1099</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401102">
				<function>3</function>
				<start_addr>1101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401103">
				<function>3</function>
				<start_addr>1102</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401104">
				<function>3</function>
				<start_addr>1103</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401105">
				<function>3</function>
				<start_addr>1104</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401107">
				<function>3</function>
				<start_addr>1106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401108">
				<function>3</function>
				<start_addr>1107</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401109">
				<function>3</function>
				<start_addr>1108</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401110">
				<function>3</function>
				<start_addr>1109</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401112">
				<function>3</function>
				<start_addr>1111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401113">
				<function>3</function>
				<start_addr>1112</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401114">
				<function>3</function>
				<start_addr>1113</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401115">
				<function>3</function>
				<start_addr>1114</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401117">
				<function>3</function>
				<start_addr>1116</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401118">
				<function>3</function>
				<start_addr>1117</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401119">
				<function>3</function>
				<start_addr>1118</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401120">
				<function>3</function>
				<start_addr>1119</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401122">
				<function>3</function>
				<start_addr>1121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401123">
				<function>3</function>
				<start_addr>1122</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401124">
				<function>3</function>
				<start_addr>1123</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401125">
				<function>3</function>
				<start_addr>1124</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401127">
				<function>3</function>
				<start_addr>1126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401128">
				<function>3</function>
				<start_addr>1127</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401129">
				<function>3</function>
				<start_addr>1128</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401130">
				<function>3</function>
				<start_addr>1129</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401132">
				<function>3</function>
				<start_addr>1131</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401133">
				<function>3</function>
				<start_addr>1132</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401134">
				<function>3</function>
				<start_addr>1133</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401135">
				<function>3</function>
				<start_addr>1134</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401137">
				<function>3</function>
				<start_addr>1136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401138">
				<function>3</function>
				<start_addr>1137</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401139">
				<function>3</function>
				<start_addr>1138</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401140">
				<function>3</function>
				<start_addr>1139</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401142">
				<function>3</function>
				<start_addr>1141</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401143">
				<function>3</function>
				<start_addr>1142</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401144">
				<function>3</function>
				<start_addr>1143</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401145">
				<function>3</function>
				<start_addr>1144</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401147">
				<function>3</function>
				<start_addr>1146</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401148">
				<function>3</function>
				<start_addr>1147</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401149">
				<function>3</function>
				<start_addr>1148</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401150">
				<function>3</function>
				<start_addr>1149</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401152">
				<function>3</function>
				<start_addr>1151</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401153">
				<function>3</function>
				<start_addr>1152</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401154">
				<function>3</function>
				<start_addr>1153</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401155">
				<function>3</function>
				<start_addr>1154</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401157">
				<function>3</function>
				<start_addr>1156</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401158">
				<function>3</function>
				<start_addr>1157</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401159">
				<function>3</function>
				<start_addr>1158</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401160">
				<function>3</function>
				<start_addr>1159</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401162">
				<function>3</function>
				<start_addr>1161</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401163">
				<function>3</function>
				<start_addr>1162</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401164">
				<function>3</function>
				<start_addr>1163</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401165">
				<function>3</function>
				<start_addr>1164</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401167">
				<function>3</function>
				<start_addr>1166</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401168">
				<function>3</function>
				<start_addr>1167</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401169">
				<function>3</function>
				<start_addr>1168</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401170">
				<function>3</function>
				<start_addr>1169</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401172">
				<function>3</function>
				<start_addr>1171</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401173">
				<function>3</function>
				<start_addr>1172</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401174">
				<function>3</function>
				<start_addr>1173</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401175">
				<function>3</function>
				<start_addr>1174</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401177">
				<function>3</function>
				<start_addr>1176</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401178">
				<function>3</function>
				<start_addr>1177</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401179">
				<function>3</function>
				<start_addr>1178</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401180">
				<function>3</function>
				<start_addr>1179</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401182">
				<function>3</function>
				<start_addr>1181</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401183">
				<function>3</function>
				<start_addr>1182</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401184">
				<function>3</function>
				<start_addr>1183</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401185">
				<function>3</function>
				<start_addr>1184</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401187">
				<function>3</function>
				<start_addr>1186</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401188">
				<function>3</function>
				<start_addr>1187</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401189">
				<function>3</function>
				<start_addr>1188</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401190">
				<function>3</function>
				<start_addr>1189</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401192">
				<function>3</function>
				<start_addr>1191</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401193">
				<function>3</function>
				<start_addr>1192</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401194">
				<function>3</function>
				<start_addr>1193</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401195">
				<function>3</function>
				<start_addr>1194</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401197">
				<function>3</function>
				<start_addr>1196</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401198">
				<function>3</function>
				<start_addr>1197</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401199">
				<function>3</function>
				<start_addr>1198</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401200">
				<function>3</function>
				<start_addr>1199</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401202">
				<function>3</function>
				<start_addr>1201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401203">
				<function>3</function>
				<start_addr>1202</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401204">
				<function>3</function>
				<start_addr>1203</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401205">
				<function>3</function>
				<start_addr>1204</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401207">
				<function>3</function>
				<start_addr>1206</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401208">
				<function>3</function>
				<start_addr>1207</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401209">
				<function>3</function>
				<start_addr>1208</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401210">
				<function>3</function>
				<start_addr>1209</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401212">
				<function>3</function>
				<start_addr>1211</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401213">
				<function>3</function>
				<start_addr>1212</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401214">
				<function>3</function>
				<start_addr>1213</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401215">
				<function>3</function>
				<start_addr>1214</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401217">
				<function>3</function>
				<start_addr>1216</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401218">
				<function>3</function>
				<start_addr>1217</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401219">
				<function>3</function>
				<start_addr>1218</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401220">
				<function>3</function>
				<start_addr>1219</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401222">
				<function>3</function>
				<start_addr>1221</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401223">
				<function>3</function>
				<start_addr>1222</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401224">
				<function>3</function>
				<start_addr>1223</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401225">
				<function>3</function>
				<start_addr>1224</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401227">
				<function>3</function>
				<start_addr>1226</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401228">
				<function>3</function>
				<start_addr>1227</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401229">
				<function>3</function>
				<start_addr>1228</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401230">
				<function>3</function>
				<start_addr>1229</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401232">
				<function>3</function>
				<start_addr>1231</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401233">
				<function>3</function>
				<start_addr>1232</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401234">
				<function>3</function>
				<start_addr>1233</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401235">
				<function>3</function>
				<start_addr>1234</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401237">
				<function>3</function>
				<start_addr>1236</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401238">
				<function>3</function>
				<start_addr>1237</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401239">
				<function>3</function>
				<start_addr>1238</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401240">
				<function>3</function>
				<start_addr>1239</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401242">
				<function>3</function>
				<start_addr>1241</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401243">
				<function>3</function>
				<start_addr>1242</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401244">
				<function>3</function>
				<start_addr>1243</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401245">
				<function>3</function>
				<start_addr>1244</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401247">
				<function>3</function>
				<start_addr>1246</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401248">
				<function>3</function>
				<start_addr>1247</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401249">
				<function>3</function>
				<start_addr>1248</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401250">
				<function>3</function>
				<start_addr>1249</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401252">
				<function>3</function>
				<start_addr>1251</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401253">
				<function>3</function>
				<start_addr>1252</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401254">
				<function>3</function>
				<start_addr>1253</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401255">
				<function>3</function>
				<start_addr>1254</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401257">
				<function>3</function>
				<start_addr>1256</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401258">
				<function>3</function>
				<start_addr>1257</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401259">
				<function>3</function>
				<start_addr>1258</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401260">
				<function>3</function>
				<start_addr>1259</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401262">
				<function>3</function>
				<start_addr>1261</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401263">
				<function>3</function>
				<start_addr>1262</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401264">
				<function>3</function>
				<start_addr>1263</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401265">
				<function>3</function>
				<start_addr>1264</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401267">
				<function>3</function>
				<start_addr>1266</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401268">
				<function>3</function>
				<start_addr>1267</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401269">
				<function>3</function>
				<start_addr>1268</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401270">
				<function>3</function>
				<start_addr>1269</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401272">
				<function>3</function>
				<start_addr>1271</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401273">
				<function>3</function>
				<start_addr>1272</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401274">
				<function>3</function>
				<start_addr>1273</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401275">
				<function>3</function>
				<start_addr>1274</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401277">
				<function>3</function>
				<start_addr>1276</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401278">
				<function>3</function>
				<start_addr>1277</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401279">
				<function>3</function>
				<start_addr>1278</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401280">
				<function>3</function>
				<start_addr>1279</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401282">
				<function>3</function>
				<start_addr>1281</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401283">
				<function>3</function>
				<start_addr>1282</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401284">
				<function>3</function>
				<start_addr>1283</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401285">
				<function>3</function>
				<start_addr>1284</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401287">
				<function>3</function>
				<start_addr>1286</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401288">
				<function>3</function>
				<start_addr>1287</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401289">
				<function>3</function>
				<start_addr>1288</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401290">
				<function>3</function>
				<start_addr>1289</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401292">
				<function>3</function>
				<start_addr>1291</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401293">
				<function>3</function>
				<start_addr>1292</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401294">
				<function>3</function>
				<start_addr>1293</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401295">
				<function>3</function>
				<start_addr>1294</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401297">
				<function>3</function>
				<start_addr>1296</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401298">
				<function>3</function>
				<start_addr>1297</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401299">
				<function>3</function>
				<start_addr>1298</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401300">
				<function>3</function>
				<start_addr>1299</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401302">
				<function>3</function>
				<start_addr>1301</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
          
<!-- PDU1 -->
 
			<packet>
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>120</quantity>
			</packet>
 
			<packet>
				<function>3</function>
				<start_addr>222</start_addr>
				<quantity>120</quantity>
			</packet>
 
			<packet>
				<function>3</function>
				<start_addr>342</start_addr>
				<quantity>120</quantity>
			</packet>

<!-- PDU2 -->
 
			<packet>
				<function>3</function>
				<start_addr>462</start_addr>
				<quantity>120</quantity>
			</packet>
 
			<packet>
				<function>3</function>
				<start_addr>582</start_addr>
				<quantity>120</quantity>
			</packet>

<!-- PDU3 -->
 
			<packet>
				<function>3</function>
				<start_addr>702</start_addr>
				<quantity>120</quantity>
			</packet>
 
			<packet>
				<function>3</function>
				<start_addr>822</start_addr>
				<quantity>120</quantity>
			</packet>
 
			<packet>
				<function>3</function>
				<start_addr>942</start_addr>
				<quantity>120</quantity>
			</packet>
           
<!-- PDU4 -->
 
			<packet>
				<function>3</function>
				<start_addr>1062</start_addr>
				<quantity>120</quantity>
			</packet>
 
			<packet>
				<function>3</function>
				<start_addr>1182</start_addr>
				<quantity>120</quantity>
			</packet>
      
      </modbus>
  </protocol>
</APC_DDF>


