<?xml version="1.0"?>

<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
    ddfid="keb_pdu1" ddfname="KEB Power Distribution Board 1" ddfversion="2" canremove="yes">
  <schemaVersion>1.6</schemaVersion>

    <device deviceid="keb_pdu_header">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

        <setProductData ruleid="vendordata" field="vendor">KEB</setProductData>
        <setProductData ruleid="modeldata" field="model">KEB Power Distribution Board 1</setProductData>
        <setProductData ruleid="typedata" field="type">Rack PDU</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
      
    </device>
  
	
<!-- PDU1 -->
	<device deviceid="keb_pdu1">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
	
		<numSensor ruleid="pdu1_current_1">
			<type>amperage</type>
			<sensorId>1_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400103</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 01</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_1">
			<type>powerW</type>
			<sensorId>1_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400104</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 01</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_1">
			<type>num/kwatthr</type>
			<sensorId>1_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400105</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 01</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_1">
			<type>powerVA</type>
			<sensorId>1_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400107</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 01</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_2">
			<type>amperage</type>
			<sensorId>2_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400108</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 02</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_2">
			<type>powerW</type>
			<sensorId>2_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400109</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 02</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_2">
			<type>num/kwatthr</type>
			<sensorId>2_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400110</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 02</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_2">
			<type>powerVA</type>
			<sensorId>2_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400112</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 02</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_3">
			<type>amperage</type>
			<sensorId>3_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400113</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 03</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_3">
			<type>powerW</type>
			<sensorId>3_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400114</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 03</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_3">
			<type>num/kwatthr</type>
			<sensorId>3_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400115</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 03</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_3">
			<type>powerVA</type>
			<sensorId>3_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400117</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 03</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_4">
			<type>amperage</type>
			<sensorId>4_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400118</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 04</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_4">
			<type>powerW</type>
			<sensorId>4_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400119</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 04</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_4">
			<type>num/kwatthr</type>
			<sensorId>4_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400120</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 04</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_4">
			<type>powerVA</type>
			<sensorId>4_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400122</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 04</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_5">
			<type>amperage</type>
			<sensorId>5_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400123</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 05</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_5">
			<type>powerW</type>
			<sensorId>5_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400124</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 05</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_5">
			<type>num/kwatthr</type>
			<sensorId>5_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400125</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 05</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_5">
			<type>powerVA</type>
			<sensorId>5_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400127</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 05</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_6">
			<type>amperage</type>
			<sensorId>6_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400128</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 06</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_6">
			<type>powerW</type>
			<sensorId>6_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400129</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 06</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_6">
			<type>num/kwatthr</type>
			<sensorId>6_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400130</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 06</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_6">
			<type>powerVA</type>
			<sensorId>6_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400132</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 06</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_7">
			<type>amperage</type>
			<sensorId>7_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400133</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 07</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_7">
			<type>powerW</type>
			<sensorId>7_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400134</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 07</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_7">
			<type>num/kwatthr</type>
			<sensorId>7_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400135</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 07</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_7">
			<type>powerVA</type>
			<sensorId>7_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400137</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 07</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_8">
			<type>amperage</type>
			<sensorId>8_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400138</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 08</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_8">
			<type>powerW</type>
			<sensorId>8_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400139</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 08</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_8">
			<type>num/kwatthr</type>
			<sensorId>8_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400140</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 08</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_8">
			<type>powerVA</type>
			<sensorId>8_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400142</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 08</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_9">
			<type>amperage</type>
			<sensorId>9_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400143</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 09</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_9">
			<type>powerW</type>
			<sensorId>9_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400144</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 09</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_9">
			<type>num/kwatthr</type>
			<sensorId>9_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400145</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 09</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_9">
			<type>powerVA</type>
			<sensorId>9_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400147</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 09</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_10">
			<type>amperage</type>
			<sensorId>10_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400148</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 10</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_10">
			<type>powerW</type>
			<sensorId>10_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400149</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 10</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_10">
			<type>num/kwatthr</type>
			<sensorId>10_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400150</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 10</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_10">
			<type>powerVA</type>
			<sensorId>10_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400152</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 10</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_11">
			<type>amperage</type>
			<sensorId>11_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400153</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 11</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_11">
			<type>powerW</type>
			<sensorId>11_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400154</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 11</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_11">
			<type>num/kwatthr</type>
			<sensorId>11_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400155</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 11</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_11">
			<type>powerVA</type>
			<sensorId>11_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400157</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 11</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_12">
			<type>amperage</type>
			<sensorId>12_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400158</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 12</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_12">
			<type>powerW</type>
			<sensorId>12_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400159</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 12</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_12">
			<type>num/kwatthr</type>
			<sensorId>12_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400160</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 12</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_12">
			<type>powerVA</type>
			<sensorId>12_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400162</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 12</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_13">
			<type>amperage</type>
			<sensorId>13_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400163</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 13</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_13">
			<type>powerW</type>
			<sensorId>13_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400164</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 13</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_13">
			<type>num/kwatthr</type>
			<sensorId>13_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400165</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 13</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_13">
			<type>powerVA</type>
			<sensorId>13_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400167</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 13</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_14">
			<type>amperage</type>
			<sensorId>14_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400168</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 14</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_14">
			<type>powerW</type>
			<sensorId>14_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400169</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 14</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_14">
			<type>num/kwatthr</type>
			<sensorId>14_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400170</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 14</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_14">
			<type>powerVA</type>
			<sensorId>14_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400172</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 14</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_15">
			<type>amperage</type>
			<sensorId>15_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400173</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 15</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_15">
			<type>powerW</type>
			<sensorId>15_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400174</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 15</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_15">
			<type>num/kwatthr</type>
			<sensorId>15_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400175</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 15</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_15">
			<type>powerVA</type>
			<sensorId>15_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400177</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 15</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_16">
			<type>amperage</type>
			<sensorId>16_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400178</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 16</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_16">
			<type>powerW</type>
			<sensorId>16_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400179</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 16</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_16">
			<type>num/kwatthr</type>
			<sensorId>16_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400180</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 16</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_16">
			<type>powerVA</type>
			<sensorId>16_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400182</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 16</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_17">
			<type>amperage</type>
			<sensorId>17_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400183</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 17</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_17">
			<type>powerW</type>
			<sensorId>17_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400184</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 17</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_17">
			<type>num/kwatthr</type>
			<sensorId>17_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400185</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 17</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_17">
			<type>powerVA</type>
			<sensorId>17_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400187</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 17</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_18">
			<type>amperage</type>
			<sensorId>18_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400188</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 18</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_18">
			<type>powerW</type>
			<sensorId>18_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400189</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 18</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_18">
			<type>num/kwatthr</type>
			<sensorId>18_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400190</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 18</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_18">
			<type>powerVA</type>
			<sensorId>18_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400192</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 18</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_19">
			<type>amperage</type>
			<sensorId>19_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400193</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 19</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_19">
			<type>powerW</type>
			<sensorId>19_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400194</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 19</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_19">
			<type>num/kwatthr</type>
			<sensorId>19_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400195</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 19</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_19">
			<type>powerVA</type>
			<sensorId>19_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400197</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 19</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_20">
			<type>amperage</type>
			<sensorId>20_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400198</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 20</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_20">
			<type>powerW</type>
			<sensorId>20_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400199</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 20</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_20">
			<type>num/kwatthr</type>
			<sensorId>20_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400200</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 20</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_20">
			<type>powerVA</type>
			<sensorId>20_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400202</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 20</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_21">
			<type>amperage</type>
			<sensorId>21_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400203</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 21</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_21">
			<type>powerW</type>
			<sensorId>21_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400204</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 21</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_21">
			<type>num/kwatthr</type>
			<sensorId>21_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400205</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 21</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_21">
			<type>powerVA</type>
			<sensorId>21_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400207</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 21</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_22">
			<type>amperage</type>
			<sensorId>22_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400208</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 22</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_22">
			<type>powerW</type>
			<sensorId>22_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400209</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 22</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_22">
			<type>num/kwatthr</type>
			<sensorId>22_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400210</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 22</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_22">
			<type>powerVA</type>
			<sensorId>22_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400212</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 22</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_23">
			<type>amperage</type>
			<sensorId>23_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400213</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 23</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_23">
			<type>powerW</type>
			<sensorId>23_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400214</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 23</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_23">
			<type>num/kwatthr</type>
			<sensorId>23_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400215</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 23</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_23">
			<type>powerVA</type>
			<sensorId>23_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400217</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 23</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_24">
			<type>amperage</type>
			<sensorId>24_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400218</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 24</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_24">
			<type>powerW</type>
			<sensorId>24_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400219</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 24</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_24">
			<type>num/kwatthr</type>
			<sensorId>24_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400220</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 24</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_24">
			<type>powerVA</type>
			<sensorId>24_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400222</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 24</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_25">
			<type>amperage</type>
			<sensorId>25_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400223</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 25</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_25">
			<type>powerW</type>
			<sensorId>25_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400224</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 25</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_25">
			<type>num/kwatthr</type>
			<sensorId>25_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400225</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 25</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_25">
			<type>powerVA</type>
			<sensorId>25_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400227</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 25</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_26">
			<type>amperage</type>
			<sensorId>26_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400228</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 26</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_26">
			<type>powerW</type>
			<sensorId>26_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400229</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 26</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_26">
			<type>num/kwatthr</type>
			<sensorId>26_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400230</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 26</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_26">
			<type>powerVA</type>
			<sensorId>26_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400232</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 26</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_27">
			<type>amperage</type>
			<sensorId>27_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400233</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 27</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_27">
			<type>powerW</type>
			<sensorId>27_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400234</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 27</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_27">
			<type>num/kwatthr</type>
			<sensorId>27_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400235</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 27</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_27">
			<type>powerVA</type>
			<sensorId>27_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400237</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 27</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_28">
			<type>amperage</type>
			<sensorId>28_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400238</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 28</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_28">
			<type>powerW</type>
			<sensorId>28_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400239</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 28</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_28">
			<type>num/kwatthr</type>
			<sensorId>28_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400240</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 28</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_28">
			<type>powerVA</type>
			<sensorId>28_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400242</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 28</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_29">
			<type>amperage</type>
			<sensorId>29_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400243</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 29</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_29">
			<type>powerW</type>
			<sensorId>29_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400244</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 29</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_29">
			<type>num/kwatthr</type>
			<sensorId>29_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400245</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 29</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_29">
			<type>powerVA</type>
			<sensorId>29_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400247</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 29</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_30">
			<type>amperage</type>
			<sensorId>30_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400248</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 30</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_30">
			<type>powerW</type>
			<sensorId>30_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400249</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 30</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_30">
			<type>num/kwatthr</type>
			<sensorId>30_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400250</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 30</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_30">
			<type>powerVA</type>
			<sensorId>30_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400252</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 30</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_31">
			<type>amperage</type>
			<sensorId>31_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400253</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 31</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_31">
			<type>powerW</type>
			<sensorId>31_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400254</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 31</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_31">
			<type>num/kwatthr</type>
			<sensorId>31_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400255</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 31</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_31">
			<type>powerVA</type>
			<sensorId>31_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400257</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 31</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_32">
			<type>amperage</type>
			<sensorId>32_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400258</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 32</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_32">
			<type>powerW</type>
			<sensorId>32_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400259</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 32</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_32">
			<type>num/kwatthr</type>
			<sensorId>32_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400260</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 32</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_32">
			<type>powerVA</type>
			<sensorId>32_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400262</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 32</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_33">
			<type>amperage</type>
			<sensorId>33_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400263</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 33</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_33">
			<type>powerW</type>
			<sensorId>33_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400264</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 33</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_33">
			<type>num/kwatthr</type>
			<sensorId>33_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400265</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 33</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_33">
			<type>powerVA</type>
			<sensorId>33_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400267</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 33</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_34">
			<type>amperage</type>
			<sensorId>34_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400268</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 34</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_34">
			<type>powerW</type>
			<sensorId>34_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400269</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 34</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_34">
			<type>num/kwatthr</type>
			<sensorId>34_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400270</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 34</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_34">
			<type>powerVA</type>
			<sensorId>34_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400272</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 34</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_35">
			<type>amperage</type>
			<sensorId>35_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400273</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 35</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_35">
			<type>powerW</type>
			<sensorId>35_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400274</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 35</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_35">
			<type>num/kwatthr</type>
			<sensorId>35_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400275</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 35</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_35">
			<type>powerVA</type>
			<sensorId>35_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400277</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 35</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_36">
			<type>amperage</type>
			<sensorId>36_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400278</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 36</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_36">
			<type>powerW</type>
			<sensorId>36_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400279</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 36</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_36">
			<type>num/kwatthr</type>
			<sensorId>36_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400280</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 36</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_36">
			<type>powerVA</type>
			<sensorId>36_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400282</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 36</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_37">
			<type>amperage</type>
			<sensorId>37_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400283</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 37</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_37">
			<type>powerW</type>
			<sensorId>37_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400284</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 37</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_37">
			<type>num/kwatthr</type>
			<sensorId>37_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400285</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 37</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_37">
			<type>powerVA</type>
			<sensorId>37_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400287</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 37</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_38">
			<type>amperage</type>
			<sensorId>38_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400288</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 38</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_38">
			<type>powerW</type>
			<sensorId>38_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400289</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 38</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_38">
			<type>num/kwatthr</type>
			<sensorId>38_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400290</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 38</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_38">
			<type>powerVA</type>
			<sensorId>38_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400292</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 38</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_39">
			<type>amperage</type>
			<sensorId>39_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400293</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 39</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_39">
			<type>powerW</type>
			<sensorId>39_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400294</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 39</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_39">
			<type>num/kwatthr</type>
			<sensorId>39_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400295</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 39</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_39">
			<type>powerVA</type>
			<sensorId>39_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400297</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 39</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_40">
			<type>amperage</type>
			<sensorId>40_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400298</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 40</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_40">
			<type>powerW</type>
			<sensorId>40_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400299</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 40</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_40">
			<type>num/kwatthr</type>
			<sensorId>40_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400300</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 40</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_40">
			<type>powerVA</type>
			<sensorId>40_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400302</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 40</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_41">
			<type>amperage</type>
			<sensorId>41_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400303</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 41</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_41">
			<type>powerW</type>
			<sensorId>41_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400304</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 41</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_41">
			<type>num/kwatthr</type>
			<sensorId>41_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400305</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 41</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_41">
			<type>powerVA</type>
			<sensorId>41_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400307</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 41</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_42">
			<type>amperage</type>
			<sensorId>42_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400308</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 42</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_42">
			<type>powerW</type>
			<sensorId>42_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400309</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 42</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_42">
			<type>num/kwatthr</type>
			<sensorId>42_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400310</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 42</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_42">
			<type>powerVA</type>
			<sensorId>42_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400312</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 42</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_43">
			<type>amperage</type>
			<sensorId>43_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400313</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 43</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_43">
			<type>powerW</type>
			<sensorId>43_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400314</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 43</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_43">
			<type>num/kwatthr</type>
			<sensorId>43_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400315</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 43</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_43">
			<type>powerVA</type>
			<sensorId>43_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400317</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 43</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_44">
			<type>amperage</type>
			<sensorId>44_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400318</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 44</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_44">
			<type>powerW</type>
			<sensorId>44_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400319</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 44</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_44">
			<type>num/kwatthr</type>
			<sensorId>44_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400320</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 44</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_44">
			<type>powerVA</type>
			<sensorId>44_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400322</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 44</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_45">
			<type>amperage</type>
			<sensorId>45_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400323</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 45</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_45">
			<type>powerW</type>
			<sensorId>45_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400324</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 45</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_45">
			<type>num/kwatthr</type>
			<sensorId>45_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400325</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 45</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_45">
			<type>powerVA</type>
			<sensorId>45_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400327</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 45</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_46">
			<type>amperage</type>
			<sensorId>46_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400328</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 46</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_46">
			<type>powerW</type>
			<sensorId>46_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400329</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 46</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_46">
			<type>num/kwatthr</type>
			<sensorId>46_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400330</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 46</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_46">
			<type>powerVA</type>
			<sensorId>46_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400332</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 46</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_47">
			<type>amperage</type>
			<sensorId>47_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400333</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 47</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_47">
			<type>powerW</type>
			<sensorId>47_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400334</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 47</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_47">
			<type>num/kwatthr</type>
			<sensorId>47_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400335</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 47</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_47">
			<type>powerVA</type>
			<sensorId>47_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400337</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 47</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_48">
			<type>amperage</type>
			<sensorId>48_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400338</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 48</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_48">
			<type>powerW</type>
			<sensorId>48_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400339</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 48</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_48">
			<type>num/kwatthr</type>
			<sensorId>48_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400340</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 48</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_48">
			<type>powerVA</type>
			<sensorId>48_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400342</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 48</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_49">
			<type>amperage</type>
			<sensorId>49_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400343</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 49</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_49">
			<type>powerW</type>
			<sensorId>49_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400344</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 49</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_49">
			<type>num/kwatthr</type>
			<sensorId>49_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400345</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 49</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_49">
			<type>powerVA</type>
			<sensorId>49_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400347</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 49</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_50">
			<type>amperage</type>
			<sensorId>50_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400348</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 50</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_50">
			<type>powerW</type>
			<sensorId>50_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400349</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 50</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_50">
			<type>num/kwatthr</type>
			<sensorId>50_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400350</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 50</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_50">
			<type>powerVA</type>
			<sensorId>50_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400352</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 50</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_51">
			<type>amperage</type>
			<sensorId>51_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400353</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 51</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_51">
			<type>powerW</type>
			<sensorId>51_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400354</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 51</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_51">
			<type>num/kwatthr</type>
			<sensorId>51_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400355</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 51</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_51">
			<type>powerVA</type>
			<sensorId>51_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400357</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 51</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_52">
			<type>amperage</type>
			<sensorId>52_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400358</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 52</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_52">
			<type>powerW</type>
			<sensorId>52_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400359</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 52</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_52">
			<type>num/kwatthr</type>
			<sensorId>52_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400360</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 52</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_52">
			<type>powerVA</type>
			<sensorId>52_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400362</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 52</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_53">
			<type>amperage</type>
			<sensorId>53_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400363</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 53</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_53">
			<type>powerW</type>
			<sensorId>53_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400364</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 53</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_53">
			<type>num/kwatthr</type>
			<sensorId>53_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400365</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 53</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_53">
			<type>powerVA</type>
			<sensorId>53_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400367</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 53</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_54">
			<type>amperage</type>
			<sensorId>54_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400368</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 54</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_54">
			<type>powerW</type>
			<sensorId>54_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400369</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 54</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_54">
			<type>num/kwatthr</type>
			<sensorId>54_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400370</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 54</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_54">
			<type>powerVA</type>
			<sensorId>54_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400372</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 54</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_55">
			<type>amperage</type>
			<sensorId>55_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400373</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 55</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_55">
			<type>powerW</type>
			<sensorId>55_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400374</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 55</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_55">
			<type>num/kwatthr</type>
			<sensorId>55_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400375</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 55</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_55">
			<type>powerVA</type>
			<sensorId>55_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400377</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 55</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_56">
			<type>amperage</type>
			<sensorId>56_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400378</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 56</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_56">
			<type>powerW</type>
			<sensorId>56_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400379</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 56</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_56">
			<type>num/kwatthr</type>
			<sensorId>56_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400380</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 56</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_56">
			<type>powerVA</type>
			<sensorId>56_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400382</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 56</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_57">
			<type>amperage</type>
			<sensorId>57_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400383</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 57</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_57">
			<type>powerW</type>
			<sensorId>57_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400384</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 57</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_57">
			<type>num/kwatthr</type>
			<sensorId>57_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400385</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 57</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_57">
			<type>powerVA</type>
			<sensorId>57_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400387</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 57</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_58">
			<type>amperage</type>
			<sensorId>58_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400388</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 58</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_58">
			<type>powerW</type>
			<sensorId>58_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400389</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 58</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_58">
			<type>num/kwatthr</type>
			<sensorId>58_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400390</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 58</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_58">
			<type>powerVA</type>
			<sensorId>58_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400392</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 58</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_59">
			<type>amperage</type>
			<sensorId>59_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400393</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 59</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_59">
			<type>powerW</type>
			<sensorId>59_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400394</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 59</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_59">
			<type>num/kwatthr</type>
			<sensorId>59_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400395</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 59</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_59">
			<type>powerVA</type>
			<sensorId>59_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400397</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 59</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_60">
			<type>amperage</type>
			<sensorId>60_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400398</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 60</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_60">
			<type>powerW</type>
			<sensorId>60_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400399</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 60</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_60">
			<type>num/kwatthr</type>
			<sensorId>60_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400400</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 60</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_60">
			<type>powerVA</type>
			<sensorId>60_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400402</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 60</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_61">
			<type>amperage</type>
			<sensorId>61_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400403</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 61</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_61">
			<type>powerW</type>
			<sensorId>61_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400404</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 61</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_61">
			<type>num/kwatthr</type>
			<sensorId>61_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400405</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 61</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_61">
			<type>powerVA</type>
			<sensorId>61_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400407</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 61</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_62">
			<type>amperage</type>
			<sensorId>62_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400408</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 62</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_62">
			<type>powerW</type>
			<sensorId>62_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400409</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 62</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_62">
			<type>num/kwatthr</type>
			<sensorId>62_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400410</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 62</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_62">
			<type>powerVA</type>
			<sensorId>62_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400412</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 62</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_63">
			<type>amperage</type>
			<sensorId>63_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400413</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 63</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_63">
			<type>powerW</type>
			<sensorId>63_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400414</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 63</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_63">
			<type>num/kwatthr</type>
			<sensorId>63_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400415</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 63</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_63">
			<type>powerVA</type>
			<sensorId>63_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400417</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 63</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_64">
			<type>amperage</type>
			<sensorId>64_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400418</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 64</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_64">
			<type>powerW</type>
			<sensorId>64_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400419</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 64</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_64">
			<type>num/kwatthr</type>
			<sensorId>64_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400420</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 64</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_64">
			<type>powerVA</type>
			<sensorId>64_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400422</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 64</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_65">
			<type>amperage</type>
			<sensorId>65_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400423</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 65</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_65">
			<type>powerW</type>
			<sensorId>65_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400424</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 65</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_65">
			<type>num/kwatthr</type>
			<sensorId>65_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400425</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 65</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_65">
			<type>powerVA</type>
			<sensorId>65_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400427</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 65</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_66">
			<type>amperage</type>
			<sensorId>66_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400428</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 66</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_66">
			<type>powerW</type>
			<sensorId>66_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400429</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 66</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_66">
			<type>num/kwatthr</type>
			<sensorId>66_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400430</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 66</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_66">
			<type>powerVA</type>
			<sensorId>66_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400432</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 66</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_67">
			<type>amperage</type>
			<sensorId>67_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400433</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 67</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_67">
			<type>powerW</type>
			<sensorId>67_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400434</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 67</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_67">
			<type>num/kwatthr</type>
			<sensorId>67_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400435</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 67</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_67">
			<type>powerVA</type>
			<sensorId>67_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400437</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 67</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_68">
			<type>amperage</type>
			<sensorId>68_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400438</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 68</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_68">
			<type>powerW</type>
			<sensorId>68_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400439</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 68</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_68">
			<type>num/kwatthr</type>
			<sensorId>68_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400440</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 68</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_68">
			<type>powerVA</type>
			<sensorId>68_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400442</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 68</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_69">
			<type>amperage</type>
			<sensorId>69_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400443</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 69</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_69">
			<type>powerW</type>
			<sensorId>69_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400444</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 69</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_69">
			<type>num/kwatthr</type>
			<sensorId>69_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400445</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 69</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_69">
			<type>powerVA</type>
			<sensorId>69_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400447</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 69</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_70">
			<type>amperage</type>
			<sensorId>70_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400448</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 70</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_70">
			<type>powerW</type>
			<sensorId>70_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400449</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 70</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_70">
			<type>num/kwatthr</type>
			<sensorId>70_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400450</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 70</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_70">
			<type>powerVA</type>
			<sensorId>70_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400452</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 70</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_71">
			<type>amperage</type>
			<sensorId>71_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400453</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 71</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_71">
			<type>powerW</type>
			<sensorId>71_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400454</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 71</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_71">
			<type>num/kwatthr</type>
			<sensorId>71_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400455</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 71</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_71">
			<type>powerVA</type>
			<sensorId>71_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400457</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 71</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_current_72">
			<type>amperage</type>
			<sensorId>72_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400458</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU1 Current 72</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_power_72">
			<type>powerW</type>
			<sensorId>72_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400459</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Power 72</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_real_energy_72">
			<type>num/kwatthr</type>
			<sensorId>72_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400460</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Real Energy 72</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu1_apparent_power_72">
			<type>powerVA</type>
			<sensorId>72_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400462</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU1 Apparent Power 72</label>
			<sensorSet>PDU1 Sensors</sensorSet>
		</numSensor>
		
	</device>

  <protocol>
      <modbus>

<!-- PDU1 -->
 
			<value_ref_id valid="register400103">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400104">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400105">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400107">
				<function>3</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400108">
				<function>3</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400109">
				<function>3</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400110">
				<function>3</function>
				<start_addr>109</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400112">
				<function>3</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400113">
				<function>3</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400114">
				<function>3</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400115">
				<function>3</function>
				<start_addr>114</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400117">
				<function>3</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400118">
				<function>3</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400119">
				<function>3</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400120">
				<function>3</function>
				<start_addr>119</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400122">
				<function>3</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400123">
				<function>3</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400124">
				<function>3</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400125">
				<function>3</function>
				<start_addr>124</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400127">
				<function>3</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400128">
				<function>3</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400129">
				<function>3</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400130">
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400132">
				<function>3</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400133">
				<function>3</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400134">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400135">
				<function>3</function>
				<start_addr>134</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400137">
				<function>3</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400138">
				<function>3</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400139">
				<function>3</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400140">
				<function>3</function>
				<start_addr>139</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400142">
				<function>3</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400143">
				<function>3</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400144">
				<function>3</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400145">
				<function>3</function>
				<start_addr>144</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400147">
				<function>3</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400148">
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400149">
				<function>3</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400150">
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400152">
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400153">
				<function>3</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400154">
				<function>3</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400155">
				<function>3</function>
				<start_addr>154</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400157">
				<function>3</function>
				<start_addr>156</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400158">
				<function>3</function>
				<start_addr>157</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400159">
				<function>3</function>
				<start_addr>158</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400160">
				<function>3</function>
				<start_addr>159</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400162">
				<function>3</function>
				<start_addr>161</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400163">
				<function>3</function>
				<start_addr>162</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400164">
				<function>3</function>
				<start_addr>163</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400165">
				<function>3</function>
				<start_addr>164</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400167">
				<function>3</function>
				<start_addr>166</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400168">
				<function>3</function>
				<start_addr>167</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400169">
				<function>3</function>
				<start_addr>168</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400170">
				<function>3</function>
				<start_addr>169</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400172">
				<function>3</function>
				<start_addr>171</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400173">
				<function>3</function>
				<start_addr>172</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400174">
				<function>3</function>
				<start_addr>173</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400175">
				<function>3</function>
				<start_addr>174</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400177">
				<function>3</function>
				<start_addr>176</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400178">
				<function>3</function>
				<start_addr>177</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400179">
				<function>3</function>
				<start_addr>178</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400180">
				<function>3</function>
				<start_addr>179</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400182">
				<function>3</function>
				<start_addr>181</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400183">
				<function>3</function>
				<start_addr>182</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400184">
				<function>3</function>
				<start_addr>183</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400185">
				<function>3</function>
				<start_addr>184</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400187">
				<function>3</function>
				<start_addr>186</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400188">
				<function>3</function>
				<start_addr>187</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400189">
				<function>3</function>
				<start_addr>188</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400190">
				<function>3</function>
				<start_addr>189</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400192">
				<function>3</function>
				<start_addr>191</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400193">
				<function>3</function>
				<start_addr>192</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400194">
				<function>3</function>
				<start_addr>193</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400195">
				<function>3</function>
				<start_addr>194</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400197">
				<function>3</function>
				<start_addr>196</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400198">
				<function>3</function>
				<start_addr>197</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400199">
				<function>3</function>
				<start_addr>198</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400200">
				<function>3</function>
				<start_addr>199</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400202">
				<function>3</function>
				<start_addr>201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400203">
				<function>3</function>
				<start_addr>202</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400204">
				<function>3</function>
				<start_addr>203</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400205">
				<function>3</function>
				<start_addr>204</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400207">
				<function>3</function>
				<start_addr>206</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400208">
				<function>3</function>
				<start_addr>207</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400209">
				<function>3</function>
				<start_addr>208</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400210">
				<function>3</function>
				<start_addr>209</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400212">
				<function>3</function>
				<start_addr>211</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400213">
				<function>3</function>
				<start_addr>212</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400214">
				<function>3</function>
				<start_addr>213</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400215">
				<function>3</function>
				<start_addr>214</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400217">
				<function>3</function>
				<start_addr>216</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400218">
				<function>3</function>
				<start_addr>217</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400219">
				<function>3</function>
				<start_addr>218</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400220">
				<function>3</function>
				<start_addr>219</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400222">
				<function>3</function>
				<start_addr>221</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400223">
				<function>3</function>
				<start_addr>222</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400224">
				<function>3</function>
				<start_addr>223</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400225">
				<function>3</function>
				<start_addr>224</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400227">
				<function>3</function>
				<start_addr>226</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400228">
				<function>3</function>
				<start_addr>227</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400229">
				<function>3</function>
				<start_addr>228</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400230">
				<function>3</function>
				<start_addr>229</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400232">
				<function>3</function>
				<start_addr>231</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400233">
				<function>3</function>
				<start_addr>232</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400234">
				<function>3</function>
				<start_addr>233</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400235">
				<function>3</function>
				<start_addr>234</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400237">
				<function>3</function>
				<start_addr>236</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400238">
				<function>3</function>
				<start_addr>237</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400239">
				<function>3</function>
				<start_addr>238</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400240">
				<function>3</function>
				<start_addr>239</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400242">
				<function>3</function>
				<start_addr>241</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400243">
				<function>3</function>
				<start_addr>242</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400244">
				<function>3</function>
				<start_addr>243</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400245">
				<function>3</function>
				<start_addr>244</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400247">
				<function>3</function>
				<start_addr>246</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400248">
				<function>3</function>
				<start_addr>247</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400249">
				<function>3</function>
				<start_addr>248</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400250">
				<function>3</function>
				<start_addr>249</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400252">
				<function>3</function>
				<start_addr>251</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400253">
				<function>3</function>
				<start_addr>252</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400254">
				<function>3</function>
				<start_addr>253</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400255">
				<function>3</function>
				<start_addr>254</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400257">
				<function>3</function>
				<start_addr>256</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400258">
				<function>3</function>
				<start_addr>257</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400259">
				<function>3</function>
				<start_addr>258</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400260">
				<function>3</function>
				<start_addr>259</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400262">
				<function>3</function>
				<start_addr>261</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400263">
				<function>3</function>
				<start_addr>262</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400264">
				<function>3</function>
				<start_addr>263</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400265">
				<function>3</function>
				<start_addr>264</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400267">
				<function>3</function>
				<start_addr>266</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400268">
				<function>3</function>
				<start_addr>267</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400269">
				<function>3</function>
				<start_addr>268</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400270">
				<function>3</function>
				<start_addr>269</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400272">
				<function>3</function>
				<start_addr>271</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400273">
				<function>3</function>
				<start_addr>272</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400274">
				<function>3</function>
				<start_addr>273</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400275">
				<function>3</function>
				<start_addr>274</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400277">
				<function>3</function>
				<start_addr>276</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400278">
				<function>3</function>
				<start_addr>277</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400279">
				<function>3</function>
				<start_addr>278</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400280">
				<function>3</function>
				<start_addr>279</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400282">
				<function>3</function>
				<start_addr>281</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400283">
				<function>3</function>
				<start_addr>282</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400284">
				<function>3</function>
				<start_addr>283</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400285">
				<function>3</function>
				<start_addr>284</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400287">
				<function>3</function>
				<start_addr>286</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400288">
				<function>3</function>
				<start_addr>287</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400289">
				<function>3</function>
				<start_addr>288</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400290">
				<function>3</function>
				<start_addr>289</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400292">
				<function>3</function>
				<start_addr>291</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400293">
				<function>3</function>
				<start_addr>292</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400294">
				<function>3</function>
				<start_addr>293</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400295">
				<function>3</function>
				<start_addr>294</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400297">
				<function>3</function>
				<start_addr>296</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400298">
				<function>3</function>
				<start_addr>297</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400299">
				<function>3</function>
				<start_addr>298</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400300">
				<function>3</function>
				<start_addr>299</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400302">
				<function>3</function>
				<start_addr>301</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400303">
				<function>3</function>
				<start_addr>302</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400304">
				<function>3</function>
				<start_addr>303</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400305">
				<function>3</function>
				<start_addr>304</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400307">
				<function>3</function>
				<start_addr>306</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400308">
				<function>3</function>
				<start_addr>307</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400309">
				<function>3</function>
				<start_addr>308</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400310">
				<function>3</function>
				<start_addr>309</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400312">
				<function>3</function>
				<start_addr>311</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400313">
				<function>3</function>
				<start_addr>312</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400314">
				<function>3</function>
				<start_addr>313</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400315">
				<function>3</function>
				<start_addr>314</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400317">
				<function>3</function>
				<start_addr>316</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400318">
				<function>3</function>
				<start_addr>317</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400319">
				<function>3</function>
				<start_addr>318</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400320">
				<function>3</function>
				<start_addr>319</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400322">
				<function>3</function>
				<start_addr>321</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400323">
				<function>3</function>
				<start_addr>322</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400324">
				<function>3</function>
				<start_addr>323</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400325">
				<function>3</function>
				<start_addr>324</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400327">
				<function>3</function>
				<start_addr>326</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400328">
				<function>3</function>
				<start_addr>327</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400329">
				<function>3</function>
				<start_addr>328</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400330">
				<function>3</function>
				<start_addr>329</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400332">
				<function>3</function>
				<start_addr>331</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400333">
				<function>3</function>
				<start_addr>332</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400334">
				<function>3</function>
				<start_addr>333</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400335">
				<function>3</function>
				<start_addr>334</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400337">
				<function>3</function>
				<start_addr>336</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400338">
				<function>3</function>
				<start_addr>337</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400339">
				<function>3</function>
				<start_addr>338</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400340">
				<function>3</function>
				<start_addr>339</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400342">
				<function>3</function>
				<start_addr>341</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400343">
				<function>3</function>
				<start_addr>342</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400344">
				<function>3</function>
				<start_addr>343</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400345">
				<function>3</function>
				<start_addr>344</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400347">
				<function>3</function>
				<start_addr>346</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400348">
				<function>3</function>
				<start_addr>347</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400349">
				<function>3</function>
				<start_addr>348</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400350">
				<function>3</function>
				<start_addr>349</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400352">
				<function>3</function>
				<start_addr>351</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400353">
				<function>3</function>
				<start_addr>352</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400354">
				<function>3</function>
				<start_addr>353</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400355">
				<function>3</function>
				<start_addr>354</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400357">
				<function>3</function>
				<start_addr>356</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400358">
				<function>3</function>
				<start_addr>357</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400359">
				<function>3</function>
				<start_addr>358</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400360">
				<function>3</function>
				<start_addr>359</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400362">
				<function>3</function>
				<start_addr>361</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400363">
				<function>3</function>
				<start_addr>362</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400364">
				<function>3</function>
				<start_addr>363</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400365">
				<function>3</function>
				<start_addr>364</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400367">
				<function>3</function>
				<start_addr>366</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400368">
				<function>3</function>
				<start_addr>367</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400369">
				<function>3</function>
				<start_addr>368</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400370">
				<function>3</function>
				<start_addr>369</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400372">
				<function>3</function>
				<start_addr>371</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400373">
				<function>3</function>
				<start_addr>372</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400374">
				<function>3</function>
				<start_addr>373</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400375">
				<function>3</function>
				<start_addr>374</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400377">
				<function>3</function>
				<start_addr>376</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400378">
				<function>3</function>
				<start_addr>377</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400379">
				<function>3</function>
				<start_addr>378</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400380">
				<function>3</function>
				<start_addr>379</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400382">
				<function>3</function>
				<start_addr>381</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400383">
				<function>3</function>
				<start_addr>382</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400384">
				<function>3</function>
				<start_addr>383</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400385">
				<function>3</function>
				<start_addr>384</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400387">
				<function>3</function>
				<start_addr>386</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400388">
				<function>3</function>
				<start_addr>387</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400389">
				<function>3</function>
				<start_addr>388</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400390">
				<function>3</function>
				<start_addr>389</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400392">
				<function>3</function>
				<start_addr>391</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400393">
				<function>3</function>
				<start_addr>392</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400394">
				<function>3</function>
				<start_addr>393</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400395">
				<function>3</function>
				<start_addr>394</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400397">
				<function>3</function>
				<start_addr>396</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400398">
				<function>3</function>
				<start_addr>397</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400399">
				<function>3</function>
				<start_addr>398</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400400">
				<function>3</function>
				<start_addr>399</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400402">
				<function>3</function>
				<start_addr>401</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400403">
				<function>3</function>
				<start_addr>402</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400404">
				<function>3</function>
				<start_addr>403</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400405">
				<function>3</function>
				<start_addr>404</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400407">
				<function>3</function>
				<start_addr>406</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400408">
				<function>3</function>
				<start_addr>407</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400409">
				<function>3</function>
				<start_addr>408</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400410">
				<function>3</function>
				<start_addr>409</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400412">
				<function>3</function>
				<start_addr>411</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400413">
				<function>3</function>
				<start_addr>412</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400414">
				<function>3</function>
				<start_addr>413</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400415">
				<function>3</function>
				<start_addr>414</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400417">
				<function>3</function>
				<start_addr>416</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400418">
				<function>3</function>
				<start_addr>417</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400419">
				<function>3</function>
				<start_addr>418</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400420">
				<function>3</function>
				<start_addr>419</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400422">
				<function>3</function>
				<start_addr>421</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400423">
				<function>3</function>
				<start_addr>422</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400424">
				<function>3</function>
				<start_addr>423</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400425">
				<function>3</function>
				<start_addr>424</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400427">
				<function>3</function>
				<start_addr>426</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400428">
				<function>3</function>
				<start_addr>427</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400429">
				<function>3</function>
				<start_addr>428</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400430">
				<function>3</function>
				<start_addr>429</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400432">
				<function>3</function>
				<start_addr>431</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400433">
				<function>3</function>
				<start_addr>432</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400434">
				<function>3</function>
				<start_addr>433</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400435">
				<function>3</function>
				<start_addr>434</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400437">
				<function>3</function>
				<start_addr>436</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400438">
				<function>3</function>
				<start_addr>437</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400439">
				<function>3</function>
				<start_addr>438</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400440">
				<function>3</function>
				<start_addr>439</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400442">
				<function>3</function>
				<start_addr>441</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400443">
				<function>3</function>
				<start_addr>442</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400444">
				<function>3</function>
				<start_addr>443</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400445">
				<function>3</function>
				<start_addr>444</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400447">
				<function>3</function>
				<start_addr>446</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400448">
				<function>3</function>
				<start_addr>447</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400449">
				<function>3</function>
				<start_addr>448</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400450">
				<function>3</function>
				<start_addr>449</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400452">
				<function>3</function>
				<start_addr>451</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400453">
				<function>3</function>
				<start_addr>452</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400454">
				<function>3</function>
				<start_addr>453</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400455">
				<function>3</function>
				<start_addr>454</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400457">
				<function>3</function>
				<start_addr>456</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400458">
				<function>3</function>
				<start_addr>457</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400459">
				<function>3</function>
				<start_addr>458</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400460">
				<function>3</function>
				<start_addr>459</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400462">
				<function>3</function>
				<start_addr>461</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
          
<!-- PDU1 -->
 
			<packet>
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>120</quantity>
			</packet>
 
			<packet>
				<function>3</function>
				<start_addr>222</start_addr>
				<quantity>120</quantity>
			</packet>
 
			<packet>
				<function>3</function>
				<start_addr>342</start_addr>
				<quantity>120</quantity>
			</packet>
            
      </modbus>
  </protocol>
</APC_DDF>


