<?xml version="1.0"?>

<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
    ddfid="keb_pdu3" ddfname="KEB Power Distribution Board 3" ddfversion="2" canremove="yes">
  <schemaVersion>1.6</schemaVersion>

    <device deviceid="keb_pdu_header">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

        <setProductData ruleid="vendordata" field="vendor">KEB</setProductData>
        <setProductData ruleid="modeldata" field="model">KEB Power Distribution Board 3</setProductData>
        <setProductData ruleid="typedata" field="type">Rack PDU</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
      
    </device>
  
	
<!-- PDU3 -->
	<device deviceid="keb_pdu3">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
	
		<numSensor ruleid="pdu3_current_1">
			<type>amperage</type>
			<sensorId>1_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400703</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 01</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_1">
			<type>powerW</type>
			<sensorId>1_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400704</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 01</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_1">
			<type>num/kwatthr</type>
			<sensorId>1_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400705</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 01</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_1">
			<type>powerVA</type>
			<sensorId>1_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400707</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 01</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_2">
			<type>amperage</type>
			<sensorId>2_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400708</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 02</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_2">
			<type>powerW</type>
			<sensorId>2_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400709</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 02</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_2">
			<type>num/kwatthr</type>
			<sensorId>2_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400710</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 02</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_2">
			<type>powerVA</type>
			<sensorId>2_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400712</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 02</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_3">
			<type>amperage</type>
			<sensorId>3_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400713</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 03</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_3">
			<type>powerW</type>
			<sensorId>3_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400714</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 03</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_3">
			<type>num/kwatthr</type>
			<sensorId>3_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400715</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 03</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_3">
			<type>powerVA</type>
			<sensorId>3_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400717</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 03</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_4">
			<type>amperage</type>
			<sensorId>4_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400718</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 04</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_4">
			<type>powerW</type>
			<sensorId>4_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400719</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 04</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_4">
			<type>num/kwatthr</type>
			<sensorId>4_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400720</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 04</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_4">
			<type>powerVA</type>
			<sensorId>4_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400722</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 04</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_5">
			<type>amperage</type>
			<sensorId>5_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400723</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 05</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_5">
			<type>powerW</type>
			<sensorId>5_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400724</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 05</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_5">
			<type>num/kwatthr</type>
			<sensorId>5_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400725</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 05</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_5">
			<type>powerVA</type>
			<sensorId>5_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400727</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 05</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_6">
			<type>amperage</type>
			<sensorId>6_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400728</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 06</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_6">
			<type>powerW</type>
			<sensorId>6_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400729</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 06</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_6">
			<type>num/kwatthr</type>
			<sensorId>6_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400730</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 06</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_6">
			<type>powerVA</type>
			<sensorId>6_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400732</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 06</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_7">
			<type>amperage</type>
			<sensorId>7_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400733</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 07</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_7">
			<type>powerW</type>
			<sensorId>7_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400734</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 07</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_7">
			<type>num/kwatthr</type>
			<sensorId>7_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400735</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 07</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_7">
			<type>powerVA</type>
			<sensorId>7_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400737</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 07</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_8">
			<type>amperage</type>
			<sensorId>8_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400738</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 08</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_8">
			<type>powerW</type>
			<sensorId>8_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400739</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 08</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_8">
			<type>num/kwatthr</type>
			<sensorId>8_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400740</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 08</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_8">
			<type>powerVA</type>
			<sensorId>8_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400742</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 08</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_9">
			<type>amperage</type>
			<sensorId>9_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400743</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 09</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_9">
			<type>powerW</type>
			<sensorId>9_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400744</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 09</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_9">
			<type>num/kwatthr</type>
			<sensorId>9_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400745</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 09</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_9">
			<type>powerVA</type>
			<sensorId>9_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400747</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 09</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_10">
			<type>amperage</type>
			<sensorId>10_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400748</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 10</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_10">
			<type>powerW</type>
			<sensorId>10_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400749</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 10</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_10">
			<type>num/kwatthr</type>
			<sensorId>10_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400750</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 10</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_10">
			<type>powerVA</type>
			<sensorId>10_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400752</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 10</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_11">
			<type>amperage</type>
			<sensorId>11_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400753</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 11</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_11">
			<type>powerW</type>
			<sensorId>11_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400754</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 11</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_11">
			<type>num/kwatthr</type>
			<sensorId>11_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400755</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 11</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_11">
			<type>powerVA</type>
			<sensorId>11_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400757</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 11</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_12">
			<type>amperage</type>
			<sensorId>12_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400758</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 12</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_12">
			<type>powerW</type>
			<sensorId>12_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400759</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 12</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_12">
			<type>num/kwatthr</type>
			<sensorId>12_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400760</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 12</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_12">
			<type>powerVA</type>
			<sensorId>12_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400762</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 12</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_13">
			<type>amperage</type>
			<sensorId>13_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400763</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 13</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_13">
			<type>powerW</type>
			<sensorId>13_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400764</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 13</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_13">
			<type>num/kwatthr</type>
			<sensorId>13_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400765</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 13</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_13">
			<type>powerVA</type>
			<sensorId>13_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400767</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 13</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_14">
			<type>amperage</type>
			<sensorId>14_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400768</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 14</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_14">
			<type>powerW</type>
			<sensorId>14_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400769</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 14</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_14">
			<type>num/kwatthr</type>
			<sensorId>14_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400770</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 14</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_14">
			<type>powerVA</type>
			<sensorId>14_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400772</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 14</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_15">
			<type>amperage</type>
			<sensorId>15_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400773</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 15</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_15">
			<type>powerW</type>
			<sensorId>15_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400774</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 15</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_15">
			<type>num/kwatthr</type>
			<sensorId>15_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400775</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 15</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_15">
			<type>powerVA</type>
			<sensorId>15_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400777</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 15</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_16">
			<type>amperage</type>
			<sensorId>16_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400778</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 16</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_16">
			<type>powerW</type>
			<sensorId>16_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400779</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 16</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_16">
			<type>num/kwatthr</type>
			<sensorId>16_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400780</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 16</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_16">
			<type>powerVA</type>
			<sensorId>16_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400782</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 16</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_17">
			<type>amperage</type>
			<sensorId>17_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400783</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 17</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_17">
			<type>powerW</type>
			<sensorId>17_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400784</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 17</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_17">
			<type>num/kwatthr</type>
			<sensorId>17_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400785</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 17</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_17">
			<type>powerVA</type>
			<sensorId>17_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400787</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 17</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_18">
			<type>amperage</type>
			<sensorId>18_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400788</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 18</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_18">
			<type>powerW</type>
			<sensorId>18_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400789</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 18</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_18">
			<type>num/kwatthr</type>
			<sensorId>18_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400790</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 18</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_18">
			<type>powerVA</type>
			<sensorId>18_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400792</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 18</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_19">
			<type>amperage</type>
			<sensorId>19_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400793</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 19</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_19">
			<type>powerW</type>
			<sensorId>19_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400794</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 19</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_19">
			<type>num/kwatthr</type>
			<sensorId>19_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400795</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 19</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_19">
			<type>powerVA</type>
			<sensorId>19_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400797</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 19</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_20">
			<type>amperage</type>
			<sensorId>20_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400798</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 20</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_20">
			<type>powerW</type>
			<sensorId>20_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400799</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 20</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_20">
			<type>num/kwatthr</type>
			<sensorId>20_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400800</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 20</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_20">
			<type>powerVA</type>
			<sensorId>20_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400802</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 20</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_21">
			<type>amperage</type>
			<sensorId>21_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400803</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 21</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_21">
			<type>powerW</type>
			<sensorId>21_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400804</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 21</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_21">
			<type>num/kwatthr</type>
			<sensorId>21_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400805</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 21</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_21">
			<type>powerVA</type>
			<sensorId>21_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400807</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 21</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_22">
			<type>amperage</type>
			<sensorId>22_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400808</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 22</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_22">
			<type>powerW</type>
			<sensorId>22_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400809</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 22</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_22">
			<type>num/kwatthr</type>
			<sensorId>22_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400810</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 22</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_22">
			<type>powerVA</type>
			<sensorId>22_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400812</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 22</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_23">
			<type>amperage</type>
			<sensorId>23_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400813</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 23</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_23">
			<type>powerW</type>
			<sensorId>23_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400814</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 23</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_23">
			<type>num/kwatthr</type>
			<sensorId>23_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400815</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 23</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_23">
			<type>powerVA</type>
			<sensorId>23_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400817</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 23</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_24">
			<type>amperage</type>
			<sensorId>24_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400818</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 24</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_24">
			<type>powerW</type>
			<sensorId>24_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400819</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 24</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_24">
			<type>num/kwatthr</type>
			<sensorId>24_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400820</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 24</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_24">
			<type>powerVA</type>
			<sensorId>24_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400822</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 24</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_25">
			<type>amperage</type>
			<sensorId>25_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400823</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 25</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_25">
			<type>powerW</type>
			<sensorId>25_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400824</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 25</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_25">
			<type>num/kwatthr</type>
			<sensorId>25_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400825</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 25</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_25">
			<type>powerVA</type>
			<sensorId>25_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400827</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 25</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_26">
			<type>amperage</type>
			<sensorId>26_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400828</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 26</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_26">
			<type>powerW</type>
			<sensorId>26_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400829</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 26</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_26">
			<type>num/kwatthr</type>
			<sensorId>26_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400830</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 26</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_26">
			<type>powerVA</type>
			<sensorId>26_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400832</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 26</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_27">
			<type>amperage</type>
			<sensorId>27_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400833</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 27</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_27">
			<type>powerW</type>
			<sensorId>27_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400834</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 27</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_27">
			<type>num/kwatthr</type>
			<sensorId>27_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400835</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 27</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_27">
			<type>powerVA</type>
			<sensorId>27_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400837</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 27</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_28">
			<type>amperage</type>
			<sensorId>28_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400838</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 28</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_28">
			<type>powerW</type>
			<sensorId>28_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400839</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 28</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_28">
			<type>num/kwatthr</type>
			<sensorId>28_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400840</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 28</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_28">
			<type>powerVA</type>
			<sensorId>28_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400842</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 28</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_29">
			<type>amperage</type>
			<sensorId>29_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400843</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 29</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_29">
			<type>powerW</type>
			<sensorId>29_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400844</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 29</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_29">
			<type>num/kwatthr</type>
			<sensorId>29_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400845</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 29</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_29">
			<type>powerVA</type>
			<sensorId>29_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400847</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 29</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_30">
			<type>amperage</type>
			<sensorId>30_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400848</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 30</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_30">
			<type>powerW</type>
			<sensorId>30_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400849</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 30</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_30">
			<type>num/kwatthr</type>
			<sensorId>30_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400850</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 30</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_30">
			<type>powerVA</type>
			<sensorId>30_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400852</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 30</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_31">
			<type>amperage</type>
			<sensorId>31_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400853</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 31</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_31">
			<type>powerW</type>
			<sensorId>31_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400854</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 31</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_31">
			<type>num/kwatthr</type>
			<sensorId>31_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400855</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 31</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_31">
			<type>powerVA</type>
			<sensorId>31_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400857</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 31</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_32">
			<type>amperage</type>
			<sensorId>32_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400858</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 32</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_32">
			<type>powerW</type>
			<sensorId>32_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400859</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 32</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_32">
			<type>num/kwatthr</type>
			<sensorId>32_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400860</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 32</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_32">
			<type>powerVA</type>
			<sensorId>32_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400862</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 32</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_33">
			<type>amperage</type>
			<sensorId>33_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400863</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 33</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_33">
			<type>powerW</type>
			<sensorId>33_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400864</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 33</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_33">
			<type>num/kwatthr</type>
			<sensorId>33_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400865</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 33</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_33">
			<type>powerVA</type>
			<sensorId>33_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400867</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 33</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_34">
			<type>amperage</type>
			<sensorId>34_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400868</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 34</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_34">
			<type>powerW</type>
			<sensorId>34_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400869</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 34</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_34">
			<type>num/kwatthr</type>
			<sensorId>34_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400870</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 34</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_34">
			<type>powerVA</type>
			<sensorId>34_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400872</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 34</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_35">
			<type>amperage</type>
			<sensorId>35_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400873</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 35</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_35">
			<type>powerW</type>
			<sensorId>35_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400874</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 35</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_35">
			<type>num/kwatthr</type>
			<sensorId>35_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400875</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 35</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_35">
			<type>powerVA</type>
			<sensorId>35_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400877</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 35</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_36">
			<type>amperage</type>
			<sensorId>36_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400878</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 36</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_36">
			<type>powerW</type>
			<sensorId>36_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400879</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 36</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_36">
			<type>num/kwatthr</type>
			<sensorId>36_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400880</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 36</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_36">
			<type>powerVA</type>
			<sensorId>36_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400882</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 36</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_37">
			<type>amperage</type>
			<sensorId>37_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400883</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 37</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_37">
			<type>powerW</type>
			<sensorId>37_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400884</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 37</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_37">
			<type>num/kwatthr</type>
			<sensorId>37_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400885</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 37</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_37">
			<type>powerVA</type>
			<sensorId>37_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400887</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 37</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_38">
			<type>amperage</type>
			<sensorId>38_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400888</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 38</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_38">
			<type>powerW</type>
			<sensorId>38_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400889</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 38</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_38">
			<type>num/kwatthr</type>
			<sensorId>38_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400890</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 38</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_38">
			<type>powerVA</type>
			<sensorId>38_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400892</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 38</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_39">
			<type>amperage</type>
			<sensorId>39_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400893</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 39</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_39">
			<type>powerW</type>
			<sensorId>39_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400894</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 39</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_39">
			<type>num/kwatthr</type>
			<sensorId>39_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400895</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 39</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_39">
			<type>powerVA</type>
			<sensorId>39_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400897</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 39</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_40">
			<type>amperage</type>
			<sensorId>40_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400898</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 40</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_40">
			<type>powerW</type>
			<sensorId>40_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400899</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 40</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_40">
			<type>num/kwatthr</type>
			<sensorId>40_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400900</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 40</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_40">
			<type>powerVA</type>
			<sensorId>40_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400902</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 40</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_41">
			<type>amperage</type>
			<sensorId>41_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400903</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 41</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_41">
			<type>powerW</type>
			<sensorId>41_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400904</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 41</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_41">
			<type>num/kwatthr</type>
			<sensorId>41_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400905</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 41</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_41">
			<type>powerVA</type>
			<sensorId>41_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400907</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 41</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_42">
			<type>amperage</type>
			<sensorId>42_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400908</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 42</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_42">
			<type>powerW</type>
			<sensorId>42_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400909</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 42</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_42">
			<type>num/kwatthr</type>
			<sensorId>42_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400910</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 42</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_42">
			<type>powerVA</type>
			<sensorId>42_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400912</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 42</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_43">
			<type>amperage</type>
			<sensorId>43_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400913</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 43</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_43">
			<type>powerW</type>
			<sensorId>43_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400914</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 43</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_43">
			<type>num/kwatthr</type>
			<sensorId>43_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400915</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 43</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_43">
			<type>powerVA</type>
			<sensorId>43_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400917</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 43</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_44">
			<type>amperage</type>
			<sensorId>44_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400918</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 44</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_44">
			<type>powerW</type>
			<sensorId>44_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400919</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 44</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_44">
			<type>num/kwatthr</type>
			<sensorId>44_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400920</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 44</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_44">
			<type>powerVA</type>
			<sensorId>44_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400922</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 44</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_45">
			<type>amperage</type>
			<sensorId>45_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400923</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 45</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_45">
			<type>powerW</type>
			<sensorId>45_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400924</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 45</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_45">
			<type>num/kwatthr</type>
			<sensorId>45_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400925</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 45</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_45">
			<type>powerVA</type>
			<sensorId>45_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400927</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 45</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_46">
			<type>amperage</type>
			<sensorId>46_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400928</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 46</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_46">
			<type>powerW</type>
			<sensorId>46_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400929</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 46</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_46">
			<type>num/kwatthr</type>
			<sensorId>46_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400930</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 46</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_46">
			<type>powerVA</type>
			<sensorId>46_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400932</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 46</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_47">
			<type>amperage</type>
			<sensorId>47_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400933</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 47</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_47">
			<type>powerW</type>
			<sensorId>47_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400934</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 47</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_47">
			<type>num/kwatthr</type>
			<sensorId>47_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400935</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 47</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_47">
			<type>powerVA</type>
			<sensorId>47_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400937</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 47</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_48">
			<type>amperage</type>
			<sensorId>48_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400938</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 48</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_48">
			<type>powerW</type>
			<sensorId>48_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400939</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 48</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_48">
			<type>num/kwatthr</type>
			<sensorId>48_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400940</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 48</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_48">
			<type>powerVA</type>
			<sensorId>48_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400942</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 48</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_49">
			<type>amperage</type>
			<sensorId>49_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400943</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 49</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_49">
			<type>powerW</type>
			<sensorId>49_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400944</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 49</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_49">
			<type>num/kwatthr</type>
			<sensorId>49_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400945</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 49</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_49">
			<type>powerVA</type>
			<sensorId>49_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400947</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 49</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_50">
			<type>amperage</type>
			<sensorId>50_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400948</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 50</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_50">
			<type>powerW</type>
			<sensorId>50_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400949</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 50</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_50">
			<type>num/kwatthr</type>
			<sensorId>50_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400950</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 50</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_50">
			<type>powerVA</type>
			<sensorId>50_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400952</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 50</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_51">
			<type>amperage</type>
			<sensorId>51_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400953</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 51</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_51">
			<type>powerW</type>
			<sensorId>51_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400954</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 51</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_51">
			<type>num/kwatthr</type>
			<sensorId>51_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400955</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 51</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_51">
			<type>powerVA</type>
			<sensorId>51_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400957</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 51</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_52">
			<type>amperage</type>
			<sensorId>52_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400958</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 52</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_52">
			<type>powerW</type>
			<sensorId>52_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400959</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 52</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_52">
			<type>num/kwatthr</type>
			<sensorId>52_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400960</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 52</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_52">
			<type>powerVA</type>
			<sensorId>52_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400962</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 52</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_53">
			<type>amperage</type>
			<sensorId>53_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400963</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 53</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_53">
			<type>powerW</type>
			<sensorId>53_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400964</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 53</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_53">
			<type>num/kwatthr</type>
			<sensorId>53_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400965</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 53</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_53">
			<type>powerVA</type>
			<sensorId>53_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400967</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 53</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_54">
			<type>amperage</type>
			<sensorId>54_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400968</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 54</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_54">
			<type>powerW</type>
			<sensorId>54_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400969</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 54</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_54">
			<type>num/kwatthr</type>
			<sensorId>54_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400970</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 54</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_54">
			<type>powerVA</type>
			<sensorId>54_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400972</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 54</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_55">
			<type>amperage</type>
			<sensorId>55_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400973</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 55</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_55">
			<type>powerW</type>
			<sensorId>55_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400974</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 55</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_55">
			<type>num/kwatthr</type>
			<sensorId>55_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400975</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 55</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_55">
			<type>powerVA</type>
			<sensorId>55_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400977</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 55</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_56">
			<type>amperage</type>
			<sensorId>56_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400978</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 56</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_56">
			<type>powerW</type>
			<sensorId>56_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400979</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 56</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_56">
			<type>num/kwatthr</type>
			<sensorId>56_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400980</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 56</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_56">
			<type>powerVA</type>
			<sensorId>56_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400982</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 56</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_57">
			<type>amperage</type>
			<sensorId>57_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400983</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 57</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_57">
			<type>powerW</type>
			<sensorId>57_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400984</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 57</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_57">
			<type>num/kwatthr</type>
			<sensorId>57_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400985</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 57</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_57">
			<type>powerVA</type>
			<sensorId>57_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400987</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 57</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_58">
			<type>amperage</type>
			<sensorId>58_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400988</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 58</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_58">
			<type>powerW</type>
			<sensorId>58_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400989</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 58</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_58">
			<type>num/kwatthr</type>
			<sensorId>58_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400990</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 58</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_58">
			<type>powerVA</type>
			<sensorId>58_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400992</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 58</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_59">
			<type>amperage</type>
			<sensorId>59_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400993</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 59</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_59">
			<type>powerW</type>
			<sensorId>59_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400994</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 59</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_59">
			<type>num/kwatthr</type>
			<sensorId>59_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register400995</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 59</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_59">
			<type>powerVA</type>
			<sensorId>59_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register400997</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 59</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_60">
			<type>amperage</type>
			<sensorId>60_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register400998</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 60</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_60">
			<type>powerW</type>
			<sensorId>60_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register400999</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 60</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_60">
			<type>num/kwatthr</type>
			<sensorId>60_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401000</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 60</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_60">
			<type>powerVA</type>
			<sensorId>60_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401002</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 60</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_61">
			<type>amperage</type>
			<sensorId>61_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401003</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 61</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_61">
			<type>powerW</type>
			<sensorId>61_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401004</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 61</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_61">
			<type>num/kwatthr</type>
			<sensorId>61_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401005</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 61</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_61">
			<type>powerVA</type>
			<sensorId>61_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401007</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 61</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_62">
			<type>amperage</type>
			<sensorId>62_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401008</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 62</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_62">
			<type>powerW</type>
			<sensorId>62_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401009</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 62</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_62">
			<type>num/kwatthr</type>
			<sensorId>62_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401010</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 62</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_62">
			<type>powerVA</type>
			<sensorId>62_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401012</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 62</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_63">
			<type>amperage</type>
			<sensorId>63_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401013</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 63</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_63">
			<type>powerW</type>
			<sensorId>63_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401014</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 63</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_63">
			<type>num/kwatthr</type>
			<sensorId>63_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401015</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 63</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_63">
			<type>powerVA</type>
			<sensorId>63_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401017</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 63</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_64">
			<type>amperage</type>
			<sensorId>64_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401018</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 64</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_64">
			<type>powerW</type>
			<sensorId>64_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401019</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 64</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_64">
			<type>num/kwatthr</type>
			<sensorId>64_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401020</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 64</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_64">
			<type>powerVA</type>
			<sensorId>64_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401022</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 64</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_65">
			<type>amperage</type>
			<sensorId>65_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401023</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 65</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_65">
			<type>powerW</type>
			<sensorId>65_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401024</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 65</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_65">
			<type>num/kwatthr</type>
			<sensorId>65_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401025</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 65</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_65">
			<type>powerVA</type>
			<sensorId>65_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401027</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 65</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_66">
			<type>amperage</type>
			<sensorId>66_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401028</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 66</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_66">
			<type>powerW</type>
			<sensorId>66_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401029</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 66</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_66">
			<type>num/kwatthr</type>
			<sensorId>66_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401030</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 66</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_66">
			<type>powerVA</type>
			<sensorId>66_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401032</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 66</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_67">
			<type>amperage</type>
			<sensorId>67_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401033</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 67</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_67">
			<type>powerW</type>
			<sensorId>67_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401034</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 67</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_67">
			<type>num/kwatthr</type>
			<sensorId>67_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401035</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 67</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_67">
			<type>powerVA</type>
			<sensorId>67_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401037</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 67</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_68">
			<type>amperage</type>
			<sensorId>68_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401038</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 68</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_68">
			<type>powerW</type>
			<sensorId>68_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401039</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 68</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_68">
			<type>num/kwatthr</type>
			<sensorId>68_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401040</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 68</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_68">
			<type>powerVA</type>
			<sensorId>68_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401042</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 68</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_69">
			<type>amperage</type>
			<sensorId>69_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401043</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 69</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_69">
			<type>powerW</type>
			<sensorId>69_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401044</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 69</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_69">
			<type>num/kwatthr</type>
			<sensorId>69_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401045</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 69</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_69">
			<type>powerVA</type>
			<sensorId>69_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401047</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 69</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_70">
			<type>amperage</type>
			<sensorId>70_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401048</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 70</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_70">
			<type>powerW</type>
			<sensorId>70_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401049</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 70</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_70">
			<type>num/kwatthr</type>
			<sensorId>70_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401050</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 70</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_70">
			<type>powerVA</type>
			<sensorId>70_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401052</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 70</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_71">
			<type>amperage</type>
			<sensorId>71_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401053</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 71</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_71">
			<type>powerW</type>
			<sensorId>71_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401054</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 71</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_71">
			<type>num/kwatthr</type>
			<sensorId>71_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401055</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 71</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_71">
			<type>powerVA</type>
			<sensorId>71_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401057</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 71</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_current_72">
			<type>amperage</type>
			<sensorId>72_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401058</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU3 Current 72</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_power_72">
			<type>powerW</type>
			<sensorId>72_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401059</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Power 72</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_real_energy_72">
			<type>num/kwatthr</type>
			<sensorId>72_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401060</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Real Energy 72</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu3_apparent_power_72">
			<type>powerVA</type>
			<sensorId>72_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401062</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU3 Apparent Power 72</label>
			<sensorSet>PDU3 Sensors</sensorSet>
		</numSensor>
	
	</device>

  <protocol>
      <modbus>

<!-- PDU3 -->
 
			<value_ref_id valid="register400703">
				<function>3</function>
				<start_addr>702</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400704">
				<function>3</function>
				<start_addr>703</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400705">
				<function>3</function>
				<start_addr>704</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400707">
				<function>3</function>
				<start_addr>706</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400708">
				<function>3</function>
				<start_addr>707</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400709">
				<function>3</function>
				<start_addr>708</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400710">
				<function>3</function>
				<start_addr>709</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400712">
				<function>3</function>
				<start_addr>711</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400713">
				<function>3</function>
				<start_addr>712</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400714">
				<function>3</function>
				<start_addr>713</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400715">
				<function>3</function>
				<start_addr>714</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400717">
				<function>3</function>
				<start_addr>716</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400718">
				<function>3</function>
				<start_addr>717</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400719">
				<function>3</function>
				<start_addr>718</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400720">
				<function>3</function>
				<start_addr>719</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400722">
				<function>3</function>
				<start_addr>721</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400723">
				<function>3</function>
				<start_addr>722</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400724">
				<function>3</function>
				<start_addr>723</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400725">
				<function>3</function>
				<start_addr>724</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400727">
				<function>3</function>
				<start_addr>726</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400728">
				<function>3</function>
				<start_addr>727</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400729">
				<function>3</function>
				<start_addr>728</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400730">
				<function>3</function>
				<start_addr>729</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400732">
				<function>3</function>
				<start_addr>731</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400733">
				<function>3</function>
				<start_addr>732</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400734">
				<function>3</function>
				<start_addr>733</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400735">
				<function>3</function>
				<start_addr>734</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400737">
				<function>3</function>
				<start_addr>736</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400738">
				<function>3</function>
				<start_addr>737</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400739">
				<function>3</function>
				<start_addr>738</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400740">
				<function>3</function>
				<start_addr>739</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400742">
				<function>3</function>
				<start_addr>741</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400743">
				<function>3</function>
				<start_addr>742</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400744">
				<function>3</function>
				<start_addr>743</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400745">
				<function>3</function>
				<start_addr>744</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400747">
				<function>3</function>
				<start_addr>746</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400748">
				<function>3</function>
				<start_addr>747</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400749">
				<function>3</function>
				<start_addr>748</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400750">
				<function>3</function>
				<start_addr>749</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400752">
				<function>3</function>
				<start_addr>751</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400753">
				<function>3</function>
				<start_addr>752</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400754">
				<function>3</function>
				<start_addr>753</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400755">
				<function>3</function>
				<start_addr>754</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400757">
				<function>3</function>
				<start_addr>756</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400758">
				<function>3</function>
				<start_addr>757</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400759">
				<function>3</function>
				<start_addr>758</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400760">
				<function>3</function>
				<start_addr>759</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400762">
				<function>3</function>
				<start_addr>761</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400763">
				<function>3</function>
				<start_addr>762</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400764">
				<function>3</function>
				<start_addr>763</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400765">
				<function>3</function>
				<start_addr>764</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400767">
				<function>3</function>
				<start_addr>766</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400768">
				<function>3</function>
				<start_addr>767</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400769">
				<function>3</function>
				<start_addr>768</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400770">
				<function>3</function>
				<start_addr>769</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400772">
				<function>3</function>
				<start_addr>771</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400773">
				<function>3</function>
				<start_addr>772</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400774">
				<function>3</function>
				<start_addr>773</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400775">
				<function>3</function>
				<start_addr>774</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400777">
				<function>3</function>
				<start_addr>776</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400778">
				<function>3</function>
				<start_addr>777</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400779">
				<function>3</function>
				<start_addr>778</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400780">
				<function>3</function>
				<start_addr>779</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400782">
				<function>3</function>
				<start_addr>781</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400783">
				<function>3</function>
				<start_addr>782</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400784">
				<function>3</function>
				<start_addr>783</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400785">
				<function>3</function>
				<start_addr>784</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400787">
				<function>3</function>
				<start_addr>786</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400788">
				<function>3</function>
				<start_addr>787</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400789">
				<function>3</function>
				<start_addr>788</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400790">
				<function>3</function>
				<start_addr>789</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400792">
				<function>3</function>
				<start_addr>791</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400793">
				<function>3</function>
				<start_addr>792</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400794">
				<function>3</function>
				<start_addr>793</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400795">
				<function>3</function>
				<start_addr>794</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400797">
				<function>3</function>
				<start_addr>796</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400798">
				<function>3</function>
				<start_addr>797</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400799">
				<function>3</function>
				<start_addr>798</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400800">
				<function>3</function>
				<start_addr>799</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400802">
				<function>3</function>
				<start_addr>801</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400803">
				<function>3</function>
				<start_addr>802</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400804">
				<function>3</function>
				<start_addr>803</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400805">
				<function>3</function>
				<start_addr>804</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400807">
				<function>3</function>
				<start_addr>806</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400808">
				<function>3</function>
				<start_addr>807</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400809">
				<function>3</function>
				<start_addr>808</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400810">
				<function>3</function>
				<start_addr>809</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400812">
				<function>3</function>
				<start_addr>811</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400813">
				<function>3</function>
				<start_addr>812</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400814">
				<function>3</function>
				<start_addr>813</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400815">
				<function>3</function>
				<start_addr>814</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400817">
				<function>3</function>
				<start_addr>816</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400818">
				<function>3</function>
				<start_addr>817</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400819">
				<function>3</function>
				<start_addr>818</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400820">
				<function>3</function>
				<start_addr>819</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400822">
				<function>3</function>
				<start_addr>821</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400823">
				<function>3</function>
				<start_addr>822</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400824">
				<function>3</function>
				<start_addr>823</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400825">
				<function>3</function>
				<start_addr>824</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400827">
				<function>3</function>
				<start_addr>826</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400828">
				<function>3</function>
				<start_addr>827</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400829">
				<function>3</function>
				<start_addr>828</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400830">
				<function>3</function>
				<start_addr>829</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400832">
				<function>3</function>
				<start_addr>831</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400833">
				<function>3</function>
				<start_addr>832</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400834">
				<function>3</function>
				<start_addr>833</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400835">
				<function>3</function>
				<start_addr>834</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400837">
				<function>3</function>
				<start_addr>836</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400838">
				<function>3</function>
				<start_addr>837</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400839">
				<function>3</function>
				<start_addr>838</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400840">
				<function>3</function>
				<start_addr>839</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400842">
				<function>3</function>
				<start_addr>841</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400843">
				<function>3</function>
				<start_addr>842</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400844">
				<function>3</function>
				<start_addr>843</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400845">
				<function>3</function>
				<start_addr>844</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400847">
				<function>3</function>
				<start_addr>846</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400848">
				<function>3</function>
				<start_addr>847</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400849">
				<function>3</function>
				<start_addr>848</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400850">
				<function>3</function>
				<start_addr>849</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400852">
				<function>3</function>
				<start_addr>851</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400853">
				<function>3</function>
				<start_addr>852</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400854">
				<function>3</function>
				<start_addr>853</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400855">
				<function>3</function>
				<start_addr>854</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400857">
				<function>3</function>
				<start_addr>856</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400858">
				<function>3</function>
				<start_addr>857</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400859">
				<function>3</function>
				<start_addr>858</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400860">
				<function>3</function>
				<start_addr>859</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400862">
				<function>3</function>
				<start_addr>861</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400863">
				<function>3</function>
				<start_addr>862</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400864">
				<function>3</function>
				<start_addr>863</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400865">
				<function>3</function>
				<start_addr>864</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400867">
				<function>3</function>
				<start_addr>866</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400868">
				<function>3</function>
				<start_addr>867</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400869">
				<function>3</function>
				<start_addr>868</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400870">
				<function>3</function>
				<start_addr>869</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400872">
				<function>3</function>
				<start_addr>871</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400873">
				<function>3</function>
				<start_addr>872</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400874">
				<function>3</function>
				<start_addr>873</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400875">
				<function>3</function>
				<start_addr>874</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400877">
				<function>3</function>
				<start_addr>876</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400878">
				<function>3</function>
				<start_addr>877</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400879">
				<function>3</function>
				<start_addr>878</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400880">
				<function>3</function>
				<start_addr>879</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400882">
				<function>3</function>
				<start_addr>881</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400883">
				<function>3</function>
				<start_addr>882</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400884">
				<function>3</function>
				<start_addr>883</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400885">
				<function>3</function>
				<start_addr>884</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400887">
				<function>3</function>
				<start_addr>886</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400888">
				<function>3</function>
				<start_addr>887</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400889">
				<function>3</function>
				<start_addr>888</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400890">
				<function>3</function>
				<start_addr>889</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400892">
				<function>3</function>
				<start_addr>891</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400893">
				<function>3</function>
				<start_addr>892</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400894">
				<function>3</function>
				<start_addr>893</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400895">
				<function>3</function>
				<start_addr>894</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400897">
				<function>3</function>
				<start_addr>896</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400898">
				<function>3</function>
				<start_addr>897</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400899">
				<function>3</function>
				<start_addr>898</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400900">
				<function>3</function>
				<start_addr>899</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400902">
				<function>3</function>
				<start_addr>901</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400903">
				<function>3</function>
				<start_addr>902</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400904">
				<function>3</function>
				<start_addr>903</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400905">
				<function>3</function>
				<start_addr>904</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400907">
				<function>3</function>
				<start_addr>906</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400908">
				<function>3</function>
				<start_addr>907</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400909">
				<function>3</function>
				<start_addr>908</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400910">
				<function>3</function>
				<start_addr>909</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400912">
				<function>3</function>
				<start_addr>911</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400913">
				<function>3</function>
				<start_addr>912</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400914">
				<function>3</function>
				<start_addr>913</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400915">
				<function>3</function>
				<start_addr>914</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400917">
				<function>3</function>
				<start_addr>916</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400918">
				<function>3</function>
				<start_addr>917</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400919">
				<function>3</function>
				<start_addr>918</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400920">
				<function>3</function>
				<start_addr>919</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400922">
				<function>3</function>
				<start_addr>921</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400923">
				<function>3</function>
				<start_addr>922</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400924">
				<function>3</function>
				<start_addr>923</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400925">
				<function>3</function>
				<start_addr>924</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400927">
				<function>3</function>
				<start_addr>926</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400928">
				<function>3</function>
				<start_addr>927</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400929">
				<function>3</function>
				<start_addr>928</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400930">
				<function>3</function>
				<start_addr>929</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400932">
				<function>3</function>
				<start_addr>931</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400933">
				<function>3</function>
				<start_addr>932</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400934">
				<function>3</function>
				<start_addr>933</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400935">
				<function>3</function>
				<start_addr>934</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400937">
				<function>3</function>
				<start_addr>936</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400938">
				<function>3</function>
				<start_addr>937</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400939">
				<function>3</function>
				<start_addr>938</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400940">
				<function>3</function>
				<start_addr>939</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400942">
				<function>3</function>
				<start_addr>941</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400943">
				<function>3</function>
				<start_addr>942</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400944">
				<function>3</function>
				<start_addr>943</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400945">
				<function>3</function>
				<start_addr>944</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400947">
				<function>3</function>
				<start_addr>946</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400948">
				<function>3</function>
				<start_addr>947</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400949">
				<function>3</function>
				<start_addr>948</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400950">
				<function>3</function>
				<start_addr>949</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400952">
				<function>3</function>
				<start_addr>951</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400953">
				<function>3</function>
				<start_addr>952</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400954">
				<function>3</function>
				<start_addr>953</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400955">
				<function>3</function>
				<start_addr>954</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400957">
				<function>3</function>
				<start_addr>956</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400958">
				<function>3</function>
				<start_addr>957</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400959">
				<function>3</function>
				<start_addr>958</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400960">
				<function>3</function>
				<start_addr>959</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400962">
				<function>3</function>
				<start_addr>961</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400963">
				<function>3</function>
				<start_addr>962</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400964">
				<function>3</function>
				<start_addr>963</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400965">
				<function>3</function>
				<start_addr>964</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400967">
				<function>3</function>
				<start_addr>966</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400968">
				<function>3</function>
				<start_addr>967</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400969">
				<function>3</function>
				<start_addr>968</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400970">
				<function>3</function>
				<start_addr>969</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400972">
				<function>3</function>
				<start_addr>971</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400973">
				<function>3</function>
				<start_addr>972</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400974">
				<function>3</function>
				<start_addr>973</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400975">
				<function>3</function>
				<start_addr>974</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400977">
				<function>3</function>
				<start_addr>976</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400978">
				<function>3</function>
				<start_addr>977</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400979">
				<function>3</function>
				<start_addr>978</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400980">
				<function>3</function>
				<start_addr>979</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400982">
				<function>3</function>
				<start_addr>981</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400983">
				<function>3</function>
				<start_addr>982</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400984">
				<function>3</function>
				<start_addr>983</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400985">
				<function>3</function>
				<start_addr>984</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400987">
				<function>3</function>
				<start_addr>986</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400988">
				<function>3</function>
				<start_addr>987</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400989">
				<function>3</function>
				<start_addr>988</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400990">
				<function>3</function>
				<start_addr>989</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400992">
				<function>3</function>
				<start_addr>991</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400993">
				<function>3</function>
				<start_addr>992</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400994">
				<function>3</function>
				<start_addr>993</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400995">
				<function>3</function>
				<start_addr>994</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register400997">
				<function>3</function>
				<start_addr>996</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400998">
				<function>3</function>
				<start_addr>997</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400999">
				<function>3</function>
				<start_addr>998</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401000">
				<function>3</function>
				<start_addr>999</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401002">
				<function>3</function>
				<start_addr>1001</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401003">
				<function>3</function>
				<start_addr>1002</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401004">
				<function>3</function>
				<start_addr>1003</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401005">
				<function>3</function>
				<start_addr>1004</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401007">
				<function>3</function>
				<start_addr>1006</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401008">
				<function>3</function>
				<start_addr>1007</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401009">
				<function>3</function>
				<start_addr>1008</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401010">
				<function>3</function>
				<start_addr>1009</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401012">
				<function>3</function>
				<start_addr>1011</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401013">
				<function>3</function>
				<start_addr>1012</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401014">
				<function>3</function>
				<start_addr>1013</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401015">
				<function>3</function>
				<start_addr>1014</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401017">
				<function>3</function>
				<start_addr>1016</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401018">
				<function>3</function>
				<start_addr>1017</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401019">
				<function>3</function>
				<start_addr>1018</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401020">
				<function>3</function>
				<start_addr>1019</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401022">
				<function>3</function>
				<start_addr>1021</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401023">
				<function>3</function>
				<start_addr>1022</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401024">
				<function>3</function>
				<start_addr>1023</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401025">
				<function>3</function>
				<start_addr>1024</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401027">
				<function>3</function>
				<start_addr>1026</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401028">
				<function>3</function>
				<start_addr>1027</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401029">
				<function>3</function>
				<start_addr>1028</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401030">
				<function>3</function>
				<start_addr>1029</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401032">
				<function>3</function>
				<start_addr>1031</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401033">
				<function>3</function>
				<start_addr>1032</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401034">
				<function>3</function>
				<start_addr>1033</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401035">
				<function>3</function>
				<start_addr>1034</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401037">
				<function>3</function>
				<start_addr>1036</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401038">
				<function>3</function>
				<start_addr>1037</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401039">
				<function>3</function>
				<start_addr>1038</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401040">
				<function>3</function>
				<start_addr>1039</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401042">
				<function>3</function>
				<start_addr>1041</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401043">
				<function>3</function>
				<start_addr>1042</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401044">
				<function>3</function>
				<start_addr>1043</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401045">
				<function>3</function>
				<start_addr>1044</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401047">
				<function>3</function>
				<start_addr>1046</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401048">
				<function>3</function>
				<start_addr>1047</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401049">
				<function>3</function>
				<start_addr>1048</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401050">
				<function>3</function>
				<start_addr>1049</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401052">
				<function>3</function>
				<start_addr>1051</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401053">
				<function>3</function>
				<start_addr>1052</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401054">
				<function>3</function>
				<start_addr>1053</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401055">
				<function>3</function>
				<start_addr>1054</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401057">
				<function>3</function>
				<start_addr>1056</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401058">
				<function>3</function>
				<start_addr>1057</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401059">
				<function>3</function>
				<start_addr>1058</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401060">
				<function>3</function>
				<start_addr>1059</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401062">
				<function>3</function>
				<start_addr>1061</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

<!-- PDU3 -->
 
			<packet>
				<function>3</function>
				<start_addr>702</start_addr>
				<quantity>120</quantity>
			</packet>
 
			<packet>
				<function>3</function>
				<start_addr>822</start_addr>
				<quantity>120</quantity>
			</packet>
 
			<packet>
				<function>3</function>
				<start_addr>942</start_addr>
				<quantity>120</quantity>
			</packet>
      </modbus>
  </protocol>
</APC_DDF>


