<?xml version="1.0"?>

<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
    ddfid="keb_pdu4" ddfname="KEB Power Distribution Board 4" ddfversion="2" canremove="yes">
  <schemaVersion>1.6</schemaVersion>

    <device deviceid="keb_pdu_header">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

        <setProductData ruleid="vendordata" field="vendor">KEB</setProductData>
        <setProductData ruleid="modeldata" field="model">KEB Power Distribution Board 4</setProductData>
        <setProductData ruleid="typedata" field="type">Rack PDU</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
      
    </device>
  
	
<!-- PDU4 -->
	<device deviceid="keb_pdu4">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
	
		<numSensor ruleid="pdu4_current_1">
			<type>amperage</type>
			<sensorId>1_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401063</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 01</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_1">
			<type>powerW</type>
			<sensorId>1_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401064</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 01</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_1">
			<type>num/kwatthr</type>
			<sensorId>1_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401065</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 01</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_1">
			<type>powerVA</type>
			<sensorId>1_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401067</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 01</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_2">
			<type>amperage</type>
			<sensorId>2_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401068</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 02</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_2">
			<type>powerW</type>
			<sensorId>2_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401069</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 02</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_2">
			<type>num/kwatthr</type>
			<sensorId>2_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401070</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 02</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_2">
			<type>powerVA</type>
			<sensorId>2_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401072</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 02</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_3">
			<type>amperage</type>
			<sensorId>3_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401073</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 03</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_3">
			<type>powerW</type>
			<sensorId>3_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401074</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 03</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_3">
			<type>num/kwatthr</type>
			<sensorId>3_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401075</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 03</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_3">
			<type>powerVA</type>
			<sensorId>3_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401077</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 03</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_4">
			<type>amperage</type>
			<sensorId>4_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401078</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 04</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_4">
			<type>powerW</type>
			<sensorId>4_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401079</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 04</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_4">
			<type>num/kwatthr</type>
			<sensorId>4_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401080</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 04</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_4">
			<type>powerVA</type>
			<sensorId>4_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401082</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 04</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_5">
			<type>amperage</type>
			<sensorId>5_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401083</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 05</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_5">
			<type>powerW</type>
			<sensorId>5_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401084</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 05</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_5">
			<type>num/kwatthr</type>
			<sensorId>5_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401085</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 05</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_5">
			<type>powerVA</type>
			<sensorId>5_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401087</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 05</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_6">
			<type>amperage</type>
			<sensorId>6_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401088</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 06</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_6">
			<type>powerW</type>
			<sensorId>6_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401089</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 06</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_6">
			<type>num/kwatthr</type>
			<sensorId>6_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401090</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 06</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_6">
			<type>powerVA</type>
			<sensorId>6_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401092</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 06</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_7">
			<type>amperage</type>
			<sensorId>7_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401093</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 07</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_7">
			<type>powerW</type>
			<sensorId>7_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401094</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 07</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_7">
			<type>num/kwatthr</type>
			<sensorId>7_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401095</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 07</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_7">
			<type>powerVA</type>
			<sensorId>7_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401097</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 07</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_8">
			<type>amperage</type>
			<sensorId>8_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401098</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 08</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_8">
			<type>powerW</type>
			<sensorId>8_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401099</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 08</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_8">
			<type>num/kwatthr</type>
			<sensorId>8_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401100</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 08</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_8">
			<type>powerVA</type>
			<sensorId>8_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401102</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 08</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_9">
			<type>amperage</type>
			<sensorId>9_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401103</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 09</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_9">
			<type>powerW</type>
			<sensorId>9_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401104</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 09</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_9">
			<type>num/kwatthr</type>
			<sensorId>9_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401105</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 09</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_9">
			<type>powerVA</type>
			<sensorId>9_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401107</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 09</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_10">
			<type>amperage</type>
			<sensorId>10_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401108</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 10</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_10">
			<type>powerW</type>
			<sensorId>10_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401109</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 10</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_10">
			<type>num/kwatthr</type>
			<sensorId>10_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401110</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 10</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_10">
			<type>powerVA</type>
			<sensorId>10_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401112</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 10</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_11">
			<type>amperage</type>
			<sensorId>11_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401113</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 11</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_11">
			<type>powerW</type>
			<sensorId>11_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401114</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 11</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_11">
			<type>num/kwatthr</type>
			<sensorId>11_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401115</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 11</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_11">
			<type>powerVA</type>
			<sensorId>11_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401117</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 11</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_12">
			<type>amperage</type>
			<sensorId>12_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401118</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 12</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_12">
			<type>powerW</type>
			<sensorId>12_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401119</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 12</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_12">
			<type>num/kwatthr</type>
			<sensorId>12_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401120</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 12</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_12">
			<type>powerVA</type>
			<sensorId>12_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401122</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 12</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_13">
			<type>amperage</type>
			<sensorId>13_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401123</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 13</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_13">
			<type>powerW</type>
			<sensorId>13_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401124</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 13</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_13">
			<type>num/kwatthr</type>
			<sensorId>13_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401125</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 13</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_13">
			<type>powerVA</type>
			<sensorId>13_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401127</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 13</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_14">
			<type>amperage</type>
			<sensorId>14_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401128</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 14</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_14">
			<type>powerW</type>
			<sensorId>14_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401129</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 14</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_14">
			<type>num/kwatthr</type>
			<sensorId>14_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401130</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 14</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_14">
			<type>powerVA</type>
			<sensorId>14_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401132</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 14</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_15">
			<type>amperage</type>
			<sensorId>15_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401133</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 15</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_15">
			<type>powerW</type>
			<sensorId>15_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401134</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 15</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_15">
			<type>num/kwatthr</type>
			<sensorId>15_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401135</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 15</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_15">
			<type>powerVA</type>
			<sensorId>15_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401137</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 15</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_16">
			<type>amperage</type>
			<sensorId>16_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401138</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 16</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_16">
			<type>powerW</type>
			<sensorId>16_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401139</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 16</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_16">
			<type>num/kwatthr</type>
			<sensorId>16_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401140</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 16</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_16">
			<type>powerVA</type>
			<sensorId>16_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401142</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 16</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_17">
			<type>amperage</type>
			<sensorId>17_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401143</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 17</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_17">
			<type>powerW</type>
			<sensorId>17_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401144</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 17</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_17">
			<type>num/kwatthr</type>
			<sensorId>17_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401145</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 17</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_17">
			<type>powerVA</type>
			<sensorId>17_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401147</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 17</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_18">
			<type>amperage</type>
			<sensorId>18_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401148</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 18</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_18">
			<type>powerW</type>
			<sensorId>18_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401149</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 18</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_18">
			<type>num/kwatthr</type>
			<sensorId>18_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401150</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 18</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_18">
			<type>powerVA</type>
			<sensorId>18_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401152</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 18</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_19">
			<type>amperage</type>
			<sensorId>19_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401153</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 19</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_19">
			<type>powerW</type>
			<sensorId>19_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401154</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 19</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_19">
			<type>num/kwatthr</type>
			<sensorId>19_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401155</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 19</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_19">
			<type>powerVA</type>
			<sensorId>19_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401157</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 19</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_20">
			<type>amperage</type>
			<sensorId>20_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401158</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 20</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_20">
			<type>powerW</type>
			<sensorId>20_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401159</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 20</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_20">
			<type>num/kwatthr</type>
			<sensorId>20_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401160</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 20</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_20">
			<type>powerVA</type>
			<sensorId>20_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401162</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 20</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_21">
			<type>amperage</type>
			<sensorId>21_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401163</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 21</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_21">
			<type>powerW</type>
			<sensorId>21_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401164</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 21</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_21">
			<type>num/kwatthr</type>
			<sensorId>21_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401165</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 21</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_21">
			<type>powerVA</type>
			<sensorId>21_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401167</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 21</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_22">
			<type>amperage</type>
			<sensorId>22_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401168</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 22</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_22">
			<type>powerW</type>
			<sensorId>22_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401169</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 22</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_22">
			<type>num/kwatthr</type>
			<sensorId>22_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401170</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 22</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_22">
			<type>powerVA</type>
			<sensorId>22_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401172</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 22</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_23">
			<type>amperage</type>
			<sensorId>23_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401173</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 23</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_23">
			<type>powerW</type>
			<sensorId>23_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401174</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 23</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_23">
			<type>num/kwatthr</type>
			<sensorId>23_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401175</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 23</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_23">
			<type>powerVA</type>
			<sensorId>23_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401177</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 23</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_24">
			<type>amperage</type>
			<sensorId>24_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401178</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 24</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_24">
			<type>powerW</type>
			<sensorId>24_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401179</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 24</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_24">
			<type>num/kwatthr</type>
			<sensorId>24_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401180</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 24</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_24">
			<type>powerVA</type>
			<sensorId>24_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401182</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 24</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_25">
			<type>amperage</type>
			<sensorId>25_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401183</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 25</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_25">
			<type>powerW</type>
			<sensorId>25_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401184</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 25</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_25">
			<type>num/kwatthr</type>
			<sensorId>25_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401185</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 25</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_25">
			<type>powerVA</type>
			<sensorId>25_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401187</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 25</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_26">
			<type>amperage</type>
			<sensorId>26_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401188</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 26</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_26">
			<type>powerW</type>
			<sensorId>26_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401189</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 26</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_26">
			<type>num/kwatthr</type>
			<sensorId>26_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401190</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 26</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_26">
			<type>powerVA</type>
			<sensorId>26_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401192</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 26</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_27">
			<type>amperage</type>
			<sensorId>27_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401193</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 27</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_27">
			<type>powerW</type>
			<sensorId>27_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401194</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 27</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_27">
			<type>num/kwatthr</type>
			<sensorId>27_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401195</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 27</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_27">
			<type>powerVA</type>
			<sensorId>27_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401197</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 27</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_28">
			<type>amperage</type>
			<sensorId>28_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401198</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 28</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_28">
			<type>powerW</type>
			<sensorId>28_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401199</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 28</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_28">
			<type>num/kwatthr</type>
			<sensorId>28_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401200</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 28</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_28">
			<type>powerVA</type>
			<sensorId>28_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401202</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 28</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_29">
			<type>amperage</type>
			<sensorId>29_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401203</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 29</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_29">
			<type>powerW</type>
			<sensorId>29_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401204</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 29</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_29">
			<type>num/kwatthr</type>
			<sensorId>29_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401205</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 29</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_29">
			<type>powerVA</type>
			<sensorId>29_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401207</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 29</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_30">
			<type>amperage</type>
			<sensorId>30_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401208</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 30</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_30">
			<type>powerW</type>
			<sensorId>30_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401209</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 30</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_30">
			<type>num/kwatthr</type>
			<sensorId>30_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401210</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 30</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_30">
			<type>powerVA</type>
			<sensorId>30_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401212</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 30</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_31">
			<type>amperage</type>
			<sensorId>31_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401213</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 31</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_31">
			<type>powerW</type>
			<sensorId>31_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401214</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 31</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_31">
			<type>num/kwatthr</type>
			<sensorId>31_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401215</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 31</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_31">
			<type>powerVA</type>
			<sensorId>31_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401217</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 31</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_32">
			<type>amperage</type>
			<sensorId>32_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401218</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 32</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_32">
			<type>powerW</type>
			<sensorId>32_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401219</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 32</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_32">
			<type>num/kwatthr</type>
			<sensorId>32_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401220</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 32</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_32">
			<type>powerVA</type>
			<sensorId>32_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401222</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 32</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_33">
			<type>amperage</type>
			<sensorId>33_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401223</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 33</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_33">
			<type>powerW</type>
			<sensorId>33_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401224</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 33</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_33">
			<type>num/kwatthr</type>
			<sensorId>33_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401225</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 33</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_33">
			<type>powerVA</type>
			<sensorId>33_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401227</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 33</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_34">
			<type>amperage</type>
			<sensorId>34_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401228</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 34</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_34">
			<type>powerW</type>
			<sensorId>34_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401229</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 34</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_34">
			<type>num/kwatthr</type>
			<sensorId>34_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401230</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 34</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_34">
			<type>powerVA</type>
			<sensorId>34_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401232</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 34</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_35">
			<type>amperage</type>
			<sensorId>35_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401233</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 35</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_35">
			<type>powerW</type>
			<sensorId>35_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401234</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 35</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_35">
			<type>num/kwatthr</type>
			<sensorId>35_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401235</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 35</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_35">
			<type>powerVA</type>
			<sensorId>35_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401237</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 35</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_36">
			<type>amperage</type>
			<sensorId>36_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401238</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 36</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_36">
			<type>powerW</type>
			<sensorId>36_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401239</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 36</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_36">
			<type>num/kwatthr</type>
			<sensorId>36_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401240</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 36</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_36">
			<type>powerVA</type>
			<sensorId>36_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401242</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 36</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_37">
			<type>amperage</type>
			<sensorId>37_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401243</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 37</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_37">
			<type>powerW</type>
			<sensorId>37_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401244</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 37</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_37">
			<type>num/kwatthr</type>
			<sensorId>37_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401245</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 37</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_37">
			<type>powerVA</type>
			<sensorId>37_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401247</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 37</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_38">
			<type>amperage</type>
			<sensorId>38_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401248</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 38</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_38">
			<type>powerW</type>
			<sensorId>38_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401249</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 38</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_38">
			<type>num/kwatthr</type>
			<sensorId>38_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401250</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 38</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_38">
			<type>powerVA</type>
			<sensorId>38_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401252</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 38</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_39">
			<type>amperage</type>
			<sensorId>39_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401253</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 39</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_39">
			<type>powerW</type>
			<sensorId>39_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401254</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 39</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_39">
			<type>num/kwatthr</type>
			<sensorId>39_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401255</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 39</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_39">
			<type>powerVA</type>
			<sensorId>39_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401257</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 39</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_40">
			<type>amperage</type>
			<sensorId>40_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401258</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 40</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_40">
			<type>powerW</type>
			<sensorId>40_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401259</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 40</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_40">
			<type>num/kwatthr</type>
			<sensorId>40_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401260</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 40</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_40">
			<type>powerVA</type>
			<sensorId>40_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401262</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 40</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_41">
			<type>amperage</type>
			<sensorId>41_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401263</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 41</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_41">
			<type>powerW</type>
			<sensorId>41_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401264</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 41</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_41">
			<type>num/kwatthr</type>
			<sensorId>41_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401265</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 41</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_41">
			<type>powerVA</type>
			<sensorId>41_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401267</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 41</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_42">
			<type>amperage</type>
			<sensorId>42_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401268</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 42</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_42">
			<type>powerW</type>
			<sensorId>42_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401269</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 42</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_42">
			<type>num/kwatthr</type>
			<sensorId>42_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401270</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 42</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_42">
			<type>powerVA</type>
			<sensorId>42_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401272</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 42</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_43">
			<type>amperage</type>
			<sensorId>43_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401273</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 43</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_43">
			<type>powerW</type>
			<sensorId>43_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401274</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 43</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_43">
			<type>num/kwatthr</type>
			<sensorId>43_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401275</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 43</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_43">
			<type>powerVA</type>
			<sensorId>43_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401277</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 43</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_44">
			<type>amperage</type>
			<sensorId>44_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401278</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 44</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_44">
			<type>powerW</type>
			<sensorId>44_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401279</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 44</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_44">
			<type>num/kwatthr</type>
			<sensorId>44_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401280</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 44</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_44">
			<type>powerVA</type>
			<sensorId>44_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401282</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 44</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_45">
			<type>amperage</type>
			<sensorId>45_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401283</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 45</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_45">
			<type>powerW</type>
			<sensorId>45_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401284</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 45</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_45">
			<type>num/kwatthr</type>
			<sensorId>45_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401285</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 45</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_45">
			<type>powerVA</type>
			<sensorId>45_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401287</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 45</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_46">
			<type>amperage</type>
			<sensorId>46_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401288</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 46</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_46">
			<type>powerW</type>
			<sensorId>46_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401289</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 46</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_46">
			<type>num/kwatthr</type>
			<sensorId>46_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401290</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 46</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_46">
			<type>powerVA</type>
			<sensorId>46_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401292</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 46</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_47">
			<type>amperage</type>
			<sensorId>47_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401293</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 47</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_47">
			<type>powerW</type>
			<sensorId>47_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401294</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 47</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_47">
			<type>num/kwatthr</type>
			<sensorId>47_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401295</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 47</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_47">
			<type>powerVA</type>
			<sensorId>47_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401297</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 47</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_current_48">
			<type>amperage</type>
			<sensorId>48_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op><getOid>register401298</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDU4 Current 48</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_power_48">
			<type>powerW</type>
			<sensorId>48_RPDU_RPDU_OUTPUT_POWER_1</sensorId>
			<value>
				<getOid>register401299</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Power 48</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_real_energy_48">
			<type>num/kwatthr</type>
			<sensorId>48_OUTPUT_ENERGY_TOTAL_1</sensorId>
			<value>
				<getOid>register401300</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Real Energy 48</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="pdu4_apparent_power_48">
			<type>powerVA</type>
			<sensorId>48_RPDU_RPDU_OUTPUT_APPARENT_POWER_1</sensorId>
			<value>
				<getOid>register401302</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>PDU4 Apparent Power 48</label>
			<sensorSet>PDU4 Sensors</sensorSet>
		</numSensor>
	
	</device>

  <protocol>
      <modbus>

<!-- PDU4 -->
 
			<value_ref_id valid="register401063">
				<function>3</function>
				<start_addr>1062</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401064">
				<function>3</function>
				<start_addr>1063</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401065">
				<function>3</function>
				<start_addr>1064</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401067">
				<function>3</function>
				<start_addr>1066</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401068">
				<function>3</function>
				<start_addr>1067</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401069">
				<function>3</function>
				<start_addr>1068</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401070">
				<function>3</function>
				<start_addr>1069</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401072">
				<function>3</function>
				<start_addr>1071</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401073">
				<function>3</function>
				<start_addr>1072</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401074">
				<function>3</function>
				<start_addr>1073</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401075">
				<function>3</function>
				<start_addr>1074</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401077">
				<function>3</function>
				<start_addr>1076</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401078">
				<function>3</function>
				<start_addr>1077</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401079">
				<function>3</function>
				<start_addr>1078</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401080">
				<function>3</function>
				<start_addr>1079</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401082">
				<function>3</function>
				<start_addr>1081</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401083">
				<function>3</function>
				<start_addr>1082</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401084">
				<function>3</function>
				<start_addr>1083</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401085">
				<function>3</function>
				<start_addr>1084</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401087">
				<function>3</function>
				<start_addr>1086</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401088">
				<function>3</function>
				<start_addr>1087</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401089">
				<function>3</function>
				<start_addr>1088</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401090">
				<function>3</function>
				<start_addr>1089</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401092">
				<function>3</function>
				<start_addr>1091</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401093">
				<function>3</function>
				<start_addr>1092</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401094">
				<function>3</function>
				<start_addr>1093</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401095">
				<function>3</function>
				<start_addr>1094</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401097">
				<function>3</function>
				<start_addr>1096</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401098">
				<function>3</function>
				<start_addr>1097</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401099">
				<function>3</function>
				<start_addr>1098</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401100">
				<function>3</function>
				<start_addr>1099</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401102">
				<function>3</function>
				<start_addr>1101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401103">
				<function>3</function>
				<start_addr>1102</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401104">
				<function>3</function>
				<start_addr>1103</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401105">
				<function>3</function>
				<start_addr>1104</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401107">
				<function>3</function>
				<start_addr>1106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401108">
				<function>3</function>
				<start_addr>1107</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401109">
				<function>3</function>
				<start_addr>1108</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401110">
				<function>3</function>
				<start_addr>1109</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401112">
				<function>3</function>
				<start_addr>1111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401113">
				<function>3</function>
				<start_addr>1112</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401114">
				<function>3</function>
				<start_addr>1113</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401115">
				<function>3</function>
				<start_addr>1114</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401117">
				<function>3</function>
				<start_addr>1116</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401118">
				<function>3</function>
				<start_addr>1117</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401119">
				<function>3</function>
				<start_addr>1118</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401120">
				<function>3</function>
				<start_addr>1119</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401122">
				<function>3</function>
				<start_addr>1121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401123">
				<function>3</function>
				<start_addr>1122</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401124">
				<function>3</function>
				<start_addr>1123</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401125">
				<function>3</function>
				<start_addr>1124</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401127">
				<function>3</function>
				<start_addr>1126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401128">
				<function>3</function>
				<start_addr>1127</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401129">
				<function>3</function>
				<start_addr>1128</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401130">
				<function>3</function>
				<start_addr>1129</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401132">
				<function>3</function>
				<start_addr>1131</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401133">
				<function>3</function>
				<start_addr>1132</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401134">
				<function>3</function>
				<start_addr>1133</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401135">
				<function>3</function>
				<start_addr>1134</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401137">
				<function>3</function>
				<start_addr>1136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401138">
				<function>3</function>
				<start_addr>1137</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401139">
				<function>3</function>
				<start_addr>1138</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401140">
				<function>3</function>
				<start_addr>1139</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401142">
				<function>3</function>
				<start_addr>1141</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401143">
				<function>3</function>
				<start_addr>1142</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401144">
				<function>3</function>
				<start_addr>1143</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401145">
				<function>3</function>
				<start_addr>1144</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401147">
				<function>3</function>
				<start_addr>1146</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401148">
				<function>3</function>
				<start_addr>1147</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401149">
				<function>3</function>
				<start_addr>1148</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401150">
				<function>3</function>
				<start_addr>1149</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401152">
				<function>3</function>
				<start_addr>1151</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401153">
				<function>3</function>
				<start_addr>1152</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401154">
				<function>3</function>
				<start_addr>1153</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401155">
				<function>3</function>
				<start_addr>1154</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401157">
				<function>3</function>
				<start_addr>1156</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401158">
				<function>3</function>
				<start_addr>1157</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401159">
				<function>3</function>
				<start_addr>1158</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401160">
				<function>3</function>
				<start_addr>1159</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401162">
				<function>3</function>
				<start_addr>1161</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401163">
				<function>3</function>
				<start_addr>1162</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401164">
				<function>3</function>
				<start_addr>1163</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401165">
				<function>3</function>
				<start_addr>1164</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401167">
				<function>3</function>
				<start_addr>1166</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401168">
				<function>3</function>
				<start_addr>1167</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401169">
				<function>3</function>
				<start_addr>1168</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401170">
				<function>3</function>
				<start_addr>1169</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401172">
				<function>3</function>
				<start_addr>1171</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401173">
				<function>3</function>
				<start_addr>1172</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401174">
				<function>3</function>
				<start_addr>1173</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401175">
				<function>3</function>
				<start_addr>1174</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401177">
				<function>3</function>
				<start_addr>1176</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401178">
				<function>3</function>
				<start_addr>1177</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401179">
				<function>3</function>
				<start_addr>1178</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401180">
				<function>3</function>
				<start_addr>1179</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401182">
				<function>3</function>
				<start_addr>1181</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401183">
				<function>3</function>
				<start_addr>1182</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401184">
				<function>3</function>
				<start_addr>1183</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401185">
				<function>3</function>
				<start_addr>1184</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401187">
				<function>3</function>
				<start_addr>1186</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401188">
				<function>3</function>
				<start_addr>1187</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401189">
				<function>3</function>
				<start_addr>1188</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401190">
				<function>3</function>
				<start_addr>1189</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401192">
				<function>3</function>
				<start_addr>1191</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401193">
				<function>3</function>
				<start_addr>1192</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401194">
				<function>3</function>
				<start_addr>1193</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401195">
				<function>3</function>
				<start_addr>1194</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401197">
				<function>3</function>
				<start_addr>1196</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401198">
				<function>3</function>
				<start_addr>1197</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401199">
				<function>3</function>
				<start_addr>1198</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401200">
				<function>3</function>
				<start_addr>1199</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401202">
				<function>3</function>
				<start_addr>1201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401203">
				<function>3</function>
				<start_addr>1202</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401204">
				<function>3</function>
				<start_addr>1203</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401205">
				<function>3</function>
				<start_addr>1204</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401207">
				<function>3</function>
				<start_addr>1206</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401208">
				<function>3</function>
				<start_addr>1207</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401209">
				<function>3</function>
				<start_addr>1208</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401210">
				<function>3</function>
				<start_addr>1209</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401212">
				<function>3</function>
				<start_addr>1211</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401213">
				<function>3</function>
				<start_addr>1212</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401214">
				<function>3</function>
				<start_addr>1213</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401215">
				<function>3</function>
				<start_addr>1214</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401217">
				<function>3</function>
				<start_addr>1216</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401218">
				<function>3</function>
				<start_addr>1217</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401219">
				<function>3</function>
				<start_addr>1218</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401220">
				<function>3</function>
				<start_addr>1219</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401222">
				<function>3</function>
				<start_addr>1221</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401223">
				<function>3</function>
				<start_addr>1222</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401224">
				<function>3</function>
				<start_addr>1223</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401225">
				<function>3</function>
				<start_addr>1224</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401227">
				<function>3</function>
				<start_addr>1226</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401228">
				<function>3</function>
				<start_addr>1227</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401229">
				<function>3</function>
				<start_addr>1228</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401230">
				<function>3</function>
				<start_addr>1229</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401232">
				<function>3</function>
				<start_addr>1231</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401233">
				<function>3</function>
				<start_addr>1232</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401234">
				<function>3</function>
				<start_addr>1233</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401235">
				<function>3</function>
				<start_addr>1234</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401237">
				<function>3</function>
				<start_addr>1236</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401238">
				<function>3</function>
				<start_addr>1237</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401239">
				<function>3</function>
				<start_addr>1238</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401240">
				<function>3</function>
				<start_addr>1239</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401242">
				<function>3</function>
				<start_addr>1241</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401243">
				<function>3</function>
				<start_addr>1242</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401244">
				<function>3</function>
				<start_addr>1243</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401245">
				<function>3</function>
				<start_addr>1244</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401247">
				<function>3</function>
				<start_addr>1246</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401248">
				<function>3</function>
				<start_addr>1247</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401249">
				<function>3</function>
				<start_addr>1248</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401250">
				<function>3</function>
				<start_addr>1249</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401252">
				<function>3</function>
				<start_addr>1251</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401253">
				<function>3</function>
				<start_addr>1252</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401254">
				<function>3</function>
				<start_addr>1253</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401255">
				<function>3</function>
				<start_addr>1254</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401257">
				<function>3</function>
				<start_addr>1256</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401258">
				<function>3</function>
				<start_addr>1257</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401259">
				<function>3</function>
				<start_addr>1258</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401260">
				<function>3</function>
				<start_addr>1259</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401262">
				<function>3</function>
				<start_addr>1261</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401263">
				<function>3</function>
				<start_addr>1262</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401264">
				<function>3</function>
				<start_addr>1263</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401265">
				<function>3</function>
				<start_addr>1264</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401267">
				<function>3</function>
				<start_addr>1266</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401268">
				<function>3</function>
				<start_addr>1267</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401269">
				<function>3</function>
				<start_addr>1268</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401270">
				<function>3</function>
				<start_addr>1269</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401272">
				<function>3</function>
				<start_addr>1271</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401273">
				<function>3</function>
				<start_addr>1272</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401274">
				<function>3</function>
				<start_addr>1273</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401275">
				<function>3</function>
				<start_addr>1274</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401277">
				<function>3</function>
				<start_addr>1276</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401278">
				<function>3</function>
				<start_addr>1277</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401279">
				<function>3</function>
				<start_addr>1278</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401280">
				<function>3</function>
				<start_addr>1279</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401282">
				<function>3</function>
				<start_addr>1281</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401283">
				<function>3</function>
				<start_addr>1282</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401284">
				<function>3</function>
				<start_addr>1283</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401285">
				<function>3</function>
				<start_addr>1284</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401287">
				<function>3</function>
				<start_addr>1286</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401288">
				<function>3</function>
				<start_addr>1287</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401289">
				<function>3</function>
				<start_addr>1288</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401290">
				<function>3</function>
				<start_addr>1289</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401292">
				<function>3</function>
				<start_addr>1291</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401293">
				<function>3</function>
				<start_addr>1292</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401294">
				<function>3</function>
				<start_addr>1293</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401295">
				<function>3</function>
				<start_addr>1294</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401297">
				<function>3</function>
				<start_addr>1296</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401298">
				<function>3</function>
				<start_addr>1297</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401299">
				<function>3</function>
				<start_addr>1298</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register401300">
				<function>3</function>
				<start_addr>1299</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register401302">
				<function>3</function>
				<start_addr>1301</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
           
<!-- PDU4 -->
 
			<packet>
				<function>3</function>
				<start_addr>1062</start_addr>
				<quantity>120</quantity>
			</packet>
 
			<packet>
				<function>3</function>
				<start_addr>1182</start_addr>
				<quantity>120</quantity>
			</packet>
            
      </modbus>
  </protocol>
</APC_DDF>


