<?xml version="1.0"?>
<?xml-stylesheet type="text/xsl" href="apc_ddf_1_6.xsl"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="keysource_chiller"
	ddfname="Keysource Chiller (DCE Integration Test)"
	ddfversion="1"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="keysource_chiller">
		<setProductData ruleid="vendordata" field="vendor">Keysource</setProductData>
		<setProductData ruleid="modeldata" field="model">Chiller</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<numSensor ruleid="adrian-chiller-1-flow-temperature">
			<type>temp</type>
			<sensorId>ADRIAN_CHILLER_1_FLOW_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>ADRIAN_CHILLER_1_FLOW_TEMPERATURE</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Adrian Chiller 1 Flow Temperature</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="adrian-chiller-2-flow-temperature">
			<type>temp</type>
			<sensorId>ADRIAN_CHILLER_2_FLOW_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>ADRIAN_CHILLER_2_FLOW_TEMPERATURE</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Adrian Chiller 2 Flow Temperature</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="adrian-chiller-pump-1-fault">
			<type>num</type>
			<sensorId>ADRIAN_CHILLER_PUMP_1_FAULT</sensorId>
			<value>
				<mult>
				<op><getOid>ADRIAN_CHILLER_PUMP_1_FAULT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Adrian Chiller Pump 1 Fault</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="adrian-chiller-pump-2-fault">
			<type>num</type>
			<sensorId>ADRIAN_CHILLER_PUMP_2_FAULT</sensorId>
			<value>
				<mult>
				<op><getOid>ADRIAN_CHILLER_PUMP_2_FAULT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Adrian Chiller Pump 2 Fault</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="adrian-chiller-pump-3-fault">
			<type>num</type>
			<sensorId>ADRIAN_CHILLER_PUMP_3_FAULT</sensorId>
			<value>
				<mult>
				<op><getOid>ADRIAN_CHILLER_PUMP_3_FAULT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Adrian Chiller Pump 3 Fault</label>
			<sensorSet></sensorSet>
		</numSensor>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="ADRIAN_CHILLER_1_FLOW_TEMPERATURE">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ADRIAN_CHILLER_2_FLOW_TEMPERATURE">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ADRIAN_CHILLER_PUMP_1_FAULT">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ADRIAN_CHILLER_PUMP_2_FAULT">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ADRIAN_CHILLER_PUMP_3_FAULT">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
