<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="keysource_uolchillersbms" ddfname="Keysource UoLChillersBMS" ddfversion="2" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="keysource_uolchillersbms">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">Keysource</setProductData>
    <setProductData ruleid="modeldata" field="model">UoLChillersBMS</setProductData>
    <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />
      - Slave
      <commSetting field="slaveaddress" />
    </setDefaultLabel>
    <numSensor ruleid="adrian__pump_1_speed_output">
      <type>pctofcapacity</type>
      <units />
      <sensorId>Adrian  Pump 1 Speed Output</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ADRIAN__PUMP_1_SPEED_OUTPUT</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Adrian  Pump 1 Speed Output</label>
      <sensorSet>Percent</sensorSet>
    </numSensor>
    <numSensor ruleid="adrian__pump_2_speed_output">
      <type>pctofcapacity</type>
      <units />
      <sensorId>Adrian  Pump 2 Speed Output</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ADRIAN__PUMP_2_SPEED_OUTPUT</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Adrian  Pump 2 Speed Output</label>
      <sensorSet>Percent</sensorSet>
    </numSensor>
    <numSensor ruleid="adrian__pump_3_speed_output">
      <type>pctofcapacity</type>
      <units />
      <sensorId>Adrian  Pump 3 Speed Output</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ADRIAN__PUMP_3_SPEED_OUTPUT</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Adrian  Pump 3 Speed Output</label>
      <sensorSet>Percent</sensorSet>
    </numSensor>
    <numSensor ruleid="adrian__pump_4_speed_output">
      <type>pctofcapacity</type>
      <units />
      <sensorId>Adrian  Pump 4 Speed Output</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ADRIAN__PUMP_4_SPEED_OUTPUT</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Adrian  Pump 4 Speed Output</label>
      <sensorSet>Percent</sensorSet>
    </numSensor>
    <numSensor ruleid="adrian__pump_5_speed_output">
      <type>pctofcapacity</type>
      <units />
      <sensorId>Adrian  Pump 5 Speed Output</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ADRIAN__PUMP_5_SPEED_OUTPUT</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Adrian  Pump 5 Speed Output</label>
      <sensorSet>Percent</sensorSet>
    </numSensor>
    <numSensor ruleid="michael_atiyah__chiller_1_valve">
      <type>pctofcapacity</type>
      <units />
      <sensorId>Michael Atiyah  Chiller 1 Valve</sensorId>
      <value>
        <mult>
          <op>
            <getOid>MICHAEL_ATIYAH__CHILLER_1_VALVE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Michael Atiyah  Chiller 1 Valve</label>
      <sensorSet>Percent</sensorSet>
    </numSensor>
    <numSensor ruleid="michael_atiyah__chiller_2_valve">
      <type>pctofcapacity</type>
      <units />
      <sensorId>Michael Atiyah  Chiller 2 Valve</sensorId>
      <value>
        <mult>
          <op>
            <getOid>MICHAEL_ATIYAH__CHILLER_2_VALVE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Michael Atiyah  Chiller 2 Valve</label>
      <sensorSet>Percent</sensorSet>
    </numSensor>
    <numSensor ruleid="adrian__chiller_1_flow_temperature">
      <type>temp</type>
      <units />
      <sensorId>Adrian  Chiller 1 Flow Temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ADRIAN__CHILLER_1_FLOW_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Adrian  Chiller 1 Flow Temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="adrian__chiller_2_flow_temperature">
      <type>temp</type>
      <units />
      <sensorId>Adrian  Chiller 2 Flow Temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ADRIAN__CHILLER_2_FLOW_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Adrian  Chiller 2 Flow Temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="adrian__chiller_3_flow_temperature">
      <type>temp</type>
      <units />
      <sensorId>Adrian  Chiller 3 Flow Temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ADRIAN__CHILLER_3_FLOW_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Adrian  Chiller 3 Flow Temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="adrian__chiller_3_return_temperature">
      <type>temp</type>
      <units />
      <sensorId>Adrian  Chiller 3 Return Temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ADRIAN__CHILLER_3_RETURN_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Adrian  Chiller 3 Return Temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="adrian__common_flow_temperature">
      <type>temp</type>
      <units />
      <sensorId>Adrian  Common Flow Temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ADRIAN__COMMON_FLOW_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Adrian  Common Flow Temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="computer_centre__common_flow_temperature">
      <type>temp</type>
      <units />
      <sensorId>Computer Centre  Common Flow Temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>COMPUTER_CENTRE__COMMON_FLOW_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Computer Centre  Common Flow Temperature</label>
      <sensorSet>Computer centre</sensorSet>
    </numSensor>
    <numSensor ruleid="computer_centre__common_return_temperature">
      <type>temp</type>
      <units />
      <sensorId>Computer Centre  Common Return Temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>COMPUTER_CENTRE__COMMON_RETURN_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Computer Centre  Common Return Temperature</label>
      <sensorSet>Computer centre</sensorSet>
    </numSensor>
    <numSensor ruleid="michael_atiyah__common_flow_temperature">
      <type>temp</type>
      <units />
      <sensorId>Michael Atiyah  Common Flow Temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>MICHAEL_ATIYAH__COMMON_FLOW_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Michael Atiyah  Common Flow Temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="michael_atiyah__common_return_temperature">
      <type>temp</type>
      <units />
      <sensorId>Michael Atiyah  Common Return Temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>MICHAEL_ATIYAH__COMMON_RETURN_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Michael Atiyah  Common Return Temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <stateSensor ruleid="adrian__chiller_rotation">
      <type>state</type>
      <sensorId>Adrian  Chiller Rotation</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__CHILLER_ROTATION</getOid>
        </mapValue>
      </value>
      <label>Adrian  Chiller Rotation</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__chiller_1_enabled">
      <type>state</type>
      <sensorId>Adrian  Chiller 1 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__CHILLER_1_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Adrian  Chiller 1 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__chiller_1_fault">
      <type>state</type>
      <sensorId>Adrian  Chiller 1 Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__CHILLER_1_FAULT</getOid>
        </mapValue>
      </value>
      <label>Adrian  Chiller 1 Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__chiller_2_enabled">
      <type>state</type>
      <sensorId>Adrian  Chiller 2 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__CHILLER_2_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Adrian  Chiller 2 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__chiller_2_fault">
      <type>state</type>
      <sensorId>Adrian  Chiller 2 Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__CHILLER_2_FAULT</getOid>
        </mapValue>
      </value>
      <label>Adrian  Chiller 2 Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__chiller_3_enabled">
      <type>state</type>
      <sensorId>Adrian  Chiller 3 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__CHILLER_3_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Adrian  Chiller 3 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__chiller_3_fault">
      <type>state</type>
      <sensorId>Adrian  Chiller 3 Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__CHILLER_3_FAULT</getOid>
        </mapValue>
      </value>
      <label>Adrian  Chiller 3 Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__high_temperature_alarm">
      <type>state</type>
      <sensorId>Adrian  High Temperature Alarm</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__HIGH_TEMPERATURE_ALARM</getOid>
        </mapValue>
      </value>
      <label>Adrian  High Temperature Alarm</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__chiller_pump_riser_pressure_setpoint">
      <type>state</type>
      <sensorId>Adrian  Chiller Pump Riser Pressure Setpoint</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__CHILLER_PUMP_RISER_PRESSURE_SETPOINT</getOid>
        </mapValue>
      </value>
      <label>Adrian  Chiller Pump Riser Pressure Setpoint</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__chiller_pump_riser_pressure">
      <type>state</type>
      <sensorId>Adrian  Chiller Pump Riser Pressure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__CHILLER_PUMP_RISER_PRESSURE</getOid>
        </mapValue>
      </value>
      <label>Adrian  Chiller Pump Riser Pressure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__chiller_pump_rotation">
      <type>state</type>
      <sensorId>Adrian  Chiller Pump Rotation</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__CHILLER_PUMP_ROTATION</getOid>
        </mapValue>
      </value>
      <label>Adrian  Chiller Pump Rotation</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_1_enabled">
      <type>state</type>
      <sensorId>Adrian  Pump 1 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_1_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 1 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_1_inverter_fault">
      <type>state</type>
      <sensorId>Adrian  Pump 1 Inverter Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_1_INVERTER_FAULT</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 1 Inverter Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_1_differential_pressure">
      <type>state</type>
      <sensorId>Adrian  Pump 1 Differential Pressure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_1_DIFFERENTIAL_PRESSURE</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 1 Differential Pressure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_2_enabled">
      <type>state</type>
      <sensorId>Adrian  Pump 2 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_2_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 2 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_2_inverter_fault">
      <type>state</type>
      <sensorId>Adrian  Pump 2 Inverter Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_2_INVERTER_FAULT</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 2 Inverter Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_2_differential_pressure">
      <type>state</type>
      <sensorId>Adrian  Pump 2 Differential Pressure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_2_DIFFERENTIAL_PRESSURE</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 2 Differential Pressure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_3_enabled">
      <type>state</type>
      <sensorId>Adrian  Pump 3 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_3_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 3 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_3_inverter_fault">
      <type>state</type>
      <sensorId>Adrian  Pump 3 Inverter Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_3_INVERTER_FAULT</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 3 Inverter Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_3_differential_pressure">
      <type>state</type>
      <sensorId>Adrian  Pump 3 Differential Pressure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_3_DIFFERENTIAL_PRESSURE</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 3 Differential Pressure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_4_enabled">
      <type>state</type>
      <sensorId>Adrian  Pump 4 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_4_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 4 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_4_inverter_fault">
      <type>state</type>
      <sensorId>Adrian  Pump 4 Inverter Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_4_INVERTER_FAULT</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 4 Inverter Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_4_differential_pressure">
      <type>state</type>
      <sensorId>Adrian  Pump 4 Differential Pressure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_4_DIFFERENTIAL_PRESSURE</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 4 Differential Pressure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_5_enabled">
      <type>state</type>
      <sensorId>Adrian  Pump 5 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_5_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 5 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_5_inverter_fault">
      <type>state</type>
      <sensorId>Adrian  Pump 5 Inverter Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_5_INVERTER_FAULT</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 5 Inverter Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pump_5_differential_pressure">
      <type>state</type>
      <sensorId>Adrian  Pump 5 Differential Pressure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PUMP_5_DIFFERENTIAL_PRESSURE</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pump 5 Differential Pressure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__primary_chiller_pressure">
      <type>state</type>
      <sensorId>Adrian  Primary Chiller Pressure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PRIMARY_CHILLER_PRESSURE</getOid>
        </mapValue>
      </value>
      <label>Adrian  Primary Chiller Pressure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__common_header_pressure">
      <type>state</type>
      <sensorId>Adrian  Common Header Pressure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__COMMON_HEADER_PRESSURE</getOid>
        </mapValue>
      </value>
      <label>Adrian  Common Header Pressure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="adrian__pressure_set_fault">
      <type>state</type>
      <sensorId>Adrian  Pressure Set Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>ADRIAN__PRESSURE_SET_FAULT</getOid>
        </mapValue>
      </value>
      <label>Adrian  Pressure Set Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Adrian</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__chiller_rotation">
      <type>state</type>
      <sensorId>Computer Centre  Chiller Rotation</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__CHILLER_ROTATION</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Chiller Rotation</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__chiller_1_enabled">
      <type>state</type>
      <sensorId>Computer Centre  Chiller 1 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__CHILLER_1_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Chiller 1 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__chiller_1_fault">
      <type>state</type>
      <sensorId>Computer Centre  Chiller 1 Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__CHILLER_1_FAULT</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Chiller 1 Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__chiller_2_enabled">
      <type>state</type>
      <sensorId>Computer Centre  Chiller 2 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__CHILLER_2_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Chiller 2 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__chiller_2_fault">
      <type>state</type>
      <sensorId>Computer Centre  Chiller 2 Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__CHILLER_2_FAULT</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Chiller 2 Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__high_temperature_alarm">
      <type>state</type>
      <sensorId>Computer Centre  High Temperature Alarm</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__HIGH_TEMPERATURE_ALARM</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  High Temperature Alarm</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__chiller_pump_rotation">
      <type>state</type>
      <sensorId>Computer Centre  Chiller Pump Rotation</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__CHILLER_PUMP_ROTATION</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Chiller Pump Rotation</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__pump_1_enabled">
      <type>state</type>
      <sensorId>Computer Centre  Pump 1 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__PUMP_1_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Pump 1 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__pump_1_fault">
      <type>state</type>
      <sensorId>Computer Centre  Pump 1 Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__PUMP_1_FAULT</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Pump 1 Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__pump_1_failure">
      <type>state</type>
      <sensorId>Computer Centre  Pump 1 Failure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__PUMP_1_FAILURE</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Pump 1 Failure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__pump_2_enabled">
      <type>state</type>
      <sensorId>Computer Centre  Pump 2 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__PUMP_2_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Pump 2 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__pump_2_fault">
      <type>state</type>
      <sensorId>Computer Centre  Pump 2 Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__PUMP_2_FAULT</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Pump 2 Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__pump_2_failure">
      <type>state</type>
      <sensorId>Computer Centre  Pump 2 Failure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__PUMP_2_FAILURE</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Pump 2 Failure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__pump_common_flow">
      <type>state</type>
      <sensorId>Computer Centre  Pump Common Flow</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__PUMP_COMMON_FLOW</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Pump Common Flow</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__pressure_set_low_pressure">
      <type>state</type>
      <sensorId>Computer Centre  Pressure Set Low Pressure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__PRESSURE_SET_LOW_PRESSURE</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Pressure Set Low Pressure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__pressure_set_high_pressure">
      <type>state</type>
      <sensorId>Computer Centre  Pressure Set High Pressure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__PRESSURE_SET_HIGH_PRESSURE</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Pressure Set High Pressure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__pressure_set_fault">
      <type>state</type>
      <sensorId>Computer Centre  Pressure Set Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__PRESSURE_SET_FAULT</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  Pressure Set Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="computer_centre__ahu_cooling_valve">
      <type>state</type>
      <sensorId>Computer Centre  AHU Cooling Valve</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>COMPUTER_CENTRE__AHU_COOLING_VALVE</getOid>
        </mapValue>
      </value>
      <label>Computer Centre  AHU Cooling Valve</label>
      <enum>truefalse_em</enum>
      <sensorSet>Computer centre</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__chiller_1_enabled">
      <type>state</type>
      <sensorId>Michael Atiyah  Chiller 1 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__CHILLER_1_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Chiller 1 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__chiller_1_fault">
      <type>state</type>
      <sensorId>Michael Atiyah  Chiller 1 Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__CHILLER_1_FAULT</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Chiller 1 Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__chiller_2_enabled">
      <type>state</type>
      <sensorId>Michael Atiyah  Chiller 2 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__CHILLER_2_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Chiller 2 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__chiller_2_fault">
      <type>state</type>
      <sensorId>Michael Atiyah  Chiller 2 Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__CHILLER_2_FAULT</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Chiller 2 Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__high_temperature_alarm">
      <type>state</type>
      <sensorId>Michael Atiyah  High Temperature Alarm</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__HIGH_TEMPERATURE_ALARM</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  High Temperature Alarm</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__chiller_pump_rotation">
      <type>state</type>
      <sensorId>Michael Atiyah  Chiller Pump Rotation</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__CHILLER_PUMP_ROTATION</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Chiller Pump Rotation</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__pump_1_enabled">
      <type>state</type>
      <sensorId>Michael Atiyah  Pump 1 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__PUMP_1_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Pump 1 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__pump_1_fault">
      <type>state</type>
      <sensorId>Michael Atiyah  Pump 1 Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__PUMP_1_FAULT</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Pump 1 Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__pump_1_failure">
      <type>state</type>
      <sensorId>Michael Atiyah  Pump 1 Failure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__PUMP_1_FAILURE</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Pump 1 Failure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__pump_2_enabled">
      <type>state</type>
      <sensorId>Michael Atiyah  Pump 2 Enabled</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__PUMP_2_ENABLED</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Pump 2 Enabled</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__pump_2_fault">
      <type>state</type>
      <sensorId>Michael Atiyah  Pump 2 Fault</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__PUMP_2_FAULT</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Pump 2 Fault</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__pump_2_failure">
      <type>state</type>
      <sensorId>Michael Atiyah  Pump 2 Failure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__PUMP_2_FAILURE</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Pump 2 Failure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__pump_common_flow">
      <type>state</type>
      <sensorId>Michael Atiyah  Pump Common Flow</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__PUMP_COMMON_FLOW</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Pump Common Flow</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__flow_pressure">
      <type>state</type>
      <sensorId>Michael Atiyah  Flow Pressure</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__FLOW_PRESSURE</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Flow Pressure</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
    <stateSensor ruleid="michael_atiyah__pump_reset">
      <type>state</type>
      <sensorId>Michael Atiyah  Pump Reset</sensorId>
      <value>
        <mapValue mapid="truefalse_vm">
          <getOid>MICHAEL_ATIYAH__PUMP_RESET</getOid>
        </mapValue>
      </value>
      <label>Michael Atiyah  Pump Reset</label>
      <enum>truefalse_em</enum>
      <sensorSet>Michael Atiyah</sensorSet>
    </stateSensor>
	<valueMap ruleid="truefalse_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="truefalse_em">
			<label>False</label>
			<label>True</label>
		</enumMap>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="COMPUTER_CENTRE__AHU_COOLING_VALVE">
        <function>3</function>
        <start_addr>204</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_5_DIFFERENTIAL_PRESSURE">
        <function>3</function>
        <start_addr>120</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__PUMP_1_FAILURE">
        <function>3</function>
        <start_addr>314</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_2_SPEED_OUTPUT">
        <function>3</function>
        <start_addr>122</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__COMMON_RETURN_TEMPERATURE">
        <function>3</function>
        <start_addr>202</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_PUMP_RISER_PRESSURE">
        <function>3</function>
        <start_addr>127</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__CHILLER_2_VALVE">
        <function>3</function>
        <start_addr>309</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_3_FAULT">
        <function>3</function>
        <start_addr>138</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__HIGH_TEMPERATURE_ALARM">
        <function>3</function>
        <start_addr>141</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_3_ENABLED">
        <function>3</function>
        <start_addr>135</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__PUMP_2_ENABLED">
        <function>3</function>
        <start_addr>212</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__COMMON_FLOW_TEMPERATURE">
        <function>3</function>
        <start_addr>300</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__CHILLER_PUMP_ROTATION">
        <function>3</function>
        <start_addr>302</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__PUMP_2_FAILURE">
        <function>3</function>
        <start_addr>315</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_5_INVERTER_FAULT">
        <function>3</function>
        <start_addr>110</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__CHILLER_1_FAULT">
        <function>3</function>
        <start_addr>306</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_1_FLOW_TEMPERATURE">
        <function>3</function>
        <start_addr>100</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PRESSURE_SET_FAULT">
        <function>3</function>
        <start_addr>131</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_4_SPEED_OUTPUT">
        <function>3</function>
        <start_addr>124</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_5_SPEED_OUTPUT">
        <function>3</function>
        <start_addr>125</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_ROTATION">
        <function>3</function>
        <start_addr>132</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_5_ENABLED">
        <function>3</function>
        <start_addr>115</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_1_DIFFERENTIAL_PRESSURE">
        <function>3</function>
        <start_addr>116</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__PUMP_2_FAULT">
        <function>3</function>
        <start_addr>213</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__PUMP_1_ENABLED">
        <function>3</function>
        <start_addr>209</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__PUMP_2_ENABLED">
        <function>3</function>
        <start_addr>311</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__PUMP_COMMON_FLOW">
        <function>3</function>
        <start_addr>316</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_PUMP_ROTATION">
        <function>3</function>
        <start_addr>128</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__COMMON_FLOW_TEMPERATURE">
        <function>3</function>
        <start_addr>201</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_1_FAULT">
        <function>3</function>
        <start_addr>136</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__CHILLER_1_FAULT">
        <function>3</function>
        <start_addr>206</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__CHILLER_2_FAULT">
        <function>3</function>
        <start_addr>307</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_1_INVERTER_FAULT">
        <function>3</function>
        <start_addr>106</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PRIMARY_CHILLER_PRESSURE">
        <function>3</function>
        <start_addr>129</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__COMMON_FLOW_TEMPERATURE">
        <function>3</function>
        <start_addr>140</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__PUMP_2_FAULT">
        <function>3</function>
        <start_addr>313</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_PUMP_RISER_PRESSURE_SETPOINT">
        <function>3</function>
        <start_addr>126</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__CHILLER_1_ENABLED">
        <function>3</function>
        <start_addr>205</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__HIGH_TEMPERATURE_ALARM">
        <function>3</function>
        <start_addr>219</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__PRESSURE_SET_HIGH_PRESSURE">
        <function>3</function>
        <start_addr>217</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__CHILLER_1_ENABLED">
        <function>3</function>
        <start_addr>304</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__FLOW_PRESSURE">
        <function>3</function>
        <start_addr>303</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__CHILLER_PUMP_ROTATION">
        <function>3</function>
        <start_addr>203</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_4_INVERTER_FAULT">
        <function>3</function>
        <start_addr>109</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__HIGH_TEMPERATURE_ALARM">
        <function>3</function>
        <start_addr>317</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__CHILLER_2_FAULT">
        <function>3</function>
        <start_addr>208</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__CHILLER_2_ENABLED">
        <function>3</function>
        <start_addr>207</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__PUMP_1_ENABLED">
        <function>3</function>
        <start_addr>310</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_3_SPEED_OUTPUT">
        <function>3</function>
        <start_addr>123</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__PUMP_2_FAILURE">
        <function>3</function>
        <start_addr>214</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_3_ENABLED">
        <function>3</function>
        <start_addr>113</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_3_INVERTER_FAULT">
        <function>3</function>
        <start_addr>108</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__CHILLER_2_ENABLED">
        <function>3</function>
        <start_addr>305</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_3_FLOW_TEMPERATURE">
        <function>3</function>
        <start_addr>105</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_4_ENABLED">
        <function>3</function>
        <start_addr>114</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__COMMON_HEADER_PRESSURE">
        <function>3</function>
        <start_addr>130</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__PUMP_COMMON_FLOW">
        <function>3</function>
        <start_addr>215</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_4_DIFFERENTIAL_PRESSURE">
        <function>3</function>
        <start_addr>119</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__CHILLER_1_VALVE">
        <function>3</function>
        <start_addr>308</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_2_DIFFERENTIAL_PRESSURE">
        <function>3</function>
        <start_addr>117</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__CHILLER_ROTATION">
        <function>3</function>
        <start_addr>200</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__PRESSURE_SET_FAULT">
        <function>3</function>
        <start_addr>218</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_2_FLOW_TEMPERATURE">
        <function>3</function>
        <start_addr>101</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_2_INVERTER_FAULT">
        <function>3</function>
        <start_addr>107</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_3_DIFFERENTIAL_PRESSURE">
        <function>3</function>
        <start_addr>118</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_2_ENABLED">
        <function>3</function>
        <start_addr>134</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__PUMP_1_FAULT">
        <function>3</function>
        <start_addr>312</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_3_RETURN_TEMPERATURE">
        <function>3</function>
        <start_addr>139</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_1_ENABLED">
        <function>3</function>
        <start_addr>111</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__PUMP_RESET">
        <function>3</function>
        <start_addr>318</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_1_ENABLED">
        <function>3</function>
        <start_addr>133</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_1_SPEED_OUTPUT">
        <function>3</function>
        <start_addr>121</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__PRESSURE_SET_LOW_PRESSURE">
        <function>3</function>
        <start_addr>216</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__PUMP_1_FAULT">
        <function>3</function>
        <start_addr>210</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPUTER_CENTRE__PUMP_1_FAILURE">
        <function>3</function>
        <start_addr>211</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__PUMP_2_ENABLED">
        <function>3</function>
        <start_addr>112</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADRIAN__CHILLER_2_FAULT">
        <function>3</function>
        <start_addr>137</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MICHAEL_ATIYAH__COMMON_RETURN_TEMPERATURE">
        <function>3</function>
        <start_addr>301</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
