<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
		ddfid="lennox_chiller_climatic60" ddfname="Lennox Chiller, Climatic 60 Controller" ddfversion="4" canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="lennox_chiller_climatic60">
		<oidMustExist ruleid="lennox_exists" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="vendordata" field="vendor">Lennox</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<!--<setProductData ruleid="modeldata" field="model">NAC 300D NM4M</setProductData>-->
		<setDefaultLabel ruleid="labeldata">
			<sysHostname/> - Slave <commSetting field="slaveaddress"/>
		</setDefaultLabel>

		<valueMap ruleid="inactive_active-vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>*</valueIn>
			<valueOut>1</valueOut>
		</valueMap>

		<enumMap ruleid="inactive_active-em">
			<label>Inactive</label>
			<label>Active</label>
		</enumMap>

		<numSensor ruleid="emulation_water_evaporator_t_inlet">
			<type>temp</type>
			<sensorId>EMULATION_WATER_EVAPORATOR_T_INLET</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address30</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Emulation Water Evaporator T&#176; Inlet</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="emulation_water_evaporator_t_outlet">
			<type>temp</type>
			<sensorId>EMULATION_WATER_EVAPORATOR_T_OUTLET</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address31</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Emulation Water Evaporator T&#176; Outlet</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="emulation_outside_air_t">
			<type>temp</type>
			<sensorId>EMULATION_OUTSIDE_AIR_T</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address32</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Emulation Outside Air T&#176;</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<stateSensor ruleid="master_slave_bm_master_failure_link">
			<type>state</type>
			<sensorId>MASTER_SLAVE_BM_MASTER_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address101</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Master/Slave, BM Master, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="master_slave_bm_slave_2_failure_link">
			<type>state</type>
			<sensorId>MASTER_SLAVE_BM_SLAVE_2_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address101</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Master/Slave, BM Slave 2, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="master_slave_bm_slave_3_failure_link">
			<type>state</type>
			<sensorId>MASTER_SLAVE_BM_SLAVE_3_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address101</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Master/Slave, BM Slave 3, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="master_slave_bm_slave_4_failure_link">
			<type>state</type>
			<sensorId>MASTER_SLAVE_BM_SLAVE_4_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address101</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Master/Slave, BM Slave 4, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="master_slave_bm_slave_5_failure_link">
			<type>state</type>
			<sensorId>MASTER_SLAVE_BM_SLAVE_5_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address101</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Master/Slave, BM Slave 5, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="master_slave_bm_slave_6_failure_link">
			<type>state</type>
			<sensorId>MASTER_SLAVE_BM_SLAVE_6_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address101</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Master/Slave, BM Slave 6, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="master_slave_bm_slave_7_failure_link">
			<type>state</type>
			<sensorId>MASTER_SLAVE_BM_SLAVE_7_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address101</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Master/Slave, BM Slave 7, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="master_slave_bm_slave_8_failure_link">
			<type>state</type>
			<sensorId>MASTER_SLAVE_BM_SLAVE_8_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address101</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Master/Slave, BM Slave 8, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="bm_board_real_time_clock_failure">
			<type>state</type>
			<sensorId>BM_BOARD_REAL_TIME_CLOCK_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address101</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>BM Board, Real Time Clock, Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="be_board_be_n_1_failure_link">
			<type>state</type>
			<sensorId>BE_BOARD_BE_N_1_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address101</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>BE Board, BE N&#176; 1, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="be_board_be_n_2_failure_link">
			<type>state</type>
			<sensorId>BE_BOARD_BE_N_2_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address101</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>BE Board, BE N&#176; 2, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="dc_display_dc60_n_1_failure_link">
			<type>state</type>
			<sensorId>DC_DISPLAY_DC60_N_1_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address101</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>DC Display, DC60 N&#176; 1, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="dc_display_dc60_n_2_failure_link">
			<type>state</type>
			<sensorId>DC_DISPLAY_DC60_N_2_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address101</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>DC Display, DC60 N&#176; 2, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="electrical_box_t_air_t_faulty_probe">
			<type>state</type>
			<sensorId>ELECTRICAL_BOX_T_AIR_T_FAULTY_PROBE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address102</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Electrical Box T&#176;, Air T&#176;, Faulty Probe</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="electrical_box_t_air_t_too_high">
			<type>state</type>
			<sensorId>ELECTRICAL_BOX_T_AIR_T_TOO_HIGH</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address102</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Electrical Box T&#176;, Air T&#176;, Too High</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="outside_air_t_faulty_probe">
			<type>state</type>
			<sensorId>OUTSIDE_AIR_T_FAULTY_PROBE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address102</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Outside, Air T&#176;, Faulty Probe</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_evaporator_water_inlet_t_faulty_probe">
			<type>state</type>
			<sensorId>WATER_EVAPORATOR_WATER_INLET_T_FAULTY_PROBE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address103</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Water Evaporator, Water Inlet T&#176;, Faulty Probe</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_evaporator_water_outlet_t_faulty_probe">
			<type>state</type>
			<sensorId>WATER_EVAPORATOR_WATER_OUTLET_T_FAULTY_PROBE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address103</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Water Evaporator, Water Outlet T&#176;, Faulty Probe</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_evaporator_water_t_inlet_too_high">
			<type>state</type>
			<sensorId>WATER_EVAPORATOR_WATER_T_INLET_TOO_HIGH</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address103</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Water Evaporator, Water T&#176;, Inlet Too High</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_evaporator_water_t_inlet_too_low">
			<type>state</type>
			<sensorId>WATER_EVAPORATOR_WATER_T_INLET_TOO_LOW</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address103</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Water Evaporator, Water T&#176;, Inlet Too Low</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_evaporator_water_t_outlet_too_high">
			<type>state</type>
			<sensorId>WATER_EVAPORATOR_WATER_T_OUTLET_TOO_HIGH</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address103</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Water Evaporator, Water T&#176;, Outlet Too High</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_evaporator_water_t_outlet_too_low">
			<type>state</type>
			<sensorId>WATER_EVAPORATOR_WATER_T_OUTLET_TOO_LOW</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address103</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Water Evaporator, Water T&#176;, Outlet Too Low</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_evaporator_flow_switch_cut_off">
			<type>state</type>
			<sensorId>PUMP_EVAPORATOR_FLOW_SWITCH_CUT_OFF</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_or>
							<!-- either of these bits can indicate alarm code 40 -->
							<op>
								<bitwise_and>
									<op>
										<right_shift>
											<op>
												<getOid>address103</getOid>
											</op>
											<op>6</op>
										</right_shift>
									</op>
									<op>1</op>
								</bitwise_and>
							</op>
							<op>
								<bitwise_and>
									<op>
										<right_shift>
											<op>
												<getOid>address103</getOid>
											</op>
											<op>7</op>
										</right_shift>
									</op>
									<op>1</op>
								</bitwise_and>
							</op>
						</bitwise_or>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Pump Evaporator, Flow Switch, Cut Off</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_evaporator_flow_switch_cut_off">
			<type>state</type>
			<sensorId>WATER_EVAPORATOR_FLOW_SWITCH_CUT_OFF</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address103</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Water Evaporator, Flow Switch, Cut Off</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_evaporator_pump_n_1_electrical_failure">
			<type>state</type>
			<sensorId>PUMP_EVAPORATOR_PUMP_N_1_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address105</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Pump Evaporator, Pump N&#176; 1, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_evaporator_pump_n_2_electrical_failure">
			<type>state</type>
			<sensorId>PUMP_EVAPORATOR_PUMP_N_2_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address105</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Pump Evaporator, Pump N&#176; 2, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_evaporator_in_pressure_faulty_sensor">
			<type>state</type>
			<sensorId>PUMP_EVAPORATOR_IN_PRESSURE_FAULTY_SENSOR</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address105</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Pump Evaporator, In Pressure, Faulty Sensor</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_evaporator_out_pressure_faulty_sensor">
			<type>state</type>
			<sensorId>PUMP_EVAPORATOR_OUT_PRESSURE_FAULTY_SENSOR</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address105</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Pump Evaporator, OUT Pressure, Faulty Sensor</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_evaporator_inverter_electrical_failure">
			<type>state</type>
			<sensorId>PUMP_EVAPORATOR_INVERTER_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address105</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Pump Evaporator, Inverter, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_evaporator_inverter_failure_link">
			<type>state</type>
			<sensorId>PUMP_EVAPORATOR_INVERTER_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address105</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Pump Evaporator, Inverter, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_condenser_pump_n_1_electrical_failure">
			<type>state</type>
			<sensorId>PUMP_CONDENSER_PUMP_N_1_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address105</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Pump Condenser, Pump N&#176; 1, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_condenser_pump_n_2_electrical_failure">
			<type>state</type>
			<sensorId>PUMP_CONDENSER_PUMP_N_2_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address105</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Pump Condenser, Pump N&#176; 2, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_condenser_in_pressure_faulty_sensor">
			<type>state</type>
			<sensorId>PUMP_CONDENSER_IN_PRESSURE_FAULTY_SENSOR</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address105</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Pump Condenser, In Pressure, Faulty Sensor</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_condenser_out_pressure_faulty_sensor">
			<type>state</type>
			<sensorId>PUMP_CONDENSER_OUT_PRESSURE_FAULTY_SENSOR</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address105</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Pump Condenser, OUT Pressure, Faulty Sensor</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_condenser_inverter_failure_link">
			<type>state</type>
			<sensorId>PUMP_CONDENSER_INVERTER_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address105</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Pump Condenser, Inverter, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="unit_power_factor_cos_phi_electrical_failure">
			<type>state</type>
			<sensorId>UNIT_POWER_FACTOR_COS_PHI_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address106</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Unit, Power Factor Cos Phi, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_freecooling_inlet_t_faulty_probe">
			<type>state</type>
			<sensorId>WATER_FREECOOLING_INLET_T_FAULTY_PROBE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address106</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Water Freecooling, Inlet T&#176;, Faulty Probe</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="freecooling_fan_inverter_electrical_failure">
			<type>state</type>
			<sensorId>FREECOOLING_FAN_INVERTER_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address106</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Freecooling Fan, Inverter, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="freecooling_fan_inverter_failure_link">
			<type>state</type>
			<sensorId>FREECOOLING_FAN_INVERTER_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address106</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Freecooling Fan, Inverter, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="unit_electrical_heater_electrical_failure">
			<type>state</type>
			<sensorId>UNIT_ELECTRICAL_HEATER_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address106</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Unit, Electrical Heater, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_high_pressure_faulty_sensor">
			<type>state</type>
			<sensorId>CIRCUIT_1_HIGH_PRESSURE_FAULTY_SENSOR</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address107</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, High Pressure, Faulty Sensor</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_low_presure_faulty_sensor">
			<type>state</type>
			<sensorId>CIRCUIT_1_LOW_PRESURE_FAULTY_SENSOR</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Low Presure, Faulty Sensor</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_liquid_t_faulty_probe">
			<type>state</type>
			<sensorId>CIRCUIT_1_LIQUID_T_FAULTY_PROBE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Liquid T&#176;, Faulty Probe</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_suction_t_faulty_probe">
			<type>state</type>
			<sensorId>CIRCUIT_1_SUCTION_T_FAULTY_PROBE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Suction T&#176;, Faulty Probe</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_discharge_t_compressor_1_faulty_probe">
			<type>state</type>
			<sensorId>CIRCUIT_1_DISCHARGE_T_COMPRESSOR_1_FAULTY_PROBE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Discharge T&#176; Compressor 1, Faulty Probe</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_discharge_t_compressor_2_faulty_probe">
			<type>state</type>
			<sensorId>CIRCUIT_1_DISCHARGE_T_COMPRESSOR_2_FAULTY_PROBE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Discharge T&#176; Compressor 2, Faulty Probe</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_safety_high_pressure_cut_off">
			<type>state</type>
			<sensorId>CIRCUIT_1_SAFETY_HIGH_PRESSURE_CUT_OFF</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Safety High Pressure, Cut Off</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_safety_low_pressure_cut_off">
			<type>state</type>
			<sensorId>CIRCUIT_1_SAFETY_LOW_PRESSURE_CUT_OFF</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_or>
							<!-- any of these bits can indicate alarm code 117 -->
							<op>
								<bitwise_and>
									<op>
										<right_shift>
											<op>
												<getOid>address107</getOid>
											</op>
											<op>7</op>
										</right_shift>
									</op>
									<op>1</op>
								</bitwise_and>
							</op>
							<op>
								<bitwise_or>
									<op>
										<bitwise_and>
											<op>
												<right_shift>
													<op>
														<getOid>address107</getOid>
													</op>
													<op>8</op>
												</right_shift>
											</op>
											<op>1</op>
										</bitwise_and>
									</op>
									<op>
										<bitwise_and>
											<op>
												<right_shift>
													<op>
														<getOid>address108</getOid>
													</op>
													<op>9</op>
												</right_shift>
											</op>
											<op>1</op>
										</bitwise_and>
									</op>
								</bitwise_or>
							</op>
						</bitwise_or>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Safety Low Pressure, Cut Off</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_water_evaporator_risk_of_frosting">
			<type>state</type>
			<sensorId>CIRCUIT_1_WATER_EVAPORATOR_RISK_OF_FROSTING</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Water Evaporator, Risk Of Frosting</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_leak_refrigerant_detection">
			<type>state</type>
			<sensorId>CIRCUIT_1_LEAK_REFRIGERANT_DETECTION</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Leak Refrigerant, Detection</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_condenser_subcooling_too_high">
			<type>state</type>
			<sensorId>CIRCUIT_1_CONDENSER_SUBCOOLING_TOO_HIGH</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Condenser Subcooling, Too High</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_condenser_subcooling_too_low">
			<type>state</type>
			<sensorId>CIRCUIT_1_CONDENSER_SUBCOOLING_TOO_LOW</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Condenser Subcooling, Too Low</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_evaporator_superheat_too_high">
			<type>state</type>
			<sensorId>CIRCUIT_1_EVAPORATOR_SUPERHEAT_TOO_HIGH</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Evaporator Superheat, Too High</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_evaporator_superheat_too_low">
			<type>state</type>
			<sensorId>CIRCUIT_1_EVAPORATOR_SUPERHEAT_TOO_LOW</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Evaporator Superheat, Too Low</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_discharge_t_compressor_2_or_3_overheating">
			<type>state</type>
			<sensorId>CIRCUIT_1_DISCHARGE_T_COMPRESSOR_2_OR_3_OVERHEATING</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address107</getOid>
									</op>
									<op>15</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Discharge T&#176; Compressor 2 Or 3, Overheating</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_reversing_valve_blocked">
			<type>state</type>
			<sensorId>CIRCUIT_1_REVERSING_VALVE_BLOCKED</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address108</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Reversing Valve, Blocked</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_compressors_electrical_failure">
			<type>state</type>
			<sensorId>CIRCUIT_1_COMPRESSORS_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address108</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Compressor(s), Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_condenser_t_too_high">
			<type>state</type>
			<sensorId>CIRCUIT_1_CONDENSER_T_TOO_HIGH</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address108</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Condenser T&#176;, Too High</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_fan_condenser_motor_electrical_failure">
			<type>state</type>
			<sensorId>CIRCUIT_1_FAN_CONDENSER_MOTOR_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address108</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Fan Condenser Motor, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_fan_condenser_inverter_electrical_failure">
			<type>state</type>
			<sensorId>CIRCUIT_1_FAN_CONDENSER_INVERTER_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address108</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, Fan Condenser Inverter, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_2_fan_condenser_motor_electrical_failure">
			<type>state</type>
			<sensorId>CIRCUIT_1_2_FAN_CONDENSER_MOTOR_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address108</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1/2, Fan Condenser Motor, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condenser_fan_inverter_circuit_1_failure_link">
			<type>state</type>
			<sensorId>CONDENSER_FAN_INVERTER_CIRCUIT_1_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_or>
							<!-- either of these bits can indicate alarm code 75 -->
							<op>
								<bitwise_and>
									<op>
										<right_shift>
											<op>
												<getOid>address108</getOid>
											</op>
											<op>6</op>
										</right_shift>
									</op>
									<op>1</op>
								</bitwise_and>
							</op>
							<op>
								<bitwise_and>
									<op>
										<right_shift>
											<op>
												<getOid>address110</getOid>
											</op>
											<op>6</op>
										</right_shift>
									</op>
									<op>1</op>
								</bitwise_and>
							</op>
						</bitwise_or>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Condenser Fan, Inverter Circuit 1, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_eev_motor_failure">
			<type>state</type>
			<sensorId>CIRCUIT_1_EEV_MOTOR_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address108</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, EEV Motor, Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_eev_valve_not_closed">
			<type>state</type>
			<sensorId>CIRCUIT_1_EEV_VALVE_NOT_CLOSED</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address108</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, EEV Valve, Not Closed</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_mop_maximum_operating_pressure">
			<type>state</type>
			<sensorId>CIRCUIT_1_MOP_MAXIMUM_OPERATING_PRESSURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address108</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1, MOP, Maximum Operating Pressure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alarm_general_circuit_1">
			<type>state</type>
			<sensorId>ALARM_GENERAL_CIRCUIT_1</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address108</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Alarm General Circuit 1</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_high_pressure_faulty_sensor">
			<type>state</type>
			<sensorId>CIRCUIT_2_HIGH_PRESSURE_FAULTY_SENSOR</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address109</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, High Pressure, Faulty Sensor</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_low_presure_faulty_sensor">
			<type>state</type>
			<sensorId>CIRCUIT_2_LOW_PRESURE_FAULTY_SENSOR</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address109</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Low Presure, Faulty Sensor</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_liquid_t_faulty_probe">
			<type>state</type>
			<sensorId>CIRCUIT_2_LIQUID_T_FAULTY_PROBE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address109</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Liquid T&#176;, Faulty Probe</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_suction_t_faulty_probe">
			<type>state</type>
			<sensorId>CIRCUIT_2_SUCTION_T_FAULTY_PROBE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address109</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Suction T&#176;, Faulty Probe</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_discharge_t_compressor_2_faulty_probe">
			<type>state</type>
			<sensorId>CIRCUIT_2_DISCHARGE_T_COMPRESSOR_2_FAULTY_PROBE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address109</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Discharge T&#176;, Compressor 2, Faulty Probe</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_high_pressure_cut_off">
			<type>state</type>
			<sensorId>CIRCUIT_2_HIGH_PRESSURE_CUT_OFF</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address109</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, High Pressure Cut Off</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_safety_low_pressure_cut_off">
			<type>state</type>
			<sensorId>CIRCUIT_2_SAFETY_LOW_PRESSURE_CUT_OFF</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_or>
							<!-- any of these bits can indicate alarm code 117 -->
							<op>
								<bitwise_and>
									<op>
										<right_shift>
											<op>
												<getOid>address109</getOid>
											</op>
											<op>7</op>
										</right_shift>
									</op>
									<op>1</op>
								</bitwise_and>
							</op>
							<op>
								<bitwise_or>
									<op>
										<bitwise_and>
											<op>
												<right_shift>
													<op>
														<getOid>address109</getOid>
													</op>
													<op>8</op>
												</right_shift>
											</op>
											<op>1</op>
										</bitwise_and>
									</op>
									<op>
										<bitwise_and>
											<op>
												<right_shift>
													<op>
														<getOid>address110</getOid>
													</op>
													<op>9</op>
												</right_shift>
											</op>
											<op>1</op>
										</bitwise_and>
									</op>
								</bitwise_or>
							</op>
						</bitwise_or>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Safety Low Pressure, Cut Off</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_evaporator_risk_of_frosting">
			<type>state</type>
			<sensorId>CIRCUIT_2_EVAPORATOR_RISK_OF_FROSTING</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address109</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Evaporator, Risk Of Frosting</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_leak_refrigerant_detected">
			<type>state</type>
			<sensorId>CIRCUIT_2_LEAK_REFRIGERANT_DETECTED</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address109</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Leak Refrigerant Detected</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_condenser_subcooling_too_high">
			<type>state</type>
			<sensorId>CIRCUIT_2_CONDENSER_SUBCOOLING_TOO_HIGH</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address109</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Condenser Subcooling Too High</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_condenser_subcooling_too_low">
			<type>state</type>
			<sensorId>CIRCUIT_2_CONDENSER_SUBCOOLING_TOO_LOW</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address109</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Condenser Subcooling Too Low</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_evaporator_superheat_too_high">
			<type>state</type>
			<sensorId>CIRCUIT_2_EVAPORATOR_SUPERHEAT_TOO_HIGH</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address109</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Evaporator Superheat Too High</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_evaporator_superheat_too_low">
			<type>state</type>
			<sensorId>CIRCUIT_2_EVAPORATOR_SUPERHEAT_TOO_LOW</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address109</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Evaporator Superheat Too Low</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_or_2_discharge_t_compressor_2_or_3_overheating">
			<type>state</type>
			<sensorId>CIRCUIT_1_OR_2_DISCHARGE_T_COMPRESSOR_2_OR_3_OVERHEATING</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address109</getOid>
									</op>
									<op>15</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1 Or 2, Discharge T&#176; Compressor 2 Or 3 Overheating</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_reversing_valve_blocked">
			<type>state</type>
			<sensorId>CIRCUIT_2_REVERSING_VALVE_BLOCKED</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address110</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Reversing Valve, Blocked</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_compressor_electrical_failure">
			<type>state</type>
			<sensorId>CIRCUIT_2_COMPRESSOR_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address110</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Compressor, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_high_condensing_t">
			<type>state</type>
			<sensorId>CIRCUIT_2_HIGH_CONDENSING_T</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address110</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, High Condensing T&#176;</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_condenser_fan_electrical_failure">
			<type>state</type>
			<sensorId>CIRCUIT_2_CONDENSER_FAN_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address110</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Condenser Fan Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_condenser_inverter_electrical_failure">
			<type>state</type>
			<sensorId>CIRCUIT_2_CONDENSER_INVERTER_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address110</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, Condenser Inverter Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_eev_motor">
			<type>state</type>
			<sensorId>CIRCUIT_2_EEV_MOTOR</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address110</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, EEV, Motor</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_eev_valve_not_closed">
			<type>state</type>
			<sensorId>CIRCUIT_2_EEV_VALVE_NOT_CLOSED</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address110</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, EEV, Valve Not Closed</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_mop_maximum_operating_pressure">
			<type>state</type>
			<sensorId>CIRCUIT_2_MOP_MAXIMUM_OPERATING_PRESSURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address110</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 2, MOP, Maximum Operating Pressure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alarm_general_circuit_2">
			<type>state</type>
			<sensorId>ALARM_GENERAL_CIRCUIT_2</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address110</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Alarm General Circuit 2</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_2_fan_condenser_inverter_electrical_failure">
			<type>state</type>
			<sensorId>CIRCUIT_1_2_FAN_CONDENSER_INVERTER_ELECTRICAL_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address111</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Circuit 1/2, Fan Condenser Inverter, Electrical Failure</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condenser_fan_inverter_circuit_1_2_failure_link">
			<type>state</type>
			<sensorId>CONDENSER_FAN_INVERTER_CIRCUIT_1_2_FAILURE_LINK</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address111</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Condenser Fan, Inverter Circuit 1/2, Failure Link</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<numSensor ruleid="power_meter_power_active">
			<type>num/powerKW</type>
			<sensorId>POWER_METER_POWER_ACTIVE</sensorId>
			<value>
				<getOid>address112</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Power Meter, Power Active</label>
			<sensorSet>Power</sensorSet>
		</numSensor>

		<numSensor ruleid="power_meter_power_reactive">
			<type>num/powerKVAR</type>
			<sensorId>POWER_METER_POWER_REACTIVE</sensorId>
			<value>
				<getOid>address113</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Power Meter, Power Reactive</label>
			<sensorSet>Power</sensorSet>
		</numSensor>

		<numSensor ruleid="power_meter_power_factor">
			<type>powerfactor</type>
			<sensorId>POWER_METER_POWER_FACTOR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address114</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Power Meter, Power Factor</label>
			<sensorSet>Power</sensorSet>
		</numSensor>

		<numSensor ruleid="power_meter_energy_active">
			<type>num/kwatthr</type>
			<sensorId>POWER_METER_ENERGY_ACTIVE</sensorId>
			<value>
				<getOid>address115</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Power Meter, Energy Active</label>
			<sensorSet>Power</sensorSet>
		</numSensor>

		<numSensor ruleid="power_meter_energy_reactive">
			<type>num/kVARhr</type>
			<sensorId>POWER_METER_ENERGY_REACTIVE</sensorId>
			<value>
				<getOid>address117</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Power Meter, Energy Reactive</label>
			<sensorSet>Power</sensorSet>
		</numSensor>

		<numSensor ruleid="free_ntc_t_be-be1">
			<type>temp</type>
			<sensorId>FREE_NTC_T_BE-BE1</sensorId>
			<value>
				<getOid>address119</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Free NTC T&#176; BE-BE1</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="free_ntc_t_be-be2">
			<type>temp</type>
			<sensorId>FREE_NTC_T_BE-BE2</sensorId>
			<value>
				<getOid>address120</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Free NTC T&#176; BE-BE2</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="free_ntc_t_be-be3">
			<type>temp</type>
			<sensorId>FREE_NTC_T_BE-BE3</sensorId>
			<value>
				<getOid>address121</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Free NTC T&#176; BE-BE3</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="free_ntc_t_be-be4">
			<type>temp</type>
			<sensorId>FREE_NTC_T_BE-BE4</sensorId>
			<value>
				<getOid>address122</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Free NTC T&#176; BE-BE4</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="outside_air_t">
			<type>temp</type>
			<sensorId>OUTSIDE_AIR_T</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address123</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Outside Air T&#176;</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="water_evaporator_t_inlet">
			<type>temp</type>
			<sensorId>WATER_EVAPORATOR_T_INLET</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address124</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Water Evaporator T&#176; Inlet</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="water_evaporator_t_outlet">
			<type>temp</type>
			<sensorId>WATER_EVAPORATOR_T_OUTLET</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address125</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Water Evaporator T&#176; Outlet</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<stateSensor ruleid="output_alarm_fault">
			<type>state</type>
			<sensorId>OUTPUT_ALARM_FAULT</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address128</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Alarm / Fault</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_evaporator_pump_1">
			<type>state</type>
			<sensorId>OUTPUT_EVAPORATOR_PUMP_1</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address129</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Evaporator Pump 1</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_evaporator_pump_2">
			<type>state</type>
			<sensorId>OUTPUT_EVAPORATOR_PUMP_2</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address130</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Evaporator Pump 2</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_condenser_pump_1">
			<type>state</type>
			<sensorId>OUTPUT_CONDENSER_PUMP_1</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address131</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Condenser Pump 1</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_condenser_pump_2">
			<type>state</type>
			<sensorId>OUTPUT_CONDENSER_PUMP_2</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address132</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Condenser Pump 2</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_circuit_1_compressor_1">
			<type>state</type>
			<sensorId>OUTPUT_CIRCUIT_1_COMPRESSOR_1</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address133</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Circuit 1 Compressor 1</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_circuit_1_compressor_2">
			<type>state</type>
			<sensorId>OUTPUT_CIRCUIT_1_COMPRESSOR_2</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address134</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Circuit 1 Compressor 2</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_circuit_1_compressor_3">
			<type>state</type>
			<sensorId>OUTPUT_CIRCUIT_1_COMPRESSOR_3</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address135</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Circuit 1 Compressor 3</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_circuit_2_compressor_1">
			<type>state</type>
			<sensorId>OUTPUT_CIRCUIT_2_COMPRESSOR_1</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address136</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Circuit 2 Compressor 1</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_circuit_2_compressor_2">
			<type>state</type>
			<sensorId>OUTPUT_CIRCUIT_2_COMPRESSOR_2</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address137</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Circuit 2 Compressor 2</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_circuit_2_compressor_3">
			<type>state</type>
			<sensorId>OUTPUT_CIRCUIT_2_COMPRESSOR_3</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address138</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Circuit 2 Compressor 3</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_reversing_valve_1">
			<type>state</type>
			<sensorId>OUTPUT_REVERSING_VALVE_1</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address139</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Reversing Valve 1</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_reversing_valve_2">
			<type>state</type>
			<sensorId>OUTPUT_REVERSING_VALVE_2</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address140</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Reversing Valve 2</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="status_condenser_fan_circuit_1">
			<type>state</type>
			<sensorId>STATUS_CONDENSER_FAN_CIRCUIT_1</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address141</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Status Condenser Fan Circuit 1</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="status_condenser_fan_circuit_2">
			<type>state</type>
			<sensorId>STATUS_CONDENSER_FAN_CIRCUIT_2</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address142</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Status Condenser Fan Circuit 2</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_electrical_heater">
			<type>state</type>
			<sensorId>OUTPUT_ELECTRICAL_HEATER</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address143</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Electrical Heater</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_electrical_heater_1">
			<type>state</type>
			<sensorId>OUTPUT_ELECTRICAL_HEATER_1</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address144</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Electrical Heater 1</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_electrical_heater_2">
			<type>state</type>
			<sensorId>OUTPUT_ELECTRICAL_HEATER_2</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address145</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Electrical Heater 2</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_electrical_heater_3">
			<type>state</type>
			<sensorId>OUTPUT_ELECTRICAL_HEATER_3</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address146</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Electrical Heater 3</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="output_electrical_heater_4">
			<type>state</type>
			<sensorId>OUTPUT_ELECTRICAL_HEATER_4</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address147</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Output Electrical Heater 4</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="free_input_bm-id4">
			<type>state</type>
			<sensorId>FREE_INPUT_BM-ID4</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address148</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Free Input BM-ID4</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="free_input_bm-id7">
			<type>state</type>
			<sensorId>FREE_INPUT_BM-ID7</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address149</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Free Input BM-ID7</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="free_input_be-id1">
			<type>state</type>
			<sensorId>FREE_INPUT_BE-ID1</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address150</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Free Input BE-ID1</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="free_input_be-id2">
			<type>state</type>
			<sensorId>FREE_INPUT_BE-ID2</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address151</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Free Input BE-ID2</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="free_input_be-id3">
			<type>state</type>
			<sensorId>FREE_INPUT_BE-ID3</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address152</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Free Input BE-ID3</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="free_input_be-id4">
			<type>state</type>
			<sensorId>FREE_INPUT_BE-ID4</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address153</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Free Input BE-ID4</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="status_unit_in_mode_cooling">
			<type>state</type>
			<sensorId>STATUS_UNIT_IN_MODE_COOLING</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address154</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Status Unit In Mode Cooling</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="status_unit_in_mode_heating">
			<type>state</type>
			<sensorId>STATUS_UNIT_IN_MODE_HEATING</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address155</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Status Unit In Mode Heating</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="status_unit_in_mode_dead_zone">
			<type>state</type>
			<sensorId>STATUS_UNIT_IN_MODE_DEAD_ZONE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address156</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Status Unit In Mode Dead Zone</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="status_unit_enable">
			<type>state</type>
			<sensorId>STATUS_UNIT_ENABLE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address157</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Status Unit Enable</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="status_unit_available">
			<type>state</type>
			<sensorId>STATUS_UNIT_AVAILABLE</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address158</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Status Unit Available</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="status_unit_running_compressors_on">
			<type>state</type>
			<sensorId>STATUS_UNIT_RUNNING_COMPRESSORS_ON</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address159</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Status Unit Running (compressor(s) ON)</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="status_unit_full_running_100_perc">
			<type>state</type>
			<sensorId>STATUS_UNIT_FULL_RUNNING_100_PERC</sensorId>
			<value>
				<mapValue mapid="inactive_active-vm">
					<formatNumber>
						<getOid>address160</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>inactive_active-em</enum>
			<label>Status Unit Full Running (100%)</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<numSensor ruleid="water_evaporator_actual_flow_meter">
			<type>num</type>
			<sensorId>WATER_EVAPORATOR_ACTUAL_FLOW_METER</sensorId>
			<value>
				<getOid>address161</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Water Evaporator Actual Flow Meter</label>
		</numSensor>

		<numSensor ruleid="hour_counter_evaporator_pump_1">
			<type>num</type>
			<sensorId>HOUR_COUNTER_EVAPORATOR_PUMP_1</sensorId>
			<value>
				<getOid>address162</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Hour Counter Evaporator Pump 1</label>
		</numSensor>

		<numSensor ruleid="hour_counter_evaporator_pump_2">
			<type>num</type>
			<sensorId>HOUR_COUNTER_EVAPORATOR_PUMP_2</sensorId>
			<value>
				<getOid>address164</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Hour Counter Evaporator Pump 2</label>
		</numSensor>

		<numSensor ruleid="hour_counter_condenser_pump_1">
			<type>num</type>
			<sensorId>HOUR_COUNTER_CONDENSER_PUMP_1</sensorId>
			<value>
				<getOid>address166</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Hour Counter Condenser Pump 1</label>
		</numSensor>

		<numSensor ruleid="hour_counter_condenser_pump_2">
			<type>num</type>
			<sensorId>HOUR_COUNTER_CONDENSER_PUMP_2</sensorId>
			<value>
				<getOid>address168</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Hour Counter Condenser Pump 2</label>
		</numSensor>

		<numSensor ruleid="hour_counter_circuit_1_compressor_1">
			<type>num</type>
			<sensorId>HOUR_COUNTER_CIRCUIT_1_COMPRESSOR_1</sensorId>
			<value>
				<getOid>address170</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Hour Counter Circuit 1 Compressor 1</label>
		</numSensor>

		<numSensor ruleid="hour_counter_circuit_1_compressor_2">
			<type>num</type>
			<sensorId>HOUR_COUNTER_CIRCUIT_1_COMPRESSOR_2</sensorId>
			<value>
				<getOid>address172</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Hour Counter Circuit 1 Compressor 2</label>
		</numSensor>

		<numSensor ruleid="hour_counter_circuit_1_compressor_3">
			<type>num</type>
			<sensorId>HOUR_COUNTER_CIRCUIT_1_COMPRESSOR_3</sensorId>
			<value>
				<getOid>address174</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Hour Counter Circuit 1 Compressor 3</label>
		</numSensor>

		<numSensor ruleid="hour_counter_circuit_2_compressor_1">
			<type>num</type>
			<sensorId>HOUR_COUNTER_CIRCUIT_2_COMPRESSOR_1</sensorId>
			<value>
				<getOid>address176</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Hour Counter Circuit 2 Compressor 1</label>
		</numSensor>

		<numSensor ruleid="hour_counter_circuit_2_compressor_2">
			<type>num</type>
			<sensorId>HOUR_COUNTER_CIRCUIT_2_COMPRESSOR_2</sensorId>
			<value>
				<getOid>address178</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Hour Counter Circuit 2 Compressor 2</label>
		</numSensor>

		<numSensor ruleid="hour_counter_circuit_2_compressor_3">
			<type>num</type>
			<sensorId>HOUR_COUNTER_CIRCUIT_2_COMPRESSOR_3</sensorId>
			<value>
				<getOid>address180</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Hour Counter Circuit 2 Compressor 3</label>
		</numSensor>

	</device>

	<protocol>
		<modbus>
			<type_definition type_name="swapped_int32">
				<type>uint_32</type>
				<!-- must be one of our 'normal' modbus types -->
				<byte_order>1,0,3,2</byte_order>
				<!-- mapping of device's byte string into the order which we want -->
			</type_definition>

			<value_ref_id valid="address30">
				<!-- Emulation Water Evaporator T Degree Inlet -->
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address31">
				<!-- Emulation Water Evaporator T Degree Outlet -->
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address32">
				<!-- Emulation Outside Air T Degree -->
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address101">
				<!-- Master/Slave, BM Master, Failure Link -->
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address102">
				<!-- Electrical Box T Degree, Air T Degree, Faulty Probe -->
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address103">
				<!-- Water Evaporator, Water Inlet T Degree, Faulty Probe -->
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address105">
				<!-- Pump Evaporator, Pump N Degree 1, Electrical Failure -->
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address106">
				<!-- Unit, Power Factor Cos Phi, Electrical Failure -->
				<function>3</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address107">
				<!-- Circuit 1, High Pressure, Faulty Sensor -->
				<function>3</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address108">
				<!-- Circuit 1, Reversing Valve, Blocked -->
				<function>3</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address109">
				<!-- Circuit 2, High Pressure, Faulty Sensor -->
				<function>3</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address110">
				<!-- Circuit 2, Reversing Valve, Blocked -->
				<function>3</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address111">
				<!-- Circuit 1/2, Fan Condenser Inverter, Electrical Failure -->
				<function>3</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address112">
				<!-- Power Meter, Power Active -->
				<function>3</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address113">
				<!-- Power Meter, Power Reactive -->
				<function>3</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address114">
				<!-- Power Meter, Power Factor -->
				<function>3</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address115">
				<!-- Power Meter, Energy Active -->
				<function>3</function>
				<start_addr>115</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="address117">
				<!-- Power Meter, Energy Reactive -->
				<function>3</function>
				<start_addr>117</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="address119">
				<!-- Free NTC T Degree BE-BE1 -->
				<function>3</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address120">
				<!-- Free NTC T Degree BE-BE2 -->
				<function>3</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address121">
				<!-- Free NTC T Degree BE-BE3 -->
				<function>3</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address122">
				<!-- Free NTC T Degree BE-BE4 -->
				<function>3</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address123">
				<!-- Outside Air T Degree -->
				<function>3</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address124">
				<!-- Water Evaporator T Degree Inlet -->
				<function>3</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address125">
				<!-- Water Evaporator T Degree Outlet -->
				<function>3</function>
				<start_addr>125</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address128">
				<!-- Output Alarm / Fault -->
				<function>3</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address129">
				<!-- Output Evaporator Pump 1 -->
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address130">
				<!-- Output Evaporator Pump 2 -->
				<function>3</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address131">
				<!-- Output Condenser Pump 1 -->
				<function>3</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address132">
				<!-- Output Condenser Pump 2 -->
				<function>3</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address133">
				<!-- Output Circuit 1 Compressor 1 -->
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address134">
				<!-- Output Circuit 1 Compressor 2 -->
				<function>3</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address135">
				<!-- Output Circuit 1 Compressor 3 -->
				<function>3</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address136">
				<!-- Output Circuit 2 Compressor 1 -->
				<function>3</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address137">
				<!-- Output Circuit 2 Compressor 2 -->
				<function>3</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address138">
				<!-- Output Circuit 2 Compressor 3 -->
				<function>3</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address139">
				<!-- Output Reversing Valve 1 -->
				<function>3</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address140">
				<!-- Output Reversing Valve 2 -->
				<function>3</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address141">
				<!-- Status Condenser Fan Circuit 1 -->
				<function>3</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address142">
				<!-- Status Condenser Fan Circuit 2 -->
				<function>3</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address143">
				<!-- Output Electrical Heater -->
				<function>3</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address144">
				<!-- Output Electrical Heater 1 -->
				<function>3</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address145">
				<!-- Output Electrical Heater 2 -->
				<function>3</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address146">
				<!-- Output Electrical Heater 3 -->
				<function>3</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address147">
				<!-- Output Electrical Heater 4 -->
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address148">
				<!-- Free Input BM-ID4 -->
				<function>3</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address149">
				<!-- Free Input BM-ID7 -->
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address150">
				<!-- Free Input BE-ID1 -->
				<function>3</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address151">
				<!-- Free Input BE-ID2 -->
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address152">
				<!-- Free Input BE-ID3 -->
				<function>3</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address153">
				<!-- Free Input BE-ID4 -->
				<function>3</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address154">
				<!-- Status Unit In Mode Cooling -->
				<function>3</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address155">
				<!-- Status Unit In Mode Heating -->
				<function>3</function>
				<start_addr>155</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address156">
				<!-- Status Unit In Mode Dead Zone -->
				<function>3</function>
				<start_addr>156</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address157">
				<!-- Status Unit Enable -->
				<function>3</function>
				<start_addr>157</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address158">
				<!-- Status Unit Available -->
				<function>3</function>
				<start_addr>158</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address159">
				<!-- Status Unit Running (compressor(s) ON) -->
				<function>3</function>
				<start_addr>159</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address160">
				<!-- Status Unit Full Running (100%) -->
				<function>3</function>
				<start_addr>160</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address161">
				<!-- Water Evaporator Actual Flow Meter -->
				<function>3</function>
				<start_addr>161</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address162">
				<!-- Hour Counter Evaporator Pump 1 -->
				<function>3</function>
				<start_addr>162</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="address164">
				<!-- Hour Counter Evaporator Pump 2 -->
				<function>3</function>
				<start_addr>164</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="address166">
				<!-- Hour Counter Condenser Pump 1 -->
				<function>3</function>
				<start_addr>166</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="address168">
				<!-- Hour Counter Condenser Pump 2 -->
				<function>3</function>
				<start_addr>168</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="address170">
				<!-- Hour Counter Circuit 1 Compressor 1 -->
				<function>3</function>
				<start_addr>170</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="address172">
				<!-- Hour Counter Circuit 1 Compressor 2 -->
				<function>3</function>
				<start_addr>172</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="address174">
				<!-- Hour Counter Circuit 1 Compressor 3 -->
				<function>3</function>
				<start_addr>174</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="address176">
				<!-- Hour Counter Circuit 2 Compressor 1 -->
				<function>3</function>
				<start_addr>176</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="address178">
				<!-- Hour Counter Circuit 2 Compressor 2 -->
				<function>3</function>
				<start_addr>178</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="address180">
				<!-- Hour Counter Circuit 2 Compressor 3 -->
				<function>3</function>
				<start_addr>180</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>

			<packet>
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>21</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>128</start_addr>
				<quantity>54</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>
