<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="liebert_crac"
	ddfname="Liebert CRAC"
	ddfversion="1"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="liebert_crac">
		<setProductData ruleid="vendordata" field="vendor">Liebert</setProductData>
		<setProductData ruleid="modeldata" field="model">CRAC</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<stateSensor ruleid="unit-on/off">
			<type>state</type>
			<sensorId>UNIT_ON/OFF</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>UNIT_ON/OFF</getOid>
				</mapValue>
			</value>
			<label>Unit On/Off</label>
			<enum>onOff-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit-standby">
			<type>state</type>
			<sensorId>UNIT_STANDBY</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>UNIT_STANDBY</getOid>
				</mapValue>
			</value>
			<label>Unit Standby</label>
			<enum>onOff-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cooling-state">
			<type>state</type>
			<sensorId>COOLING_STATE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>COOLING_STATE</getOid>
				</mapValue>
			</value>
			<label>Cooling State</label>
			<enum>onOff-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="electrical-heater-state">
			<type>state</type>
			<sensorId>ELECTRICAL_HEATER_STATE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>ELECTRICAL_HEATER_STATE</getOid>
				</mapValue>
			</value>
			<label>Electrical Heater State</label>
			<enum>onOff-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="humidifier-state">
			<type>state</type>
			<sensorId>HUMIDIFIER_STATE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>HUMIDIFIER_STATE</getOid>
				</mapValue>
			</value>
			<label>Humidifier State</label>
			<enum>onOff-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="dehumidifier-state">
			<type>state</type>
			<sensorId>DEHUMIDIFIER_STATE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>DEHUMIDIFIER_STATE</getOid>
				</mapValue>
			</value>
			<label>Dehumidifier State</label>
			<enum>onOff-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<numSensor ruleid="cooling-ramp">
			<type>num</type>
			<units>percent</units>
			<sensorId>COOLING_RAMP</sensorId>
			<value>
				<mult>
				<op><getOid>COOLING_RAMP</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Cooling Ramp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="heating-ramp">
			<type>num</type>
			<units>percent</units>
			<sensorId>HEATING_RAMP</sensorId>
			<value>
				<mult>
				<op><getOid>HEATING_RAMP</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Heating Ramp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="return-temp">
			<type>temp</type>
			<sensorId>RETURN_TEMP</sensorId>
			<value>
				<mult>
				<op><getOid>RETURN_TEMP</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Return Temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="return-humidity">
			<type>humidity</type>
			<sensorId>RETURN_HUMIDITY</sensorId>
			<value>
				<mult>
				<op><getOid>RETURN_HUMIDITY</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Return Humidity</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="conditioner-run-hours">
			<type>runhours</type>
			<sensorId>CONDITIONER_RUN_HOURS</sensorId>
			<value>
				<mult>
				<op><getOid>CONDITIONER_RUN_HOURS</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Conditioner Run Hours</label>
			<sensorSet>Run Hours</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-run-hours">
			<type>runhours</type>
			<sensorId>COMPRESSOR_1_RUN_HOURS</sensorId>
			<value>
				<mult>
				<op><getOid>COMPRESSOR_1_RUN_HOURS</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 1 Run Hours</label>
			<sensorSet>Run Hours</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-run-hours">
			<type>runhours</type>
			<sensorId>COMPRESSOR_2_RUN_HOURS</sensorId>
			<value>
				<mult>
				<op><getOid>COMPRESSOR_2_RUN_HOURS</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 2 Run Hours</label>
			<sensorSet>Run Hours</sensorSet>
		</numSensor>
		<numSensor ruleid="humidifier-run-hours">
			<type>runhours</type>
			<sensorId>HUMIDIFIER_RUN_HOURS</sensorId>
			<value>
				<mult>
				<op><getOid>HUMIDIFIER_RUN_HOURS</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Humidifier Run Hours</label>
			<sensorSet>Run Hours</sensorSet>
		</numSensor>
		<stateSensor ruleid="humidity-lockout-active">
			<type>state</type>
			<sensorId>HUMIDITY_LOCKOUT_ACTIVE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>HUMIDITY_LOCKOUT_ACTIVE</getOid>
				</mapValue>
			</value>
			<label>Humidity Lockout Active</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="reheat-lockout-active">
			<type>state</type>
			<sensorId>REHEAT_LOCKOUT_ACTIVE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REHEAT_LOCKOUT_ACTIVE</getOid>
				</mapValue>
			</value>
			<label>Reheat Lockout Active</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<numSensor ruleid="temperature-setpoint">
			<type>temp</type>
			<sensorId>TEMPERATURE_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>TEMPERATURE_SETPOINT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Temperature Setpoint</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="temperature-prop_-band-setpoint">
			<type>temp</type>
			<sensorId>TEMPERATURE_PROP__BAND_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>TEMPERATURE_PROP__BAND_SETPOINT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Temperature Prop. Band Setpoint</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="humidity-setpoint">
			<type>humidity</type>
			<sensorId>HUMIDITY_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>HUMIDITY_SETPOINT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Humidity Setpoint</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="humidity-prop_-band-setpoint">
			<type>humidity</type>
			<sensorId>HUMIDITY_PROP__BAND_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>HUMIDITY_PROP__BAND_SETPOINT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Humidity Prop. Band Setpoint</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="high-temperature-alarm-setpoint">
			<type>temp</type>
			<sensorId>HIGH_TEMPERATURE_ALARM_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_TEMPERATURE_ALARM_SETPOINT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Temperature Alarm Setpoint</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="low-temperature-alarm-setpoint">
			<type>temp</type>
			<sensorId>LOW_TEMPERATURE_ALARM_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_TEMPERATURE_ALARM_SETPOINT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Temperature Alarm Setpoint</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="high-humidity-alarm-setpoint">
			<type>humidity</type>
			<sensorId>HIGH_HUMIDITY_ALARM_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_HUMIDITY_ALARM_SETPOINT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Humidity Alarm Setpoint</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="low-humidity-alarm-setpoint">
			<type>humidity</type>
			<sensorId>LOW_HUMIDITY_ALARM_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_HUMIDITY_ALARM_SETPOINT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Humidity Alarm Setpoint</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>

		<alarmFlags ruleid="alarm-1">
			<value><getOid>ALARM_1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Loss of Communication</activeText>
					<inactiveText>Loss of Communication Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Communication condition exists.</activeText>
					<inactiveText>Loss of Communication condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Main Fan Overload</activeText>
					<inactiveText>Main Fan Overload Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Main Fan Overload condition exists.</activeText>
					<inactiveText>Main Fan Overload condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Loss of Airflow</activeText>
					<inactiveText>Loss of Airflow Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Airflow condition exists.</activeText>
					<inactiveText>Loss of Airflow condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Loss of Waterflow</activeText>
					<inactiveText>Loss of Waterflow Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Waterflow condition exists.</activeText>
					<inactiveText>Loss of Waterflow condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Compressor High Pressure</activeText>
					<inactiveText>Compressor High Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor High Pressure condition exists.</activeText>
					<inactiveText>Compressor High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Compressor Low Pressure</activeText>
					<inactiveText>Compressor Low Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor Low Pressure condition exists.</activeText>
					<inactiveText>Compressor Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Compressor Overload</activeText>
					<inactiveText>Compressor Overload Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor Overload condition exists.</activeText>
					<inactiveText>Compressor Overload condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Compressor Pumpdown Fail</activeText>
					<inactiveText>Compressor Pumpdown Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor Pumpdown Fail condition exists.</activeText>
					<inactiveText>Compressor Pumpdown Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>DigiScroll High Temp</activeText>
					<inactiveText>DigiScroll High Temp Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A DigiScroll High Temp condition exists.</activeText>
					<inactiveText>DigiScroll High Temp condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Smoke Detected</activeText>
					<inactiveText>Smoke Detected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Smoke Detected condition exists.</activeText>
					<inactiveText>Smoke Detected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Water Detected</activeText>
					<inactiveText>Water Detected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Detected condition exists.</activeText>
					<inactiveText>Water Detected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Humidifier Problem</activeText>
					<inactiveText>Humidifier Problem Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier Problem condition exists.</activeText>
					<inactiveText>Humidifier Problem condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Standby Glycol Pump On</activeText>
					<inactiveText>Standby Glycol Pump On Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Standby Glycol Pump On condition exists.</activeText>
					<inactiveText>Standby Glycol Pump On condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Standby Glycol Unit On</activeText>
					<inactiveText>Standby Glycol Unit On Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Standby Glycol Unit On condition exists.</activeText>
					<inactiveText>Standby Glycol Unit On condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Condenser Pump High Water</activeText>
					<inactiveText>Condenser Pump High Water Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Condenser Pump High Water condition exists.</activeText>
					<inactiveText>Condenser Pump High Water condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-2">
			<value><getOid>ALARM_2</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Room Sensor Fail</activeText>
					<inactiveText>Room Sensor Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Room Sensor Fail condition exists.</activeText>
					<inactiveText>Room Sensor Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Compressor Loss of Power</activeText>
					<inactiveText>Compressor Loss of Power Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor Loss of Power condition exists.</activeText>
					<inactiveText>Compressor Loss of Power condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Blower Fail</activeText>
					<inactiveText>Blower Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Blower Fail condition exists.</activeText>
					<inactiveText>Blower Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Emergency Damper Fail</activeText>
					<inactiveText>Emergency Damper Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Emergency Damper Fail condition exists.</activeText>
					<inactiveText>Emergency Damper Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Internal High Temperature</activeText>
					<inactiveText>Internal High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Internal High Temperature condition exists.</activeText>
					<inactiveText>Internal High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Humidifier Water Low</activeText>
					<inactiveText>Humidifier Water Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier Water Low condition exists.</activeText>
					<inactiveText>Humidifier Water Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Humidifier High Current</activeText>
					<inactiveText>Humidifier High Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier High Current condition exists.</activeText>
					<inactiveText>Humidifier High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>User High Temperature</activeText>
					<inactiveText>User High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A User High Temperature condition exists.</activeText>
					<inactiveText>User High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Loss of Power</activeText>
					<inactiveText>Loss of Power Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Power condition exists.</activeText>
					<inactiveText>Loss of Power condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>High Chilled Water Temp</activeText>
					<inactiveText>High Chilled Water Temp Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Chilled Water Temp condition exists.</activeText>
					<inactiveText>High Chilled Water Temp condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>High Electric Heater Temp</activeText>
					<inactiveText>High Electric Heater Temp Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Electric Heater Temp condition exists.</activeText>
					<inactiveText>High Electric Heater Temp condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>High Room Temp</activeText>
					<inactiveText>High Room Temp Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Room Temp condition exists.</activeText>
					<inactiveText>High Room Temp condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Low Room Temp</activeText>
					<inactiveText>Low Room Temp Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Room Temp condition exists.</activeText>
					<inactiveText>Low Room Temp condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>High Room Humidity</activeText>
					<inactiveText>High Room Humidity Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Room Humidity condition exists.</activeText>
					<inactiveText>High Room Humidity condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Low Room Humidity</activeText>
					<inactiveText>Low Room Humidity Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Room Humidity condition exists.</activeText>
					<inactiveText>Low Room Humidity condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Sensor A High Temp</activeText>
					<inactiveText>Sensor A High Temp Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Sensor A High Temp condition exists.</activeText>
					<inactiveText>Sensor A High Temp condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-3">
			<value><getOid>ALARM_3</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Sensor A Low Temp</activeText>
					<inactiveText>Sensor A Low Temp Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Sensor A Low Temp condition exists.</activeText>
					<inactiveText>Sensor A Low Temp condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Sensor A High Humidity</activeText>
					<inactiveText>Sensor A High Humidity Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Sensor A High Humidity condition exists.</activeText>
					<inactiveText>Sensor A High Humidity condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Sensor A Low Humidity</activeText>
					<inactiveText>Sensor A Low Humidity Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Sensor A Low Humidity condition exists.</activeText>
					<inactiveText>Sensor A Low Humidity condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Loss of Chilled Water Flow</activeText>
					<inactiveText>Loss of Chilled Water Flow Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Chilled Water Flow condition exists.</activeText>
					<inactiveText>Loss of Chilled Water Flow condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Clogged Air Filters</activeText>
					<inactiveText>Clogged Air Filters Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Clogged Air Filters condition exists.</activeText>
					<inactiveText>Clogged Air Filters condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Internal Low Temp</activeText>
					<inactiveText>Internal Low Temp Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Internal Low Temp condition exists.</activeText>
					<inactiveText>Internal Low Temp condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>High External Dewpoint</activeText>
					<inactiveText>High External Dewpoint Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High External Dewpoint condition exists.</activeText>
					<inactiveText>High External Dewpoint condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Supply Sensor Fail</activeText>
					<inactiveText>Supply Sensor Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Supply Sensor Fail condition exists.</activeText>
					<inactiveText>Supply Sensor Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Glycol Sensor Fail</activeText>
					<inactiveText>Glycol Sensor Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Glycol Sensor Fail condition exists.</activeText>
					<inactiveText>Glycol Sensor Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Sensor A Fail</activeText>
					<inactiveText>Sensor A Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Sensor A Fail condition exists.</activeText>
					<inactiveText>Sensor A Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Digital Scroll 1 Sensor Fail</activeText>
					<inactiveText>Digital Scroll 1 Sensor Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Scroll 1 Sensor Fail condition exists.</activeText>
					<inactiveText>Digital Scroll 1 Sensor Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Digital Scroll 2 Sensor Fail</activeText>
					<inactiveText>Digital Scroll 2 Sensor Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Scroll 2 Sensor Fail condition exists.</activeText>
					<inactiveText>Digital Scroll 2 Sensor Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>User Input Alarm</activeText>
					<inactiveText>User Input Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A User Input Alarm condition exists.</activeText>
					<inactiveText>User Input Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Unit Working Hours Exceeded</activeText>
					<inactiveText>Unit Working Hours Exceeded Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit Working Hours Exceeded condition exists.</activeText>
					<inactiveText>Unit Working Hours Exceeded condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Compressor 1 Working Hours Exceeded</activeText>
					<inactiveText>Compressor 1 Working Hours Exceeded Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Working Hours Exceeded condition exists.</activeText>
					<inactiveText>Compressor 1 Working Hours Exceeded condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Compressor 2 Working Hours Exceeded</activeText>
					<inactiveText>Compressor 2 Working Hours Exceeded Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Working Hours Exceeded condition exists.</activeText>
					<inactiveText>Compressor 2 Working Hours Exceeded condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-4">
			<value><getOid>ALARM_4</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Free Cool Working Hours Exceeded</activeText>
					<inactiveText>Free Cool Working Hours Exceeded Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Free Cool Working Hours Exceeded condition exists.</activeText>
					<inactiveText>Free Cool Working Hours Exceeded condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Electrical Heater 1 Hours Exceeded</activeText>
					<inactiveText>Electrical Heater 1 Hours Exceeded Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Electrical Heater 1 Hours Exceeded condition exists.</activeText>
					<inactiveText>Electrical Heater 1 Hours Exceeded condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Electrical Heater 2 Hours Exceeded</activeText>
					<inactiveText>Electrical Heater 2 Hours Exceeded Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Electrical Heater 2 Hours Exceeded condition exists.</activeText>
					<inactiveText>Electrical Heater 2 Hours Exceeded condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Electrical Heater 3 Hours Exceeded</activeText>
					<inactiveText>Electrical Heater 3 Hours Exceeded Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Electrical Heater 3 Hours Exceeded condition exists.</activeText>
					<inactiveText>Electrical Heater 3 Hours Exceeded condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Hot Water or Hot Gas Hours Exceeded</activeText>
					<inactiveText>Hot Water or Hot Gas Hours Exceeded Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Hot Water or Hot Gas Hours Exceeded condition exists.</activeText>
					<inactiveText>Hot Water or Hot Gas Hours Exceeded condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Humidifier Hours Exceeded</activeText>
					<inactiveText>Humidifier Hours Exceeded Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier Hours Exceeded condition exists.</activeText>
					<inactiveText>Humidifier Hours Exceeded condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Dehumidifier Hours Exceeded</activeText>
					<inactiveText>Dehumidifier Hours Exceeded Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Dehumidifier Hours Exceeded condition exists.</activeText>
					<inactiveText>Dehumidifier Hours Exceeded condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Unit On/Off Key Disabled</activeText>
					<inactiveText>Unit On/Off Key Disabled Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit On/Off Key Disabled condition exists.</activeText>
					<inactiveText>Unit On/Off Key Disabled condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>P2P Network Fail</activeText>
					<inactiveText>P2P Network Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A P2P Network Fail condition exists.</activeText>
					<inactiveText>P2P Network Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Master Station - P2P Network</activeText>
					<inactiveText>Master Station - P2P Network Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Master Station - P2P Network condition exists.</activeText>
					<inactiveText>Master Station - P2P Network condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Unit(s) Disconnected - P2P Network</activeText>
					<inactiveText>Unit(s) Disconnected - P2P Network Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit(s) Disconnected - P2P Network condition exists.</activeText>
					<inactiveText>Unit(s) Disconnected - P2P Network condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>P2P Network Unit Code Missing</activeText>
					<inactiveText>P2P Network Unit Code Missing Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A P2P Network Unit Code Missing condition exists.</activeText>
					<inactiveText>P2P Network Unit Code Missing condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>P2P Network Unit Code Mismatch</activeText>
					<inactiveText>P2P Network Unit Code Mismatch Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A P2P Network Unit Code Mismatch condition exists.</activeText>
					<inactiveText>P2P Network Unit Code Mismatch condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Service Required</activeText>
					<inactiveText>Service Required Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Service Required condition exists.</activeText>
					<inactiveText>Service Required condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Control Board Memory Low</activeText>
					<inactiveText>Control Board Memory Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Control Board Memory Low condition exists.</activeText>
					<inactiveText>Control Board Memory Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-5">
			<value><getOid>ALARM_5</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Humidity Ctrl Board Not Connected</activeText>
					<inactiveText>Humidity Ctrl Board Not Connected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidity Ctrl Board Not Connected condition exists.</activeText>
					<inactiveText>Humidity Ctrl Board Not Connected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Parallel Flash Memory Test Fail</activeText>
					<inactiveText>Parallel Flash Memory Test Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Parallel Flash Memory Test Fail condition exists.</activeText>
					<inactiveText>Parallel Flash Memory Test Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Serial Flash Memory Test Fail</activeText>
					<inactiveText>Serial Flash Memory Test Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Serial Flash Memory Test Fail condition exists.</activeText>
					<inactiveText>Serial Flash Memory Test Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Unit Front Access Open</activeText>
					<inactiveText>Unit Front Access Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit Front Access Open condition exists.</activeText>
					<inactiveText>Unit Front Access Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Unit Rear Access Open</activeText>
					<inactiveText>Unit Rear Access Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit Rear Access Open condition exists.</activeText>
					<inactiveText>Unit Rear Access Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Unit Disabled by Alarm</activeText>
					<inactiveText>Unit Disabled by Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit Disabled by Alarm condition exists.</activeText>
					<inactiveText>Unit Disabled by Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Unit Shutdown by Alarm</activeText>
					<inactiveText>Unit Shutdown by Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit Shutdown by Alarm condition exists.</activeText>
					<inactiveText>Unit Shutdown by Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Unit Synchronization</activeText>
					<inactiveText>Unit Synchronization Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit Synchronization condition exists.</activeText>
					<inactiveText>Unit Synchronization condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Compressor 1 Short Cycle</activeText>
					<inactiveText>Compressor 1 Short Cycle Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Short Cycle condition exists.</activeText>
					<inactiveText>Compressor 1 Short Cycle condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Timer Off</activeText>
					<inactiveText>Timer Off Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Timer Off condition exists.</activeText>
					<inactiveText>Timer Off condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Standby Mode</activeText>
					<inactiveText>Standby Mode Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Standby Mode condition exists.</activeText>
					<inactiveText>Standby Mode condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Power Off</activeText>
					<inactiveText>Power Off Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Power Off condition exists.</activeText>
					<inactiveText>Power Off condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Reheat Lockout</activeText>
					<inactiveText>Reheat Lockout Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Reheat Lockout condition exists.</activeText>
					<inactiveText>Reheat Lockout condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Humidifier Lockout</activeText>
					<inactiveText>Humidifier Lockout Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier Lockout condition exists.</activeText>
					<inactiveText>Humidifier Lockout condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Compressor Lockout</activeText>
					<inactiveText>Compressor Lockout Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor Lockout condition exists.</activeText>
					<inactiveText>Compressor Lockout condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Compressor 2 Short Cycle</activeText>
					<inactiveText>Compressor 2 Short Cycle Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Short Cycle condition exists.</activeText>
					<inactiveText>Compressor 2 Short Cycle condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="onOff-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>
		<enumMap ruleid="trueFalse-em">
			<label>False</label>
			<label>True</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="UNIT_ON/OFF">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_STANDBY">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COOLING_STATE">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ELECTRICAL_HEATER_STATE">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER_STATE">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DEHUMIDIFIER_STATE">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COOLING_RAMP">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HEATING_RAMP">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RETURN_TEMP">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RETURN_HUMIDITY">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CONDITIONER_RUN_HOURS">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_RUN_HOURS">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_RUN_HOURS">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER_RUN_HOURS">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDITY_LOCKOUT_ACTIVE">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REHEAT_LOCKOUT_ACTIVE">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TEMPERATURE_SETPOINT">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TEMPERATURE_PROP__BAND_SETPOINT">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDITY_SETPOINT">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDITY_PROP__BAND_SETPOINT">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_TEMPERATURE_ALARM_SETPOINT">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_TEMPERATURE_ALARM_SETPOINT">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_HUMIDITY_ALARM_SETPOINT">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_HUMIDITY_ALARM_SETPOINT">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_1">
				<function>3</function>
				<start_addr>288</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_2">
				<function>3</function>
				<start_addr>289</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_3">
				<function>3</function>
				<start_addr>290</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_4">
				<function>3</function>
				<start_addr>291</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_5">
				<function>3</function>
				<start_addr>292</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
