<?xml version="1.0"?>
<!-- Liebert DDF -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid ="liebert_crac_extra" ddfname="Liebert Crac Extra" ddfversion="1" canremove="yes">
	<schemaVersion>1.6</schemaVersion>


	<!-- lgpEnvironmental -->
	<device deviceid="lgpEnvironmental">
	
		<!-- must support some OID under lgpEnvironmental -->
		<oidMustExist ruleid="lgpEnvironmentalDetect" oid=".1.3.6.1.4.1.476.1.42.3.4" istree="yes" />

		<!-- lgpConditionsPresent -->
		<numSensor ruleid="lgpConditionsPresent">
			<type>num</type>
			<sensorId>COND_PRESENT<rowIndex/></sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.476.1.42.3.2.2.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Conditions Present</label>
			<sensorSet>A/C System</sensorSet>
		</numSensor>

		<!-- lgpEnvTemperatureSetPointDegC -->
		<numSensor ruleid="lgpEnvTemperatureSetPointDegC" index=".1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.6">
			<type>temp</type>
			<sensorId>LIEBERT_ENV_TEMP_SETPOINT_<rowIndex/></sensorId>
			<value>
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.6</getRowOid>
			</value>
			<label>
				<mapValue mapid="liebert/lgpEnvironmental/lgpEnvTemperatureDescription"><getRowOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.2</getRowOid></mapValue>
				<space/>Set Point
			</label>
			<sensorSet>A/C System</sensorSet>
		</numSensor>

		<!-- lgpEnvTemperatureDailyHighDegC -->
		<numSensor ruleid="lgpEnvTemperatureDailyHighDegC" index=".1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.7">
			<type>temp</type>
			<sensorId>LEIBERT_ENV_DAILYHIGH_TEMP_<rowIndex/></sensorId>
			<value>
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.7</getRowOid>
			</value>
			<label>
				<mapValue mapid="liebert/lgpEnvironmental/lgpEnvTemperatureDescription"><getRowOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.2</getRowOid></mapValue>,
				<space/>Daily High @<space/>
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.9</getRowOid>:
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.10</getRowOid>:
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.11</getRowOid>
			</label>
			<sensorSet>A/C System</sensorSet>
		</numSensor>

		<!-- lgpEnvTemperatureDailyLowDegC -->
		<numSensor ruleid="lgpEnvTemperatureDailyLowDegC" index=".1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.8">
			<type>temp</type>
			<sensorId>LEIBERT_ENV_DAILYLOW_TEMP_<rowIndex/></sensorId>
			<value>
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.8</getRowOid>
			</value>
			<label>
				<mapValue mapid="liebert/lgpEnvironmental/lgpEnvTemperatureDescription"><getRowOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.2</getRowOid></mapValue>,
				<space/>Daily Low @<space/>
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.12</getRowOid>:
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.13</getRowOid>:
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.3.1.14</getRowOid>
			</label>
			<sensorSet>A/C System</sensorSet>
		</numSensor>

		<!-- lgpEnvTemperatureDeadbandRangeDegC -->
		<numSensor ruleid="lgpEnvTemperatureDeadbandRangeDegC">
			<type>temp</type>
			<sensorId>DEADBAND_TEMP_RANGE</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.476.1.42.3.4.1.3.4.0</getOid>
			</value>
			<label>Temperature Dead Band Range</label>
			<sensorSet>A/C System</sensorSet>
		</numSensor>

		<!-- lgpEnvHumiditySetPoint -->
		<numSensor ruleid="lgpEnvHumiditySetPoint" index=".1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.6">
			<type>humidity</type>
			<sensorId>LEIBERT_ENV_HUMIDITY_SETPOINT_<rowIndex/></sensorId>
			<value>
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.6</getRowOid>
			</value>
			<label>
				<mapValue mapid="liebert/lgpEnvironmental/lgpEnvHumidityDescription"><getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.2</getRowOid></mapValue>
				<space/>Set Point
			</label>
			<sensorSet>A/C System</sensorSet>
		</numSensor>

		<!-- lgpEnvHumidityDailyHigh -->
		<numSensor ruleid="lgpEnvHumidityDailyHigh" index=".1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.7">
			<type>humidity</type>
			<sensorId>LEIBERT_ENV_DAILYHIGH_HUMIDITY_<rowIndex/></sensorId>
			<value>
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.7</getRowOid>
			</value>
			<label>
				<mapValue mapid="liebert/lgpEnvironmental/lgpEnvHumidityDescription"><getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.2</getRowOid></mapValue>,
				<space/>Daily High @<space/>
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.9</getRowOid>:
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.10</getRowOid>:
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.11</getRowOid>
			</label>
			<sensorSet>A/C System</sensorSet>
		</numSensor>

		<!-- lgpEnvHumidityDailyLow -->
		<numSensor ruleid="lgpEnvHumidityDailyLow" index=".1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.8">
			<type>humidity</type>
			<sensorId>LEIBERT_ENV_DAILYLOW_HUMIDITY_<rowIndex/></sensorId>
			<value>
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.8</getRowOid>
			</value>
			<label>
				<mapValue mapid="liebert/lgpEnvironmental/lgpEnvHumidityDescription"><getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.2</getRowOid></mapValue>,
				<space/>Daily Low @<space/>
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.12</getRowOid>:
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.13</getRowOid>:
				<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.14</getRowOid>
			</label>
			<sensorSet>A/C System</sensorSet>
		</numSensor>
		
		<!-- lgpEnvHumidityDeadband -->
		<numSensor ruleid="lgpEnvHumidityDeadband" index=".1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.15">
			<type>humidity</type>
			<sensorId>LEIBERT_ENV_HUMIDITY_DEADBAND_<rowIndex/></sensorId>
			<value>
			<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.15</getRowOid>
			</value>
			<label>
				<mapValue mapid="liebert/lgpEnvironmental/lgpEnvHumidityDescription"><getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.2</getRowOid></mapValue>
				<space/>Dead Band
			</label>
			<sensorSet>A/C System</sensorSet>
		</numSensor>

		<!-- lgpEnvHumidityPropBand -->
		<numSensor ruleid="lgpEnvHumidityPropBand" index=".1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.16">
			<type>humidity</type>
			<sensorId>LEIBERT_ENV_HUMIDITY_PROPBAND_<rowIndex/></sensorId>
			<value>
			<getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.16</getRowOid>
			</value>
			<label>
				<mapValue mapid="liebert/lgpEnvironmental/lgpEnvHumidityDescription"><getRowOid>.1.3.6.1.4.1.476.1.42.3.4.2.2.3.1.2</getRowOid></mapValue>
				<space/>Proportional Band
			</label>
			<sensorSet>A/C System</sensorSet>
		</numSensor>
		
		<!-- lgpEnvStateFreeCooling -->
		<stateSensor ruleid="lgpEnvStateFreeCooling">
			<type>state</type>
			<sensorId>LIEBERT_FREE_COOLING_STATE</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.476.1.42.3.4.3.20.0</getOid>
			</value>
			<label>Free Cooling State</label>
			<enum>liebert/lgpEnvironmental/lgpEnvState</enum>
			<sensorSet>A/C System</sensorSet>
		</stateSensor>

		<!-- lgpEnvStateElectricHeater -->
		<stateSensor ruleid="lgpEnvStateElectricHeater">
			<type>state</type>
			<sensorId>LIEBERT_ELECTRIC_HEATER_STATE</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.476.1.42.3.4.3.21.0</getOid>
			</value>
			<label>Electric Heater State</label>
			<enum>liebert/lgpEnvironmental/lgpEnvState</enum>
			<sensorSet>A/C System</sensorSet>
		</stateSensor>

		<!-- lgpEnvConfigFreecoolingDeltaDegC -->
		<numSensor ruleid="lgpEnvConfigFreecoolingDeltaDegC">
			<type>temp</type>
			<sensorId>FREECOOL_DELTA_TEMP<rowIndex/></sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.476.1.42.3.4.4.20.0</getOid>
			</value>
			<label>Free Cooling Delta</label>
			<sensorSet>A/C System</sensorSet>
		</numSensor>

		<!-- lgpEnvStatisticsFreeCoolRunHr -->
		<numSensor ruleid="lgpEnvStatisticsFreeCoolRunHr">
			<type>runhours</type>
			<sensorId>LEIBERT_STATICS_FREECOOL_RUNHR</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.476.1.42.3.4.6.16.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Free Cooling Run Hours</label>
			<sensorSet>A/C System</sensorSet>
		</numSensor>

	</device> 
	 
</APC_DDF>
