<?xml version="1.0"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
		ddfid="liebert_hiross_crac" ddfname="Liebert Hiross CRAC" ddfversion="1" canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="liebert_hiross">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
		
		<setProductData ruleid="vendordata" field="vendor">Liebert</setProductData>
		<setProductData ruleid="modeldata" field="model">Hiross</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

        
    <!-- Holding Registers -->
		<stateSensor ruleid="unit_system_status">
			<type>state</type>
			<sensorId>UNIT_SYSTEM_STATUS</sensorId>
			<value>
				<mapValue mapid="zero_one-vm">
					<getOid>register40003</getOid>
				</mapValue>
			</value>
			<enum>off_on_status-em</enum>
			<label>Unit System Status</label>
			<sensorSet>Holding Registers</sensorSet>
		</stateSensor>
        
 		<numSensor ruleid="sensor_priority_zone1">
			<type>num</type>
            <units>percent</units>
			<sensorId>SENSOR_PRIORITY_ZONE1</sensorId>
			<value>
				<getOid>register40004</getOid>
			</value>
			<label>Sensor Priority Zone 1</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
        
 		<numSensor ruleid="sensor_priority_zone2">
			<type>num</type>
            <units>percent</units>
			<sensorId>SENSOR_PRIORITY_ZONE2</sensorId>
			<value>
				<getOid>register40005</getOid>
			</value>
			<label>Sensor Priority Zone 2</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
        
 		<numSensor ruleid="sensor_priority_zone3">
			<type>num</type>
            <units>percent</units>
			<sensorId>SENSOR_PRIORITY_ZONE3</sensorId>
			<value>
				<getOid>register40006</getOid>
			</value>
			<label>Sensor Priority Zone 3</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
        
 		<numSensor ruleid="fan_working_hrs">
			<type>runhours</type>
			<sensorId>FAN_WORKING_HRS</sensorId>
			<value>
				<getOid>register40007</getOid>
			</value>
			<label>Fan Working Hours</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
        
		<stateSensor ruleid="force_damper_and_fan_to_100">
			<type>state</type>
			<sensorId>FORCE_DAMPER_AND_FAN_TO_100</sensorId>
			<value>
				<mapValue mapid="zero_one-vm">
					<getOid>register40013</getOid>
				</mapValue>
			</value>
			<enum>no_yes_status-em</enum>
			<label>Force Damper and Fan to 100 pct</label>
			<sensorSet>Holding Registers</sensorSet>
		</stateSensor>
        
		<stateSensor ruleid="rotation_type">
			<type>state</type>
			<sensorId>ROTATION_TYPE</sensorId>
			<value>
				<mapValue mapid="rotation_type-vm">
					<getOid>register40014</getOid>
				</mapValue>
			</value>
			<enum>rotation_type-em</enum>
			<label>Rotation Type (unit 1 only)</label>
			<sensorSet>Holding Registers</sensorSet>
		</stateSensor>
 
 		<numSensor ruleid="rotation_time_min">
			<type>timeinmin</type>
			<sensorId>ROTATION_TIME_MIN</sensorId>
			<value>
				<getOid>register40015</getOid>
			</value>
			<label>Rotation Time - Min (unit 1 only)</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>

 		<numSensor ruleid="rotation_time_hrs">
			<type>timeinhrs</type>
			<sensorId>ROTATION_TIME_HRS</sensorId>
			<value>
				<getOid>register40016</getOid>
			</value>
			<label>Rotation Time - Hours (unit 1 only)</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
    
		<stateSensor ruleid="zone_temp_control">
			<type>state</type>
			<sensorId>ZONE_TEMP_CONTROL</sensorId>
			<value>
				<mapValue mapid="zero_two-vm">
					<getOid>register40017</getOid>
				</mapValue>
			</value>
			<enum>zone_temp-em</enum>
			<label>Zone Temperature Control (If Teamwork 1 than unit 1 only)</label>
			<sensorSet>Holding Registers</sensorSet>
		</stateSensor>
        
		<stateSensor ruleid="force_rotation">
			<type>state</type>
			<sensorId>FORCE_ROTATION</sensorId>
			<value>
				<mapValue mapid="zero_one-vm">
					<getOid>register40018</getOid>
				</mapValue>
			</value>
			<enum>no_yes_status-em</enum>
			<label>Force Rotation</label>
			<sensorSet>Holding Registers</sensorSet>
		</stateSensor>
         
 		<numSensor ruleid="high_temp_warning_level2">
			<type>temp</type>
			<sensorId>HIGH_TEMP_WARNING_LEVEL2</sensorId>
			<value>
				<getOid>register40020</getOid>
			</value>
			<label>High Temperature Warning Level 2</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
         
 		<numSensor ruleid="high_temp_warning_level1">
			<type>temp</type>
			<sensorId>HIGH_TEMP_WARNING_LEVEL1</sensorId>
			<value>
				<getOid>register40021</getOid>
			</value>
			<label>High Temperature Warning Level 1</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
          
 		<numSensor ruleid="num_standby_units">
			<type>num</type>
			<sensorId>NUM_STANDBY_UNITS</sensorId>
			<value>
				<getOid>register40022</getOid>
			</value>
			<label>Number of Standby Units</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
           
 		<numSensor ruleid="fanspeed_max">
			<type>num</type>
            <units>percent</units>
			<sensorId>FANSPEED_MAX</sensorId>
			<value>
				<getOid>register40028</getOid>
			</value>
			<label>Fanspeed Max</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
          
 		<numSensor ruleid="supply_air_temp_setpoint">
			<type>temp</type>
			<sensorId>SUPPLY_AIR_TEMP_SETPOINT</sensorId>
			<value>
				<getOid>register40029</getOid>
			</value>
			<label>Supply Air Temperature Setpoint</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
            
 		<numSensor ruleid="return_humidity_setpoint">
			<type>humidity</type>
			<sensorId>RETURN_HUMIDITY_SETPOINT</sensorId>
			<value>
				<getOid>register40030</getOid>
			</value>
			<label>Return Humidity Setpoint</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
          
 		<numSensor ruleid="zone_temp_setpoint">
			<type>temp</type>
			<sensorId>ZONE_TEMP_SETPOINT</sensorId>
			<value>
                <mult>
                    <op><getOid>register40031</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<label>Zone Temperature Setpoint</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
            
 		<numSensor ruleid="fanspeed_min">
			<type>num</type>
            <units>percent</units>
			<sensorId>FANSPEED_MIN</sensorId>
			<value>
				<getOid>register40033</getOid>
			</value>
			<label>Fanspeed Min</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
            
 		<numSensor ruleid="system_fanspeed_limit">
			<type>num</type>
            <units>percent</units>
			<sensorId>SYSTEM_FANSPEED_LIMIT</sensorId>
			<value>
				<getOid>register40034</getOid>
			</value>
			<label>System Fanspeed Limit (unit 1 only)</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
        
		<stateSensor ruleid="fan_cascade_enabled">
			<type>state</type>
			<sensorId>FAN_CASCADE_ENABLED</sensorId>
			<value>
				<mapValue mapid="zero_two-vm">
					<getOid>register40035</getOid>
				</mapValue>
			</value>
			<enum>fan_cascade_en-em</enum>
			<label>Fan Cascade Enabled (unit 1 only)</label>
			<sensorSet>Holding Registers</sensorSet>
		</stateSensor>
            
 		<numSensor ruleid="next_fan_on_delay">
			<type>timeinhrs</type>
			<sensorId>NEXT_FAN_ON_DELAY</sensorId>
			<value>
				<getOid>register40036</getOid>
			</value>
			<label>Next Fan ON Delay</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
            
 		<numSensor ruleid="next_fan_off_delay">
			<type>timeinhrs</type>
			<sensorId>NEXT_FAN_OFF_DELAY</sensorId>
			<value>
				<getOid>register40037</getOid>
			</value>
			<label>Next Fan OFF Delay</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
    
    <!-- Input Registers -->
		<stateSensor ruleid="unit_status">
			<type>state</type>
			<sensorId>UNIT_STATUS</sensorId>
			<value>
				<mapValue mapid="unit_status-vm">
					<getOid>register30008</getOid>
				</mapValue>
			</value>
			<enum>unit_status-em</enum>
			<label>Unit Status</label>
			<sensorSet>Input Registers</sensorSet>
		</stateSensor>
            
 		<numSensor ruleid="actual_cw_valve_ramp">
			<type>num</type>
            <units>percent</units>
			<sensorId>ACTUAL_CW_VALVE_RAMP</sensorId>
			<value>
				<getOid>register30009</getOid>
			</value>
			<label>Actual CW Valve Ramp</label>
			<sensorSet>Input Registers</sensorSet>
		</numSensor>

		<stateSensor ruleid="damper_status">
			<type>state</type>
			<sensorId>DAMPER_STATUS</sensorId>
			<value>
				<mapValue mapid="zero_one-vm">
					<getOid>register30010</getOid>
				</mapValue>
			</value>
			<enum>damper_status-em</enum>
			<label>Damper Status</label>
			<sensorSet>Input Registers</sensorSet>
		</stateSensor>
   
		<stateSensor ruleid="status_fan">
			<type>state</type>
			<sensorId>STATUS_FAN</sensorId>
			<value>
				<mapValue mapid="zero_one-vm">
					<getOid>register30014</getOid>
				</mapValue>
			</value>
			<enum>off_on_status-em</enum>
			<label>Status Fan</label>
			<sensorSet>Input Registers</sensorSet>
		</stateSensor>
            
 		<numSensor ruleid="actual_return_humidity">
			<type>humidity</type>
			<sensorId>ACTUAL_RETURN_HUMIDITY</sensorId>
			<value>
                <mult>
                    <op><getOid>register30015</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<label>Actual Return Humidity</label>
			<sensorSet>Input Registers</sensorSet>
		</numSensor>
             
 		<numSensor ruleid="actual_calc_unit_temp">
			<type>temp</type>
			<sensorId>ACTUAL_CALC_UNIT_TEMP</sensorId>
			<value>
                <mult>
                    <op><getOid>register30016</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<label>Actual Calculated Unit Temperature</label>
			<sensorSet>Input Registers</sensorSet>
		</numSensor>
               
 		<numSensor ruleid="actual_supply_temp">
			<type>temp</type>
			<sensorId>ACTUAL_SUPPLY_TEMP</sensorId>
			<value>
                <mult>
                    <op><getOid>register30017</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<label>Actual Supply Temperature</label>
			<sensorSet>Input Registers</sensorSet>
		</numSensor>
                
 		<numSensor ruleid="actual_system_temp">
			<type>temp</type>
			<sensorId>ACTUAL_SYSTEM_TEMP</sensorId>
			<value>
                <mult>
                    <op><getOid>register30019</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<label>Actual System Temperature (unit 1 only)</label>
			<sensorSet>Input Registers</sensorSet>
		</numSensor>
               
 		<numSensor ruleid="actual_zone3_sensor_temp">
			<type>temp</type>
			<sensorId>ACTUAL_ZONE3_SENSOR_TEMP</sensorId>
			<value>
                <mult>
                    <op><getOid>register30020</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<label>Actual Zone 3 Sensor Temperature</label>
			<sensorSet>Input Registers</sensorSet>
		</numSensor>
                
 		<numSensor ruleid="actual_zone_temp_setpoint">
			<type>temp</type>
			<sensorId>ACTUAL_ZONE_TEMP_SETPOINT</sensorId>
			<value>
                <mult>
                    <op><getOid>register30021</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<label>Actual Zone Temperature Setpoint</label>
			<sensorSet>Input Registers</sensorSet>
		</numSensor>
  
		<stateSensor ruleid="fan_damper_forced_to_100">
			<type>state</type>
			<sensorId>FAN_DAMPER_FORCED_TO_100</sensorId>
			<value>
				<mapValue mapid="zero_one-vm">
					<getOid>register30022</getOid>
				</mapValue>
			</value>
			<enum>no_yes_status-em</enum>
			<label>Fan Damper Forced to 100 pct</label>
			<sensorSet>Input Registers</sensorSet>
		</stateSensor>
                
 		<numSensor ruleid="actual_zone2_sensor_temp">
			<type>temp</type>
			<sensorId>ACTUAL_ZONE2_SENSOR_TEMP</sensorId>
			<value>
                <mult>
                    <op><getOid>register30023</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<label>Actual Zone 2 Sensor Temperature</label>
			<sensorSet>Input Registers</sensorSet>
		</numSensor>
                
 		<numSensor ruleid="actual_zone1_sensor_temp">
			<type>temp</type>
			<sensorId>ACTUAL_ZONE1_SENSOR_TEMP</sensorId>
			<value>
                <mult>
                    <op><getOid>register30024</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<label>Actual Zone 1 Sensor Temperature</label>
			<sensorSet>Input Registers</sensorSet>
		</numSensor>
  
		<stateSensor ruleid="password_status_check">
			<type>state</type>
			<sensorId>PASSWORD_STATUS_CHECK</sensorId>
			<value>
				<mapValue mapid="zero_one-vm">
					<getOid>register30025</getOid>
				</mapValue>
			</value>
			<enum>activated_status-em</enum>
			<label>Password Status Check</label>
			<sensorSet>Input Registers</sensorSet>
		</stateSensor>
               
 		<numSensor ruleid="actual_fanspeed">
			<type>num</type>
            <units>percent</units>
			<sensorId>ACTUAL_FANSPEED</sensorId>
			<value>
                <getOid>register30026</getOid>
			</value>
			<label>Actual Fanspeed</label>
			<sensorSet>Input Registers</sensorSet>
		</numSensor>
        
    <!-- Input Registers - Event Registers-->
		<stateSensor ruleid="alarm_compressor1_high_pressure">
            <type>state</type>
            <sensorId>ALARM_COMPRESSOR1_HIGH_PRESSURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>1</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Compressor 1 High Pressure</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_compressor1_low_pressure">
            <type>state</type>
            <sensorId>ALARM_COMPRESSOR1_LOW_PRESSURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>2</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Compressor 1 Low Pressure</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_high_chilled_water_temperature">
            <type>state</type>
            <sensorId>WARNING_HIGH_CHILLED_WATER_TEMPERATURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>3</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - High Chilled Water Temperature</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_low_chilled_water_flow">
            <type>state</type>
            <sensorId>WARNING_LOW_CHILLED_WATER_FLOW</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>4</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Low Chilled Water Flow</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_electrical_heaters_overheated">
            <type>state</type>
            <sensorId>WARNING_ELECTRICAL_HEATERS_OVERHEATED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>5</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Electrical Heaters Overheated</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_fan_failure">
            <type>state</type>
            <sensorId>WARNING_FAN_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>6</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Fan Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_fan_failure">
            <type>state</type>
            <sensorId>ALARM_FAN_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>7</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Fan Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_clogged_filters">
            <type>state</type>
            <sensorId>WARNING_CLOGGED_FILTERS</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>8</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Clogged Filters</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_water_leakage_detected">
            <type>state</type>
            <sensorId>WARNING_WATER_LEAKAGE_DETECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>9</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Water Leakage Detected</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_water_leakage_detected">
            <type>state</type>
            <sensorId>ALARM_WATER_LEAKAGE_DETECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>10</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Water Leakage Detected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_user_input_triggered">
            <type>state</type>
            <sensorId>WARNING_USER_INPUT_TRIGGERED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>11</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - User Input Triggered</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_user_input_triggered">
            <type>state</type>
            <sensorId>ALARM_USER_INPUT_TRIGGERED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>12</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - User Input Triggered</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_external_humidifier_failure">
            <type>state</type>
            <sensorId>WARNING_EXTERNAL_HUMIDIFIER_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>13</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - External Humidifier Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_humidifier_high_current">
            <type>state</type>
            <sensorId>WARNING_HUMIDIFIER_HIGH_CURRENT</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>14</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Humidifier High Current</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_humidifier_failure">
            <type>state</type>
            <sensorId>WARNING_HUMIDIFIER_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35001</getOid></op>
                                    <op>15</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Humidifier Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_humidifier_failure">
            <type>state</type>
            <sensorId>ALARM_HUMIDIFIER_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>0</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Humidifier Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_humidifier_cylinder_warning">
            <type>state</type>
            <sensorId>WARNING_HUMIDIFIER_CYLINDER_WARNING</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>1</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Humidifier Cylinder Warning</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_high_temperature_level1">
            <type>state</type>
            <sensorId>WARNING_HIGH_TEMPERATURE_LEVEL1</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>2</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - High Temperature Level 1</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_low_room_temperature">
            <type>state</type>
            <sensorId>WARNING_LOW_ROOM_TEMPERATURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>3</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Low Room Temperature</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_high_room_humidity">
            <type>state</type>
            <sensorId>WARNING_HIGH_ROOM_HUMIDITY</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>4</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - High Room Humidity</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_low_room_humidity">
            <type>state</type>
            <sensorId>WARNING_LOW_ROOM_HUMIDITY</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>5</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Low Room Humidity</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_high_temperature_level2">
            <type>state</type>
            <sensorId>WARNING_HIGH_TEMPERATURE_LEVEL2</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>6</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - High Temperature Level 2</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_low_room_temperature_eeap">
            <type>state</type>
            <sensorId>WARNING_LOW_ROOM_TEMPERATURE_EEAP</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>7</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Low Room Temperature (EEAP)</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_high_room_humidity_eeap">
            <type>state</type>
            <sensorId>WARNING_HIGH_ROOM_HUMIDITY_EEAP</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>8</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - High Room Humidity (EEAP)</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_low_room_humidity_eeap">
            <type>state</type>
            <sensorId>WARNING_LOW_ROOM_HUMIDITY_EEAP</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>9</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Low Room Humidity (EEAP)</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_cond_working_hrs_exceeded">
            <type>state</type>
            <sensorId>WARNING_COND_WORKING_HRS_EXCEEDED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>10</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Conditioner Working Hours Exceeded</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_compressor1_working_hrs_exceeded">
            <type>state</type>
            <sensorId>WARNING_COMPRESSOR1_WORKING_HRS_EXCEEDED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>11</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Compressor 1 Working Hours Exceeded</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_humidifier_working_hrs_exceeded">
            <type>state</type>
            <sensorId>WARNING_HUMIDIFIER_WORKING_HRS_EXCEEDED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>12</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Humidifier Working Hours Exceeded</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_supply_temperature_sensor_failure">
            <type>state</type>
            <sensorId>WARNING_SUPPLY_TEMPERATURE_SENSOR_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>13</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Supply Temperature Sensor Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_humitemp_sensor_failure">
            <type>state</type>
            <sensorId>WARNING_HUMITEMP_SENSOR_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>14</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Humitemp Sensor Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_humitemp_sensor_failure">
            <type>state</type>
            <sensorId>ALARM_HUMITEMP_SENSOR_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35002</getOid></op>
                                    <op>15</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Humitemp Sensor Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_eeap_sensor_failure">
            <type>state</type>
            <sensorId>WARNING_EEAP_SENSOR_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35003</getOid></op>
                                    <op>0</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - EEAP Sensor Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_water_presence_sensore_failure">
            <type>state</type>
            <sensorId>WARNING_WATER_PRESENCE_SENSORE_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35003</getOid></op>
                                    <op>1</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Water Presence Sensor Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_network_failure">
            <type>state</type>
            <sensorId>WARNING_NETWORK_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35003</getOid></op>
                                    <op>2</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Network Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_out_of_memory">
            <type>state</type>
            <sensorId>WARNING_OUT_OF_MEMORY</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35003</getOid></op>
                                    <op>3</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Out of Memory</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit1_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT1_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35003</getOid></op>
                                    <op>10</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 01 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit2_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT2_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35003</getOid></op>
                                    <op>11</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 02 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit3_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT3_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35003</getOid></op>
                                    <op>12</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 03 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit4_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT4_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35003</getOid></op>
                                    <op>13</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 04 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit5_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT5_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35003</getOid></op>
                                    <op>14</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 05 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit6_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT6_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35003</getOid></op>
                                    <op>15</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 06 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit7_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT7_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>0</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 07 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit8_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT8_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>1</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 08 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit9_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT9_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>2</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 09 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit10_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT10_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>3</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 10 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit11_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT11_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>4</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 11 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit12_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT12_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>5</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 12 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit13_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT13_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>6</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 13 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit14_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT14_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>7</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 14 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit15_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT15_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>8</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 15 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_unit16_disconnected">
            <type>state</type>
            <sensorId>ALARM_UNIT16_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>9</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Unit 16 Disconnected</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_compressor2_high_pressure">
            <type>state</type>
            <sensorId>ALARM_COMPRESSOR2_HIGH_PRESSURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>10</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Compressor 2 High Pressure</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_compressor2_low_pressure">
            <type>state</type>
            <sensorId>ALARM_COMPRESSOR2_LOW_PRESSURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>11</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Compressor 2 Low Pressure</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_compressor2_working_hrs_exceeded">
            <type>state</type>
            <sensorId>WARNING_COMPRESSOR2_WORKING_HRS_EXCEEDED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>12</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Compressor 2 Working Hours Exceeded</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_zone1_temp_sensor_failure">
            <type>state</type>
            <sensorId>WARNING_ZONE1_TEMP_SENSOR_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>13</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Zone 1 Temperature Sensor Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_zone2_temp_sensor_failure">
            <type>state</type>
            <sensorId>WARNING_ZONE2_TEMP_SENSOR_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35004</getOid></op>
                                    <op>14</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Zone 2 Temperature Sensor Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_on_off_by_hiromatic_not_enabled">
            <type>state</type>
            <sensorId>WARNING_ON_OFF_BY_HIROMATIC_NOT_ENABLED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>0</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - On/Off by Hiromatic Not Enabled</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_smoke_alarm">
            <type>state</type>
            <sensorId>WARNING_SMOKE_ALARM</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>1</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Smoke Alarm</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_user_input2_triggered">
            <type>state</type>
            <sensorId>WARNING_USER_INPUT2_TRIGGERED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>4</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - User Input 2 Triggered</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_user_input2_triggered">
            <type>state</type>
            <sensorId>ALARM_USER_INPUT2_TRIGGERED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>5</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - User Input 2 Triggered</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_no_connection_to_unit1">
            <type>state</type>
            <sensorId>WARNING_NO_CONNECTION_TO_UNIT1</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>6</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - No Connection to Unit 1</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_compressor1_motor_protection">
            <type>state</type>
            <sensorId>ALARM_COMPRESSOR1_MOTOR_PROTECTION</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>7</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Compressor 1 Motor Protection</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_compressor2_motor_protection">
            <type>state</type>
            <sensorId>ALARM_COMPRESSOR2_MOTOR_PROTECTION</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>8</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Compressor 2 Motor Protection</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_fire_alarm">
            <type>state</type>
            <sensorId>ALARM_FIRE_ALARM</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>9</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Fire Alarm</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_out_of_memory">
            <type>state</type>
            <sensorId>ALARM_OUT_OF_MEMORY</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>10</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Out of Memory</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_cond1_fan_failure">
            <type>state</type>
            <sensorId>WARNING_COND1_FAN_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>11</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Condenser 1 Fan Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_cond2_fan_failure">
            <type>state</type>
            <sensorId>WARNING_COND2_FAN_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>12</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Condenser 2 Fan Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_hirobus_error">
            <type>state</type>
            <sensorId>WARNING_HIROBUS_ERROR</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>13</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Hirobus Error</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_subgroup_id_not_unique">
            <type>state</type>
            <sensorId>WARNING_SUBGROUP_ID_NOT_UNIQUE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>14</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Subgroup ID Not Unique</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_subgroup_unit1_not_connected">
            <type>state</type>
            <sensorId>WARNING_SUBGROUP_UNIT1_NOT_CONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35005</getOid></op>
                                    <op>15</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Subgroup Unit 1 Not Connected</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_subgroup_unit2_not_connected">
            <type>state</type>
            <sensorId>WARNING_SUBGROUP_UNIT2_NOT_CONNECTED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35006</getOid></op>
                                    <op>0</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Subgroup Unit 2 Not Connected</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_share_sensor_failure">
            <type>state</type>
            <sensorId>WARNING_SHARE_SENSOR_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35006</getOid></op>
                                    <op>1</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Share Sensor Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_share_sensor_failure">
            <type>state</type>
            <sensorId>ALARM_SHARE_SENSOR_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35006</getOid></op>
                                    <op>2</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Share Sensor Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="warning_share_outdoor_temp_sensor">
            <type>state</type>
            <sensorId>WARNING_SHARE_OUTDOOR_TEMP_SENSOR</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35006</getOid></op>
                                    <op>3</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Share Outdoor Temp. Sensor</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>
 
		<stateSensor ruleid="warning_share_glycol_temp_sensor">
            <type>state</type>
            <sensorId>WARNING_SHARE_GLYCOL_TEMP_SENSOR</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35006</getOid></op>
                                    <op>4</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Share Glycol Temp. Sensor</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_humidifier_high_temp">
            <type>state</type>
            <sensorId>ALARM_HUMIDIFIER_HIGH_TEMP</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35006</getOid></op>
                                    <op>6</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Humidifier High Temperature</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>
        
		<stateSensor ruleid="warning_zone3_temp_sensor_failure">
            <type>state</type>
            <sensorId>WARNING_ZONE3_TEMP_SENSOR_FAILURE</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35006</getOid></op>
                                    <op>7</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Warning Event - Zone 3 Temperature Sensor Failure</label>
            <enum>active_status-em</enum>
            <sensorSet>Warning Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_heater_half_working_hrs_exceeded">
            <type>state</type>
            <sensorId>ALARM_HEATER_HALF_WORKING_HRS_EXCEEDED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35006</getOid></op>
                                    <op>8</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Heater 1/2 Working Hours Exceeded</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>
 
		<stateSensor ruleid="alarm_freecooling_working_hrs_exceeded">
            <type>state</type>
            <sensorId>ALARM_FREECOOLING_WORKING_HRS_EXCEEDED</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35006</getOid></op>
                                    <op>9</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Freecooling Working Hours Exceeded</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_airflow_device_not_ready">
            <type>state</type>
            <sensorId>ALARM_AIRFLOW_DEVICE_NOT_READY</sensorId>
            <value>
                <mapValue mapid="zero_one-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register35006</getOid></op>
                                    <op>10</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Event - Airflow Device Not Ready (Please Check)</label>
            <enum>active_status-em</enum>
            <sensorSet>Alarm Events</sensorSet>
        </stateSensor>

 
		<valueMap ruleid="zero_one-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>2</valueOut>
		</valueMap>

		<enumMap ruleid="off_on_status-em">
			<label>Off</label>
			<label>On</label>
			<label>Unknown</label>
		</enumMap>

		<enumMap ruleid="no_yes_status-em">
			<label>No</label>
			<label>Yes</label>
			<label>Unknown</label>
		</enumMap>
 
		<valueMap ruleid="rotation_type-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>6</valueIn><valueOut>6</valueOut>
			<valueIn>7</valueIn><valueOut>7</valueOut>
			<valueIn>8</valueIn><valueOut>8</valueOut>
			<valueIn>9</valueIn><valueOut>9</valueOut>
			<valueIn>10</valueIn><valueOut>10</valueOut>
			<valueIn>11</valueIn><valueOut>11</valueOut>
			<valueIn>12</valueIn><valueOut>12</valueOut>
			<valueIn>13</valueIn><valueOut>13</valueOut>
			<valueIn>14</valueIn><valueOut>14</valueOut>
			<valueIn>15</valueIn><valueOut>15</valueOut>
			<valueIn>*</valueIn><valueOut>16</valueOut>
		</valueMap>

		<enumMap ruleid="rotation_type-em">
			<label>No</label>
			<label>Daily</label>
			<label>Mon</label>
			<label>Tue</label>
			<label>Wed</label>
			<label>Thu</label>
			<label>Fri</label>
			<label>Sat</label>
			<label>Sun</label>
			<label>Monthly (Mon)</label>
			<label>Monthly (Tue)</label>
			<label>Monthly (Wed)</label>
			<label>Monthly (Thu)</label>
			<label>Monthly (Fri)</label>
			<label>Monthly (Sat)</label>
			<label>Monthly (Sun)</label>
			<label>Unknown</label>
		</enumMap>
  
		<valueMap ruleid="zero_two-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>3</valueOut>
		</valueMap>

		<enumMap ruleid="zone_temp-em">
			<label>Lowest</label>
			<label>Highest</label>
			<label>Average</label>
			<label>Unknown</label>
		</enumMap>

		<enumMap ruleid="fan_cascade_en-em">
			<label>No</label>
			<label>Mode 1</label>
			<label>Mode 2</label>
			<label>Unknown</label>
		</enumMap>

		<valueMap ruleid="unit_status-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>6</valueIn><valueOut>6</valueOut>
			<valueIn>7</valueIn><valueOut>7</valueOut>
			<valueIn>8</valueIn><valueOut>8</valueOut>
			<valueIn>9</valueIn><valueOut>9</valueOut>
			<valueIn>10</valueIn><valueOut>10</valueOut>
			<valueIn>*</valueIn><valueOut>1</valueOut>
		</valueMap>

		<enumMap ruleid="unit_status-em">
			<label>Alarm Off</label>
			<label>Manual</label>
			<label>Local Off</label>
			<label>System Off</label>
			<label>Standby Alarm</label>
			<label>Standby</label>
			<label>Sleep/Off</label>
			<label>System On</label>
			<label>Warning On</label>
			<label>Alarm On</label>
			<label>Sleep</label>
			<label>Unknown</label>
		</enumMap>

		<enumMap ruleid="damper_status-em">
			<label>Closed</label>
			<label>Open</label>
			<label>Unknown</label>
		</enumMap>

		<enumMap ruleid="activated_status-em">
			<label>Not Activated</label>
			<label>Activated</label>
			<label>Unknown</label>
		</enumMap>
 
		<enumMap ruleid="active_status-em">
			<label>Not Active</label>
			<label>Active</label>
			<label>Unknown</label>
		</enumMap>

	</device>

	<protocol>
		<modbus>
			<value_ref_id valid="register40003">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40004">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40005">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40006">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40007">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="register40013">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40014">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40015">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40016">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40017">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40018">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="register40020">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40021">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40022">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
            
			<value_ref_id valid="register40028">
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40029">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40030">
				<function>3</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40031">
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
            
			<value_ref_id valid="register40033">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40034">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40035">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40036">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register40037">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
            
			<value_ref_id valid="register30008">
				<function>4</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register30009">
				<function>4</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register30010">
				<function>4</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
            
			<value_ref_id valid="register30014">
				<function>4</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register30015">
				<function>4</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 			<value_ref_id valid="register30016">
				<function>4</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 			<value_ref_id valid="register30017">
				<function>4</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
           
  			<value_ref_id valid="register30019">
				<function>4</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
  			<value_ref_id valid="register30020">
				<function>4</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
  			<value_ref_id valid="register30021">
				<function>4</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
  			<value_ref_id valid="register30022">
				<function>4</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
  			<value_ref_id valid="register30023">
				<function>4</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
  			<value_ref_id valid="register30024">
				<function>4</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
  			<value_ref_id valid="register30025">
				<function>4</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
  			<value_ref_id valid="register30026">
				<function>4</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
           
  			<value_ref_id valid="register35001">
				<function>4</function>
				<start_addr>5000</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
  			<value_ref_id valid="register35002">
				<function>4</function>
				<start_addr>5001</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
  			<value_ref_id valid="register35003">
				<function>4</function>
				<start_addr>5002</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
  			<value_ref_id valid="register35004">
				<function>4</function>
				<start_addr>5003</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
  			<value_ref_id valid="register35005">
				<function>4</function>
				<start_addr>5004</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
  			<value_ref_id valid="register35006">
				<function>4</function>
				<start_addr>5005</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

            
			<packet>
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>5</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>6</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>4</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>5</quantity>
			</packet>
            
 			<packet>
				<function>4</function>
				<start_addr>7</start_addr>
				<quantity>3</quantity>
			</packet>
 			<packet>
				<function>4</function>
				<start_addr>13</start_addr>
				<quantity>4</quantity>
			</packet>
 			<packet>
				<function>4</function>
				<start_addr>18</start_addr>
				<quantity>8</quantity>
			</packet>
             
  			<packet>
				<function>4</function>
				<start_addr>5000</start_addr>
				<quantity>6</quantity>
			</packet>
            
		</modbus>
	</protocol>
</APC_DDF>
