<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="liebert_pdu"
	ddfname="Liebert PDU"
	ddfversion="2"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<!--
		supported:
			Datawave
			Precision Power Center
	-->
	<device deviceid="liebert_pdu">
		<setProductData ruleid="vendordata" field="vendor">Liebert</setProductData>
		<setProductData ruleid="modeldata" field="model">PDU</setProductData>
		<setProductData ruleid="typedata" field="type">PDU</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<numSensor ruleid="voltage-in-x-y">
			<type>voltage</type>
			<sensorId>VOLTAGE_IN_X-Y</sensorId>
			<value>
				<getOid>VOLTAGE_IN_X-Y</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Voltage In X-Y</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="voltage-in-y-z">
			<type>voltage</type>
			<sensorId>VOLTAGE_IN_Y-Z</sensorId>
			<value>
				<getOid>VOLTAGE_IN_Y-Z</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Voltage In Y-Z</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="voltage-in-z-x">
			<type>voltage</type>
			<sensorId>VOLTAGE_IN_Z-X</sensorId>
			<value>
				<getOid>VOLTAGE_IN_Z-X</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Voltage In Z-X</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="voltage-out-a-b">
			<type>voltage</type>
			<sensorId>VOLTAGE_OUT_A-B</sensorId>
			<value>
				<getOid>VOLTAGE_OUT_A-B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Voltage Out A-B</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="voltage-out-b-c">
			<type>voltage</type>
			<sensorId>VOLTAGE_OUT_B-C</sensorId>
			<value>
				<getOid>VOLTAGE_OUT_B-C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Voltage Out B-C</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="voltage-out-c-a">
			<type>voltage</type>
			<sensorId>VOLTAGE_OUT_C-A</sensorId>
			<value>
				<getOid>VOLTAGE_OUT_C-A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Voltage Out C-A</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="voltage-out-a-n">
			<type>voltage</type>
			<sensorId>VOLTAGE_OUT_A-N</sensorId>
			<value>
				<getOid>VOLTAGE_OUT_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Voltage Out A-N</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="voltage-out-b-n">
			<type>voltage</type>
			<sensorId>VOLTAGE_OUT_B-N</sensorId>
			<value>
				<getOid>VOLTAGE_OUT_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Voltage Out B-N</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="voltage-out-c-n">
			<type>voltage</type>
			<sensorId>VOLTAGE_OUT_C-N</sensorId>
			<value>
				<getOid>VOLTAGE_OUT_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Voltage Out C-N</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="current-out-a">
			<type>amperage</type>
			<sensorId>CURRENT_OUT_A</sensorId>
			<value>
				<getOid>CURRENT_OUT_A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Current Out A</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="current-out-b">
			<type>amperage</type>
			<sensorId>CURRENT_OUT_B</sensorId>
			<value>
				<getOid>CURRENT_OUT_B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Current Out B</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="current-out-c">
			<type>amperage</type>
			<sensorId>CURRENT_OUT_C</sensorId>
			<value>
				<getOid>CURRENT_OUT_C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Current Out C</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="ground-current">
			<type>amperage</type>
			<sensorId>GROUND_CURRENT</sensorId>
			<value>
				<mult>
				<op><getOid>GROUND_CURRENT</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Ground Current</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="neutral-current">
			<type>amperage</type>
			<sensorId>NEUTRAL_CURRENT</sensorId>
			<value>
				<getOid>NEUTRAL_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Neutral Current</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="kva">
			<type>num/powerKVA</type>
			<sensorId>KVA</sensorId>
			<value>
				<getOid>KVA</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>kVA</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="kw">
			<type>num/powerKW</type>
			<sensorId>KW</sensorId>
			<value>
				<getOid>KW</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>kW</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="frequency">
			<type>frequency</type>
			<sensorId>FREQUENCY</sensorId>
			<value>
				<mult>
				<op><getOid>FREQUENCY</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Frequency</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="capacity-a">
			<type>pctofcapacity</type>
			<sensorId>CAPACITY_A</sensorId>
			<value>
				<getOid>CAPACITY_A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Capacity A</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="capacity-b">
			<type>pctofcapacity</type>
			<sensorId>CAPACITY_B</sensorId>
			<value>
				<getOid>CAPACITY_B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Capacity B</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="capacity-c">
			<type>pctofcapacity</type>
			<sensorId>CAPACITY_C</sensorId>
			<value>
				<getOid>CAPACITY_C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Capacity C</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="power-factor">
			<type>num/powerfactor</type>
			<sensorId>POWER_FACTOR</sensorId>
			<value>
				<mult>
				<op><getOid>POWER_FACTOR</getOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Power Factor</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<alarmFlags ruleid="alarms_1">
			<value><getOid>REG_400289</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Communications</activeText>
					<inactiveText>Communications Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Communications condition exists.</activeText>
					<inactiveText>A Communications condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Output Undervoltage</activeText>
					<inactiveText>Output Undervoltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Undervoltage condition exists.</activeText>
					<inactiveText>An Output Undervoltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Output Overvoltage</activeText>
					<inactiveText>Output Overvoltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Overvoltage condition exists.</activeText>
					<inactiveText>An Output Overvoltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Output Overcurrent</activeText>
					<inactiveText>Output Overcurrent Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Overcurrent condition exists.</activeText>
					<inactiveText>An Output Overcurrent condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Frequency Deviation</activeText>
					<inactiveText>Frequency Deviation Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Frequency Deviation condition exists.</activeText>
					<inactiveText>A Frequency Deviation condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Ground Overcurrent</activeText>
					<inactiveText>Ground Overcurrent Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Ground Overcurrent condition exists.</activeText>
					<inactiveText>A Ground Overcurrent condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Transformer Overtemp</activeText>
					<inactiveText>Transformer Overtemp Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Transformer Overtemp condition exists.</activeText>
					<inactiveText>A Transformer Overtemp condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Ground Fault condition exists.</activeText>
					<inactiveText>A Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Ground Failure</activeText>
					<inactiveText>Ground Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Ground Failure condition exists.</activeText>
					<inactiveText>A Ground Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Liquid Detect</activeText>
					<inactiveText>Liquid Detect Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Liquid Detect condition exists.</activeText>
					<inactiveText>A Liquid Detect condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Security Alarm</activeText>
					<inactiveText>Security Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Security Alarm condition exists.</activeText>
					<inactiveText>A Security Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarms_2">
			<value><getOid>REG_400290</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Phase Rotation/Loss</activeText>
					<inactiveText>Phase Rotation/Loss Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Phase Rotation/Loss condition exists.</activeText>
					<inactiveText>A Phase Rotation/Loss condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Datawave Overtemperature</activeText>
					<inactiveText>Datawave Overtemperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Datawave Overtemperature condition exists.</activeText>
					<inactiveText>A Datawave Overtemperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Emergency Shutdown</activeText>
					<inactiveText>Emergency Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Emergency Shutdown condition exists.</activeText>
					<inactiveText>An Emergency Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Load on Bypass</activeText>
					<inactiveText>Load on Bypass Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Load on Bypass condition exists.</activeText>
					<inactiveText>A Load on Bypass condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Local Alarm #1</activeText>
					<inactiveText>Local Alarm #1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Local Alarm #1 condition exists.</activeText>
					<inactiveText>A Local Alarm #1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Local Alarm #2</activeText>
					<inactiveText>Local Alarm #2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Local Alarm #2 condition exists.</activeText>
					<inactiveText>A Local Alarm #2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Output Voltage THD Alarm</activeText>
					<inactiveText>Output Voltage THD Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage THD Alarm condition exists.</activeText>
					<inactiveText>An Output Voltage THD Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Custom Alarm #1</activeText>
					<inactiveText>Custom Alarm #1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Custom Alarm #1 condition exists.</activeText>
					<inactiveText>A Custom Alarm #1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Custom Alarm #2</activeText>
					<inactiveText>Custom Alarm #2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Custom Alarm #2 condition exists.</activeText>
					<inactiveText>A Custom Alarm #2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="VOLTAGE_IN_X-Y">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VOLTAGE_IN_Y-Z">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VOLTAGE_IN_Z-X">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VOLTAGE_OUT_A-B">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VOLTAGE_OUT_B-C">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VOLTAGE_OUT_C-A">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VOLTAGE_OUT_A-N">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VOLTAGE_OUT_B-N">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VOLTAGE_OUT_C-N">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CURRENT_OUT_A">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CURRENT_OUT_B">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CURRENT_OUT_C">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUND_CURRENT">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NEUTRAL_CURRENT">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KVA">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KW">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FREQUENCY">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CAPACITY_A">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CAPACITY_B">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CAPACITY_C">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_FACTOR">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400289">
				<function>3</function>
				<start_addr>288</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400290">
				<function>3</function>
				<start_addr>289</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
