<?xml version="1.0"?>

<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
		ddfid="longxing_ac_pdu" ddfname="Longxing AC PDU" ddfversion="1" canremove="yes"> 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="longxing-ac-pdu">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="vendordata" field="vendor">Longxing</setProductData>
		<setProductData ruleid="modeldata" field="model">AC PDU</setProductData>
		<setProductData ruleid="typedata" field="type">PDU</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<valueMap ruleid="2state-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>2</valueOut>
		</valueMap>
		<enumMap ruleid="alarm-em">
			<label>Normal</label>
			<label>Alarm</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="feeder-em">
			<label>Single Feeder</label>
			<label>Two Feeder</label>
			<label>Unknown</label>
		</enumMap>
		<valueMap ruleid="3state-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>3</valueOut>
		</valueMap>
		<enumMap ruleid="input-em">
			<label>0</label>
			<label>1</label>
			<label>2</label>
			<label>Unknown</label>
		</enumMap>

		<!--
		<stateSensor ruleid="sensor_1_io" index="sensor1_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_IN_TYPE</sensorId>
			<value>
				<mapValue mapid="3state-vm"><getRowOid>sensor1_table</getRowOid></mapValue>
			</value>
			<enum>input-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> IO: Input Type</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_2_io" index="sensor2_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_OUT_TYPE</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor2_table</getRowOid></mapValue>
			</value>
			<enum>feeder-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> IO: Output Type</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="sensor_3_alarm" index="sensor3_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_LV1_ALARM</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor3_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Input 1 Voltage is Low</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_4_alarm" index="sensor4_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_HV1_ALARM</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor4_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Input 1 Voltage is High</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_5_alarm" index="sensor5_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_LV2_ALARM</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor5_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Input 2 Voltage is Low</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_6_alarm" index="sensor6_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_HV2_ALARM</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor6_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Input 2 Voltage is High</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_7_alarm" index="sensor7_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_OV1_ALARM</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor7_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Input 1 Overload</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_8_alarm" index="sensor8_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_OV2_ALARM</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor8_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Input 2 Overload</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_9_alarm" index="sensor9_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_OFF1_ALARM</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor9_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Input 1 Fuse Off</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_10_alarm" index="sensor10_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_OFF2_ALARM</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor10_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Input 2 Fuse Off</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_11_alarm" index="sensor11_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_IU1_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor11_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: IU 1 Comm Fault</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_12_alarm" index="sensor12_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_IU2_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor12_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: IU 2 Comm Fault</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_13_alarm" index="sensor13_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_IU3_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor13_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: IU 3 Comm Fault</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_14_alarm" index="sensor14_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_IU4_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor14_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: IU 4 Comm Fault</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_15_alarm" index="sensor15_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_CU1_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor15_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: CU 1 Comm Fault</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_16_alarm" index="sensor16_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_CU2_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor16_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: CU 2 Comm Fault</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_17_alarm" index="sensor17_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_CU3_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor17_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: CU 3 Comm Fault</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_18_alarm" index="sensor18_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_CU4_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor18_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: CU 4 Comm Fault</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_19_alarm" index="sensor19_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_SPD1_FAULT</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor19_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Road 1 SPD Fault</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_20_alarm" index="sensor20_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_SPD2_FAULT</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor20_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Road 2 SPD Fault</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_21_alarm" index="sensor21_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_IPO1</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor21_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Input 1 Power Outage</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_22_alarm" index="sensor22_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_INP1</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor22_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Input 1 Phase</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_23_alarm" index="sensor23_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_IPO2</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor23_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Input 2 Power Outage</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sensor_24_alarm" index="sensor24_table">
			<type>state</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_INP2</sensorId>
			<value>
				<mapValue mapid="2state-vm"><getRowOid>sensor24_table</getRowOid></mapValue>
			</value>
			<enum>alarm-em</enum>
			<label>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Alarm: Input 2 Phase</label>
			<sensorSet>Unit <formatNumber printffmt="%02.0f"><add><op>1</op><op><rowNumber/></op></add></formatNumber> Sensors</sensorSet>
		</stateSensor>
		-->
		<valueMap ruleid="unitName-vm">
			<valueIn>0</valueIn><valueOut>AC#01a</valueOut>
			<valueIn>1</valueIn><valueOut>AC#02a</valueOut>
			<valueIn>2</valueIn><valueOut>AC#03a</valueOut>
			<valueIn>3</valueIn><valueOut>AC#04a</valueOut>
			<valueIn>4</valueIn><valueOut>AC#05a</valueOut>
			<valueIn>5</valueIn><valueOut>AC#06a</valueOut>
			<valueIn>6</valueIn><valueOut>AC#07a</valueOut>
			<valueIn>7</valueIn><valueOut>AC#08a</valueOut>
			<valueIn>8</valueIn><valueOut>YD#1</valueOut>
			<valueIn>9</valueIn><valueOut>YD#2</valueOut>
			<valueIn>10</valueIn><valueOut>YD#3</valueOut>
			<valueIn>11</valueIn><valueOut>TypeZ</valueOut>
			<valueIn>12</valueIn><valueOut>AC#01b</valueOut>
			<valueIn>13</valueIn><valueOut>AC#02b</valueOut>
			<valueIn>14</valueIn><valueOut>AC#03b</valueOut>
			<valueIn>15</valueIn><valueOut>AC#04b</valueOut>
			<valueIn>16</valueIn><valueOut>AC#05b</valueOut>
			<valueIn>17</valueIn><valueOut>AC#06b</valueOut>
			<valueIn>18</valueIn><valueOut>AC#07b</valueOut>
			<valueIn>19</valueIn><valueOut>AC#08b</valueOut>
		</valueMap>

		<numSensor ruleid="sensor_25" index="sensor25_table">
			<type>amperage</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_1_AMPA</sensorId>
			<value>
				<getRowOid>sensor25_table</getRowOid>
			</value>
			<label><mapValue mapid="unitName-vm"><rowNumber/></mapValue>_I_L1</label>
			<sensorSet>Unit <mapValue mapid="unitName-vm"><rowNumber/></mapValue> Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_26" index="sensor26_table">
			<type>amperage</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_1_AMPB</sensorId>
			<value>
				<getRowOid>sensor26_table</getRowOid>
			</value>
			<label><mapValue mapid="unitName-vm"><rowNumber/></mapValue>_I_L2</label>
			<sensorSet>Unit <mapValue mapid="unitName-vm"><rowNumber/></mapValue> Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_27" index="sensor27_table">
			<type>amperage</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_1_AMPC</sensorId>
			<value>
				<getRowOid>sensor27_table</getRowOid>
			</value>
			<label><mapValue mapid="unitName-vm"><rowNumber/></mapValue>_I_L3</label>
			<sensorSet>Unit <mapValue mapid="unitName-vm"><rowNumber/></mapValue> Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_28" index="sensor28_table">
			<type>voltage</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_1_VOLTA</sensorId>
			<value>
				<getRowOid>sensor28_table</getRowOid>
			</value>
			<label><mapValue mapid="unitName-vm"><rowNumber/></mapValue>_U_L1</label>
			<sensorSet>Unit <mapValue mapid="unitName-vm"><rowNumber/></mapValue> Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_29" index="sensor29_table">
			<type>voltage</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_1_VOLTB</sensorId>
			<value>
				<getRowOid>sensor29_table</getRowOid>
			</value>
			<label><mapValue mapid="unitName-vm"><rowNumber/></mapValue>_U_L2</label>
			<sensorSet>Unit <mapValue mapid="unitName-vm"><rowNumber/></mapValue> Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_30" index="sensor30_table">
			<type>voltage</type>
			<sensorId>UNIT_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_1_VOLTC</sensorId>
			<value>
				<getRowOid>sensor30_table</getRowOid>
			</value>
			<label><mapValue mapid="unitName-vm"><rowNumber/></mapValue>_U_L3</label>
			<sensorSet>Unit <mapValue mapid="unitName-vm"><rowNumber/></mapValue> Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="sensor_u01_va1">
			<type>powerVA</type>
			<sensorId>U01_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u1</getOid></op>
				<op><getOid>sensor28_u1</getOid></op>
				</mult>
			</value>
			<label>AC#01a_VA_L1</label>
			<sensorSet>Unit AC#01a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u01_va2">
			<type>powerVA</type>
			<sensorId>U01_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u1</getOid></op>
				<op><getOid>sensor29_u1</getOid></op>
				</mult>
			</value>
			<label>AC#01a_VA_L2</label>
			<sensorSet>Unit AC#01a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u01_va3">
			<type>powerVA</type>
			<sensorId>U01_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u1</getOid></op>
				<op><getOid>sensor30_u1</getOid></op>
				</mult>
			</value>
			<label>AC#01a_VA_L3</label>
			<sensorSet>Unit AC#01a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u02_va1">
			<type>powerVA</type>
			<sensorId>u02_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u2</getOid></op>
				<op><getOid>sensor28_u2</getOid></op>
				</mult>
			</value>
			<label>AC#02a_VA_L1</label>
			<sensorSet>Unit AC#02a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u02_va2">
			<type>powerVA</type>
			<sensorId>u02_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u2</getOid></op>
				<op><getOid>sensor29_u2</getOid></op>
				</mult>
			</value>
			<label>AC#02a_VA_L2</label>
			<sensorSet>Unit AC#02a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u02_va3">
			<type>powerVA</type>
			<sensorId>u02_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u2</getOid></op>
				<op><getOid>sensor30_u2</getOid></op>
				</mult>
			</value>
			<label>AC#02a_VA_L3</label>
			<sensorSet>Unit AC#02a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u03_va1">
			<type>powerVA</type>
			<sensorId>u03_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u3</getOid></op>
				<op><getOid>sensor28_u3</getOid></op>
				</mult>
			</value>
			<label>AC#03a_VA_L1</label>
			<sensorSet>Unit AC#03a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u03_va2">
			<type>powerVA</type>
			<sensorId>u03_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u3</getOid></op>
				<op><getOid>sensor29_u3</getOid></op>
				</mult>
			</value>
			<label>AC#03a_VA_L2</label>
			<sensorSet>Unit AC#03a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u03_va3">
			<type>powerVA</type>
			<sensorId>u03_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u3</getOid></op>
				<op><getOid>sensor30_u3</getOid></op>
				</mult>
			</value>
			<label>AC#03a_VA_L3</label>
			<sensorSet>Unit AC#03a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u04_va1">
			<type>powerVA</type>
			<sensorId>u04_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u4</getOid></op>
				<op><getOid>sensor28_u4</getOid></op>
				</mult>
			</value>
			<label>AC#04a_VA_L1</label>
			<sensorSet>Unit AC#04a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u04_va2">
			<type>powerVA</type>
			<sensorId>u04_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u4</getOid></op>
				<op><getOid>sensor29_u4</getOid></op>
				</mult>
			</value>
			<label>AC#04a_VA_L2</label>
			<sensorSet>Unit AC#04a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u04_va3">
			<type>powerVA</type>
			<sensorId>u04_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u4</getOid></op>
				<op><getOid>sensor30_u4</getOid></op>
				</mult>
			</value>
			<label>AC#04a_VA_L3</label>
			<sensorSet>Unit AC#04a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u05_va1">
			<type>powerVA</type>
			<sensorId>u05_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u5</getOid></op>
				<op><getOid>sensor28_u5</getOid></op>
				</mult>
			</value>
			<label>AC#05a_VA_L1</label>
			<sensorSet>Unit AC#05a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u05_va2">
			<type>powerVA</type>
			<sensorId>u05_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u5</getOid></op>
				<op><getOid>sensor29_u5</getOid></op>
				</mult>
			</value>
			<label>AC#05a_VA_L2</label>
			<sensorSet>Unit AC#05a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u05_va3">
			<type>powerVA</type>
			<sensorId>u05_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u5</getOid></op>
				<op><getOid>sensor30_u5</getOid></op>
				</mult>
			</value>
			<label>AC#05a_VA_L3</label>
			<sensorSet>Unit AC#05a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u06_va1">
			<type>powerVA</type>
			<sensorId>u06_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u6</getOid></op>
				<op><getOid>sensor28_u6</getOid></op>
				</mult>
			</value>
			<label>AC#06a_VA_L1</label>
			<sensorSet>Unit AC#06a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u06_va2">
			<type>powerVA</type>
			<sensorId>u06_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u6</getOid></op>
				<op><getOid>sensor29_u6</getOid></op>
				</mult>
			</value>
			<label>AC#06a_VA_L2</label>
			<sensorSet>Unit AC#06a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u06_va3">
			<type>powerVA</type>
			<sensorId>u06_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u6</getOid></op>
				<op><getOid>sensor30_u6</getOid></op>
				</mult>
			</value>
			<label>AC#06a_VA_L3</label>
			<sensorSet>Unit AC#06a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u07_va1">
			<type>powerVA</type>
			<sensorId>u07_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u7</getOid></op>
				<op><getOid>sensor28_u7</getOid></op>
				</mult>
			</value>
			<label>AC#07a_VA_L1</label>
			<sensorSet>Unit AC#07a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u07_va2">
			<type>powerVA</type>
			<sensorId>u07_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u7</getOid></op>
				<op><getOid>sensor29_u7</getOid></op>
				</mult>
			</value>
			<label>AC#07a_VA_L2</label>
			<sensorSet>Unit AC#07a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u07_va3">
			<type>powerVA</type>
			<sensorId>u07_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u7</getOid></op>
				<op><getOid>sensor30_u7</getOid></op>
				</mult>
			</value>
			<label>AC#07a_VA_L3</label>
			<sensorSet>Unit AC#07a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u08_va1">
			<type>powerVA</type>
			<sensorId>u08_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u8</getOid></op>
				<op><getOid>sensor28_u8</getOid></op>
				</mult>
			</value>
			<label>AC#08a_VA_L1</label>
			<sensorSet>Unit AC#08a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u08_va2">
			<type>powerVA</type>
			<sensorId>u08_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u8</getOid></op>
				<op><getOid>sensor29_u8</getOid></op>
				</mult>
			</value>
			<label>AC#08a_VA_L2</label>
			<sensorSet>Unit AC#08a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u08_va3">
			<type>powerVA</type>
			<sensorId>u08_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u8</getOid></op>
				<op><getOid>sensor30_u8</getOid></op>
				</mult>
			</value>
			<label>AC#08a_VA_L3</label>
			<sensorSet>Unit AC#08a Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u09_va1">
			<type>powerVA</type>
			<sensorId>u09_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u9</getOid></op>
				<op><getOid>sensor28_u9</getOid></op>
				</mult>
			</value>
			<label>YD#1_VA_L1</label>
			<sensorSet>Unit YD#1 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u09_va2">
			<type>powerVA</type>
			<sensorId>u09_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u9</getOid></op>
				<op><getOid>sensor29_u9</getOid></op>
				</mult>
			</value>
			<label>YD#1_VA_L2</label>
			<sensorSet>Unit YD#1 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u09_va3">
			<type>powerVA</type>
			<sensorId>u09_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u9</getOid></op>
				<op><getOid>sensor30_u9</getOid></op>
				</mult>
			</value>
			<label>YD#1_VA_L3</label>
			<sensorSet>Unit YD#1 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u10_va1">
			<type>powerVA</type>
			<sensorId>u10_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u10</getOid></op>
				<op><getOid>sensor28_u10</getOid></op>
				</mult>
			</value>
			<label>YD#2_VA_L1</label>
			<sensorSet>Unit YD#2 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u10_va2">
			<type>powerVA</type>
			<sensorId>u10_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u10</getOid></op>
				<op><getOid>sensor29_u10</getOid></op>
				</mult>
			</value>
			<label>YD#2_VA_L2</label>
			<sensorSet>Unit YD#2 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u10_va3">
			<type>powerVA</type>
			<sensorId>u10_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u10</getOid></op>
				<op><getOid>sensor30_u10</getOid></op>
				</mult>
			</value>
			<label>YD#2_VA_L3</label>
			<sensorSet>Unit YD#2 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u11_va1">
			<type>powerVA</type>
			<sensorId>u11_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u11</getOid></op>
				<op><getOid>sensor28_u11</getOid></op>
				</mult>
			</value>
			<label>YD#3_VA_L1</label>
			<sensorSet>Unit YD#3 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u11_va2">
			<type>powerVA</type>
			<sensorId>u11_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u11</getOid></op>
				<op><getOid>sensor29_u11</getOid></op>
				</mult>
			</value>
			<label>YD#3_VA_L2</label>
			<sensorSet>Unit YD#3 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u11_va3">
			<type>powerVA</type>
			<sensorId>u11_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u11</getOid></op>
				<op><getOid>sensor30_u11</getOid></op>
				</mult>
			</value>
			<label>YD#3_VA_L3</label>
			<sensorSet>Unit YD#3 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u12_va1">
			<type>powerVA</type>
			<sensorId>u12_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u12</getOid></op>
				<op><getOid>sensor28_u12</getOid></op>
				</mult>
			</value>
			<label>TypeZ_VA_L1</label>
			<sensorSet>Unit TypeZ Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u12_va2">
			<type>powerVA</type>
			<sensorId>u12_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u12</getOid></op>
				<op><getOid>sensor29_u12</getOid></op>
				</mult>
			</value>
			<label>TypeZ_VA_L2</label>
			<sensorSet>Unit TypeZ Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u12_va3">
			<type>powerVA</type>
			<sensorId>u12_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u12</getOid></op>
				<op><getOid>sensor30_u12</getOid></op>
				</mult>
			</value>
			<label>TypeZ_VA_L3</label>
			<sensorSet>Unit TypeZ Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u13_va1">
			<type>powerVA</type>
			<sensorId>u13_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u13</getOid></op>
				<op><getOid>sensor28_u13</getOid></op>
				</mult>
			</value>
			<label>AC#01b_VA_L1</label>
			<sensorSet>Unit AC#01b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u13_va2">
			<type>powerVA</type>
			<sensorId>u13_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u13</getOid></op>
				<op><getOid>sensor29_u13</getOid></op>
				</mult>
			</value>
			<label>AC#01b_VA_L2</label>
			<sensorSet>Unit AC#01b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u13_va3">
			<type>powerVA</type>
			<sensorId>u13_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u13</getOid></op>
				<op><getOid>sensor30_u13</getOid></op>
				</mult>
			</value>
			<label>AC#01b_VA_L3</label>
			<sensorSet>Unit AC#01b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u14_va1">
			<type>powerVA</type>
			<sensorId>u14_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u14</getOid></op>
				<op><getOid>sensor28_u14</getOid></op>
				</mult>
			</value>
			<label>AC#02b_VA_L1</label>
			<sensorSet>Unit AC#02b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u14_va2">
			<type>powerVA</type>
			<sensorId>u14_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u14</getOid></op>
				<op><getOid>sensor29_u14</getOid></op>
				</mult>
			</value>
			<label>AC#02b_VA_L2</label>
			<sensorSet>Unit AC#02b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u14_va3">
			<type>powerVA</type>
			<sensorId>u14_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u14</getOid></op>
				<op><getOid>sensor30_u14</getOid></op>
				</mult>
			</value>
			<label>AC#02b_VA_L3</label>
			<sensorSet>Unit AC#02b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u15_va1">
			<type>powerVA</type>
			<sensorId>u15_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u15</getOid></op>
				<op><getOid>sensor28_u15</getOid></op>
				</mult>
			</value>
			<label>AC#03b_VA_L1</label>
			<sensorSet>Unit AC#03b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u15_va2">
			<type>powerVA</type>
			<sensorId>u15_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u15</getOid></op>
				<op><getOid>sensor29_u15</getOid></op>
				</mult>
			</value>
			<label>AC#03b_VA_L2</label>
			<sensorSet>Unit AC#03b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u15_va3">
			<type>powerVA</type>
			<sensorId>u15_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u15</getOid></op>
				<op><getOid>sensor30_u15</getOid></op>
				</mult>
			</value>
			<label>AC#03b_VA_L3</label>
			<sensorSet>Unit AC#03b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u16_va1">
			<type>powerVA</type>
			<sensorId>u16_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u16</getOid></op>
				<op><getOid>sensor28_u16</getOid></op>
				</mult>
			</value>
			<label>AC#04b_VA_L1</label>
			<sensorSet>Unit AC#04b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u16_va2">
			<type>powerVA</type>
			<sensorId>u16_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u16</getOid></op>
				<op><getOid>sensor29_u16</getOid></op>
				</mult>
			</value>
			<label>AC#04b_VA_L2</label>
			<sensorSet>Unit AC#04b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u16_va3">
			<type>powerVA</type>
			<sensorId>u16_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u16</getOid></op>
				<op><getOid>sensor30_u16</getOid></op>
				</mult>
			</value>
			<label>AC#04b_VA_L3</label>
			<sensorSet>Unit AC#04b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u17_va1">
			<type>powerVA</type>
			<sensorId>u17_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u17</getOid></op>
				<op><getOid>sensor28_u17</getOid></op>
				</mult>
			</value>
			<label>AC#05b_VA_L1</label>
			<sensorSet>Unit AC#05b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u17_va2">
			<type>powerVA</type>
			<sensorId>u17_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u17</getOid></op>
				<op><getOid>sensor29_u17</getOid></op>
				</mult>
			</value>
			<label>AC#05b_VA_L2</label>
			<sensorSet>Unit AC#05b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u17_va3">
			<type>powerVA</type>
			<sensorId>u17_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u17</getOid></op>
				<op><getOid>sensor30_u17</getOid></op>
				</mult>
			</value>
			<label>AC#05b_VA_L3</label>
			<sensorSet>Unit AC#05b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u18_va1">
			<type>powerVA</type>
			<sensorId>u18_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u18</getOid></op>
				<op><getOid>sensor28_u18</getOid></op>
				</mult>
			</value>
			<label>AC#06b_VA_L1</label>
			<sensorSet>Unit AC#06b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u18_va2">
			<type>powerVA</type>
			<sensorId>u18_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u18</getOid></op>
				<op><getOid>sensor29_u18</getOid></op>
				</mult>
			</value>
			<label>AC#06b_VA_L2</label>
			<sensorSet>Unit AC#06b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u18_va3">
			<type>powerVA</type>
			<sensorId>u18_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u18</getOid></op>
				<op><getOid>sensor30_u18</getOid></op>
				</mult>
			</value>
			<label>AC#06b_VA_L3</label>
			<sensorSet>Unit AC#06b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u19_va1">
			<type>powerVA</type>
			<sensorId>u19_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u19</getOid></op>
				<op><getOid>sensor28_u19</getOid></op>
				</mult>
			</value>
			<label>AC#07b_VA_L1</label>
			<sensorSet>Unit AC#07b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u19_va2">
			<type>powerVA</type>
			<sensorId>u19_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u19</getOid></op>
				<op><getOid>sensor29_u19</getOid></op>
				</mult>
			</value>
			<label>AC#07b_VA_L2</label>
			<sensorSet>Unit AC#07b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u19_va3">
			<type>powerVA</type>
			<sensorId>u19_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u19</getOid></op>
				<op><getOid>sensor30_u19</getOid></op>
				</mult>
			</value>
			<label>AC#07b_VA_L3</label>
			<sensorSet>Unit AC#07b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u20_va1">
			<type>powerVA</type>
			<sensorId>u20_VOLTAMPA</sensorId>
			<value>
				<mult>
				<op><getOid>sensor25_u20</getOid></op>
				<op><getOid>sensor28_u20</getOid></op>
				</mult>
			</value>
			<label>AC#08b_VA_L1</label>
			<sensorSet>Unit AC#08b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u20_va2">
			<type>powerVA</type>
			<sensorId>u20_VOLTAMPB</sensorId>
			<value>
				<mult>
				<op><getOid>sensor26_u20</getOid></op>
				<op><getOid>sensor29_u20</getOid></op>
				</mult>
			</value>
			<label>AC#08b_VA_L2</label>
			<sensorSet>Unit AC#08b Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="sensor_u20_va3">
			<type>powerVA</type>
			<sensorId>u20_VOLTAMPC</sensorId>
			<value>
				<mult>
				<op><getOid>sensor27_u20</getOid></op>
				<op><getOid>sensor30_u20</getOid></op>
				</mult>
			</value>
			<label>AC#08b_VA_L3</label>
			<sensorSet>Unit AC#08b Sensors</sensorSet>
		</numSensor>


	</device>

	<protocol>
		<modbus>
			<type_definition type_name="swapped_float">
				<type>float</type>
				<byte_order>1,0,3,2</byte_order>
			</type_definition>

			<!-- type float -->
			<table_ref_id indexid="sensor25_table">
				<entry num="0">sensor25_u1</entry>
				<entry num="1">sensor25_u2</entry>
				<entry num="2">sensor25_u3</entry>
				<entry num="3">sensor25_u4</entry>
				<entry num="4">sensor25_u5</entry>
				<entry num="5">sensor25_u6</entry>
				<entry num="6">sensor25_u7</entry>
				<entry num="7">sensor25_u8</entry>
				<entry num="8">sensor25_u9</entry>
				<entry num="9">sensor25_u10</entry>
				<entry num="10">sensor25_u11</entry>
				<entry num="11">sensor25_u12</entry>
				<entry num="12">sensor25_u13</entry>
				<entry num="13">sensor25_u14</entry>
				<entry num="14">sensor25_u15</entry>
				<entry num="15">sensor25_u16</entry>
				<entry num="16">sensor25_u17</entry>
				<entry num="17">sensor25_u18</entry>
				<entry num="18">sensor25_u19</entry>
				<entry num="19">sensor25_u20</entry>
			</table_ref_id>
			<value_ref_id valid="sensor25_u1">
				<function>3</function>
				<start_addr>234</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u2">
				<function>3</function>
				<start_addr>616</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u3">
				<function>3</function>
				<start_addr>998</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u4">
				<function>3</function>
				<start_addr>1380</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u5">
				<function>3</function>
				<start_addr>1762</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u6">
				<function>3</function>
				<start_addr>2144</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u7">
				<function>3</function>
				<start_addr>2526</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u8">
				<function>3</function>
				<start_addr>2908</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u9">
				<function>3</function>
				<start_addr>3176</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u10">
				<function>3</function>
				<start_addr>3252</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u11">
				<function>3</function>
				<start_addr>3328</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u12">
				<function>3</function>
				<start_addr>3404</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u13">
				<function>3</function>
				<start_addr>262</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u14">
				<function>3</function>
				<start_addr>644</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u15">
				<function>3</function>
				<start_addr>1026</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u16">
				<function>3</function>
				<start_addr>1408</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u17">
				<function>3</function>
				<start_addr>1790</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u18">
				<function>3</function>
				<start_addr>2172</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u19">
				<function>3</function>
				<start_addr>2554</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor25_u20">
				<function>3</function>
				<start_addr>2936</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<table_ref_id indexid="sensor26_table">
				<entry num="0">sensor26_u1</entry>
				<entry num="1">sensor26_u2</entry>
				<entry num="2">sensor26_u3</entry>
				<entry num="3">sensor26_u4</entry>
				<entry num="4">sensor26_u5</entry>
				<entry num="5">sensor26_u6</entry>
				<entry num="6">sensor26_u7</entry>
				<entry num="7">sensor26_u8</entry>
				<entry num="8">sensor26_u9</entry>
				<entry num="9">sensor26_u10</entry>
				<entry num="10">sensor26_u11</entry>
				<entry num="11">sensor26_u12</entry>
				<entry num="12">sensor26_u13</entry>
				<entry num="13">sensor26_u14</entry>
				<entry num="14">sensor26_u15</entry>
				<entry num="15">sensor26_u16</entry>
				<entry num="16">sensor26_u17</entry>
				<entry num="17">sensor26_u18</entry>
				<entry num="18">sensor26_u19</entry>
				<entry num="19">sensor26_u20</entry>
			</table_ref_id>
			<value_ref_id valid="sensor26_u1">
				<function>3</function>
				<start_addr>236</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u2">
				<function>3</function>
				<start_addr>618</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u3">
				<function>3</function>
				<start_addr>1000</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u4">
				<function>3</function>
				<start_addr>1382</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u5">
				<function>3</function>
				<start_addr>1764</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u6">
				<function>3</function>
				<start_addr>2146</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u7">
				<function>3</function>
				<start_addr>2528</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u8">
				<function>3</function>
				<start_addr>2910</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u9">
				<function>3</function>
				<start_addr>3178</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u10">
				<function>3</function>
				<start_addr>3254</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u11">
				<function>3</function>
				<start_addr>3330</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u12">
				<function>3</function>
				<start_addr>3406</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u13">
				<function>3</function>
				<start_addr>264</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u14">
				<function>3</function>
				<start_addr>646</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u15">
				<function>3</function>
				<start_addr>1028</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u16">
				<function>3</function>
				<start_addr>1410</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u17">
				<function>3</function>
				<start_addr>1792</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u18">
				<function>3</function>
				<start_addr>2174</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u19">
				<function>3</function>
				<start_addr>2556</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor26_u20">
				<function>3</function>
				<start_addr>2938</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<table_ref_id indexid="sensor27_table">
				<entry num="0">sensor27_u1</entry>
				<entry num="1">sensor27_u2</entry>
				<entry num="2">sensor27_u3</entry>
				<entry num="3">sensor27_u4</entry>
				<entry num="4">sensor27_u5</entry>
				<entry num="5">sensor27_u6</entry>
				<entry num="6">sensor27_u7</entry>
				<entry num="7">sensor27_u8</entry>
				<entry num="8">sensor27_u9</entry>
				<entry num="9">sensor27_u10</entry>
				<entry num="10">sensor27_u11</entry>
				<entry num="11">sensor27_u12</entry>
				<entry num="12">sensor27_u13</entry>
				<entry num="13">sensor27_u14</entry>
				<entry num="14">sensor27_u15</entry>
				<entry num="15">sensor27_u16</entry>
				<entry num="16">sensor27_u17</entry>
				<entry num="17">sensor27_u18</entry>
				<entry num="18">sensor27_u19</entry>
				<entry num="19">sensor27_u20</entry>
			</table_ref_id>
			<value_ref_id valid="sensor27_u1">
				<function>3</function>
				<start_addr>238</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u2">
				<function>3</function>
				<start_addr>620</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u3">
				<function>3</function>
				<start_addr>1002</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u4">
				<function>3</function>
				<start_addr>1384</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u5">
				<function>3</function>
				<start_addr>1766</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u6">
				<function>3</function>
				<start_addr>2148</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u7">
				<function>3</function>
				<start_addr>2530</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u8">
				<function>3</function>
				<start_addr>2912</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u9">
				<function>3</function>
				<start_addr>3180</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u10">
				<function>3</function>
				<start_addr>3256</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u11">
				<function>3</function>
				<start_addr>3332</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u12">
				<function>3</function>
				<start_addr>3408</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u13">
				<function>3</function>
				<start_addr>266</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u14">
				<function>3</function>
				<start_addr>648</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u15">
				<function>3</function>
				<start_addr>1030</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u16">
				<function>3</function>
				<start_addr>1412</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u17">
				<function>3</function>
				<start_addr>1794</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u18">
				<function>3</function>
				<start_addr>2176</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u19">
				<function>3</function>
				<start_addr>2558</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor27_u20">
				<function>3</function>
				<start_addr>2940</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<table_ref_id indexid="sensor28_table">
				<entry num="0">sensor28_u1</entry>
				<entry num="1">sensor28_u2</entry>
				<entry num="2">sensor28_u3</entry>
				<entry num="3">sensor28_u4</entry>
				<entry num="4">sensor28_u5</entry>
				<entry num="5">sensor28_u6</entry>
				<entry num="6">sensor28_u7</entry>
				<entry num="7">sensor28_u8</entry>
				<entry num="8">sensor28_u9</entry>
				<entry num="9">sensor28_u10</entry>
				<entry num="10">sensor28_u11</entry>
				<entry num="11">sensor28_u12</entry>
				<entry num="12">sensor28_u13</entry>
				<entry num="13">sensor28_u14</entry>
				<entry num="14">sensor28_u15</entry>
				<entry num="15">sensor28_u16</entry>
				<entry num="16">sensor28_u17</entry>
				<entry num="17">sensor28_u18</entry>
				<entry num="18">sensor28_u19</entry>
				<entry num="19">sensor28_u20</entry>
			</table_ref_id>
			<value_ref_id valid="sensor28_u1">
				<function>3</function>
				<start_addr>240</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u2">
				<function>3</function>
				<start_addr>622</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u3">
				<function>3</function>
				<start_addr>1004</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u4">
				<function>3</function>
				<start_addr>1386</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u5">
				<function>3</function>
				<start_addr>1768</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u6">
				<function>3</function>
				<start_addr>2150</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u7">
				<function>3</function>
				<start_addr>2532</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u8">
				<function>3</function>
				<start_addr>2914</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u9">
				<function>3</function>
				<start_addr>3188</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u10">
				<function>3</function>
				<start_addr>3264</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u11">
				<function>3</function>
				<start_addr>3340</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u12">
				<function>3</function>
				<start_addr>3416</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u13">
				<function>3</function>
				<start_addr>268</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u14">
				<function>3</function>
				<start_addr>650</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u15">
				<function>3</function>
				<start_addr>1032</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u16">
				<function>3</function>
				<start_addr>1414</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u17">
				<function>3</function>
				<start_addr>1796</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u18">
				<function>3</function>
				<start_addr>2178</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u19">
				<function>3</function>
				<start_addr>2560</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor28_u20">
				<function>3</function>
				<start_addr>2942</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<table_ref_id indexid="sensor29_table">
				<entry num="0">sensor29_u1</entry>
				<entry num="1">sensor29_u2</entry>
				<entry num="2">sensor29_u3</entry>
				<entry num="3">sensor29_u4</entry>
				<entry num="4">sensor29_u5</entry>
				<entry num="5">sensor29_u6</entry>
				<entry num="6">sensor29_u7</entry>
				<entry num="7">sensor29_u8</entry>
				<entry num="8">sensor29_u9</entry>
				<entry num="9">sensor29_u10</entry>
				<entry num="10">sensor29_u11</entry>
				<entry num="11">sensor29_u12</entry>
				<entry num="12">sensor29_u13</entry>
				<entry num="13">sensor29_u14</entry>
				<entry num="14">sensor29_u15</entry>
				<entry num="15">sensor29_u16</entry>
				<entry num="16">sensor29_u17</entry>
				<entry num="17">sensor29_u18</entry>
				<entry num="18">sensor29_u19</entry>
				<entry num="19">sensor29_u20</entry>
			</table_ref_id>
			<value_ref_id valid="sensor29_u1">
				<function>3</function>
				<start_addr>242</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u2">
				<function>3</function>
				<start_addr>624</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u3">
				<function>3</function>
				<start_addr>1006</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u4">
				<function>3</function>
				<start_addr>1388</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u5">
				<function>3</function>
				<start_addr>1770</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u6">
				<function>3</function>
				<start_addr>2152</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u7">
				<function>3</function>
				<start_addr>2534</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u8">
				<function>3</function>
				<start_addr>2916</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u9">
				<function>3</function>
				<start_addr>3190</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u10">
				<function>3</function>
				<start_addr>3266</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u11">
				<function>3</function>
				<start_addr>3342</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u12">
				<function>3</function>
				<start_addr>3418</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u13">
				<function>3</function>
				<start_addr>270</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u14">
				<function>3</function>
				<start_addr>652</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u15">
				<function>3</function>
				<start_addr>1034</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u16">
				<function>3</function>
				<start_addr>1416</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u17">
				<function>3</function>
				<start_addr>1798</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u18">
				<function>3</function>
				<start_addr>2180</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u19">
				<function>3</function>
				<start_addr>2562</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor29_u20">
				<function>3</function>
				<start_addr>2944</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<table_ref_id indexid="sensor30_table">
				<entry num="0">sensor30_u1</entry>
				<entry num="1">sensor30_u2</entry>
				<entry num="2">sensor30_u3</entry>
				<entry num="3">sensor30_u4</entry>
				<entry num="4">sensor30_u5</entry>
				<entry num="5">sensor30_u6</entry>
				<entry num="6">sensor30_u7</entry>
				<entry num="7">sensor30_u8</entry>
				<entry num="8">sensor30_u9</entry>
				<entry num="9">sensor30_u10</entry>
				<entry num="10">sensor30_u11</entry>
				<entry num="11">sensor30_u12</entry>
				<entry num="12">sensor30_u13</entry>
				<entry num="13">sensor30_u14</entry>
				<entry num="14">sensor30_u15</entry>
				<entry num="15">sensor30_u16</entry>
				<entry num="16">sensor30_u17</entry>
				<entry num="17">sensor30_u18</entry>
				<entry num="18">sensor30_u19</entry>
				<entry num="19">sensor30_u20</entry>
			</table_ref_id>
			<value_ref_id valid="sensor30_u1">
				<function>3</function>
				<start_addr>244</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u2">
				<function>3</function>
				<start_addr>626</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u3">
				<function>3</function>
				<start_addr>1008</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u4">
				<function>3</function>
				<start_addr>1390</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u5">
				<function>3</function>
				<start_addr>1772</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u6">
				<function>3</function>
				<start_addr>2154</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u7">
				<function>3</function>
				<start_addr>2536</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u8">
				<function>3</function>
				<start_addr>2918</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u9">
				<function>3</function>
				<start_addr>3192</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u10">
				<function>3</function>
				<start_addr>3268</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u11">
				<function>3</function>
				<start_addr>3344</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u12">
				<function>3</function>
				<start_addr>3420</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u13">
				<function>3</function>
				<start_addr>272</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u14">
				<function>3</function>
				<start_addr>654</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u15">
				<function>3</function>
				<start_addr>1036</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u16">
				<function>3</function>
				<start_addr>1418</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u17">
				<function>3</function>
				<start_addr>1800</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u18">
				<function>3</function>
				<start_addr>2182</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u19">
				<function>3</function>
				<start_addr>2574</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>
			<value_ref_id valid="sensor30_u20">
				<function>3</function>
				<start_addr>2946</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>  
			</value_ref_id>

			<packet>
				<function>3</function>
				<start_addr>234</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>616</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>998</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>1380</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>1762</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>2144</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>2526</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>2908</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>3176</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>3252</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>3328</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>3404</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>262</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>644</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>1026</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>1408</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>1790</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>2172</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>2554</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>2936</start_addr>
				<quantity>12</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>


