<?xml version="1.0"?> <!-- Test Modbus related information --> 
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" 
xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" 
ddfid="mardix_pdu" ddfname="Mardix PDU" ddfversion="2" canremove="yes"> 
<schemaVersion>1.6</schemaVersion>

  <device deviceid="mardix_pdu">
      <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

      <setProductData ruleid="vendordata" field="vendor">Mardix</setProductData>
      <!--suppressRule ruleid="stompapcmodel" suppressid="core/apcdiscdata/modeldata"/-->
      <setProductData ruleid="modeldata" field="model">Mardix</setProductData>
      <!--suppressRule ruleid="stompapcmodel" suppressid="core/mib2data/typedata"/-->
      <setProductData ruleid="typedata" field="type">PDU</setProductData>
      <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
    
      <!-- Define number of phases for Mardix PDU -->
      <setProductData ruleid="outputphasecount" field="outputphasecount">3</setProductData>
 
      <!-- Pan assembly 1 - Power Sensors --> 
      <numSensor ruleid="pa1_way_L1_power_1-24" index="PA1_WAY_L1_POWER_1-24_TABLE">
          <type>powerW</type>
          <sensorId>PA1_BREAKER_<mapValue mapid="breaker_index_map"><rowNumber/></mapValue>_OUTPUT_POWER_1</sensorId>
          <value>
              <mult>
              <op>
              <getRowOid>PA1_WAY_L1_POWER_1-24_TABLE</getRowOid>
              </op>
              <op>1000</op>
              </mult>
          </value>
          <label>Panel1 Breaker<mapValue mapid="breaker_index_map"><rowNumber/></mapValue><space/>Power L1</label>
          <sensorSet>Panel1 Power L1</sensorSet>
      </numSensor>

      <numSensor ruleid="pa1_way_L2_power_1-24" index="PA1_WAY_L2_POWER_1-24_TABLE">
          <type>powerW</type>
          <sensorId>PA1_BREAKER_<mapValue mapid="breaker_index_map"><rowNumber/></mapValue>_OUTPUT_POWER_2</sensorId>
          <value>
              <mult>
              <op>
              <getRowOid>PA1_WAY_L2_POWER_1-24_TABLE</getRowOid>
              </op>
              <op>1000</op>
              </mult>
          </value>
          <label>Panel1 Breaker<mapValue mapid="breaker_index_map"><rowNumber/></mapValue><space/>Power L2</label>
          <sensorSet>Panel1 Power L2</sensorSet>
      </numSensor>

      <numSensor ruleid="pa1_way_L3_power_1-24" index="PA1_WAY_L3_POWER_1-24_TABLE">
          <type>powerW</type>
          <sensorId>PA1_BREAKER_<mapValue mapid="breaker_index_map"><rowNumber/></mapValue>_OUTPUT_POWER_3</sensorId>
          <value>
              <mult>
              <op>
              <getRowOid>PA1_WAY_L3_POWER_1-24_TABLE</getRowOid>
              </op>
              <op>1000</op>
              </mult>
          </value>
          <label>Panel1 Breaker<mapValue mapid="breaker_index_map"><rowNumber/></mapValue><space/>Power L3</label>
          <sensorSet>Panel1 Power L3</sensorSet>
      </numSensor>

      <!-- Pan assembly 2 - Power Sensors --> 
      <numSensor ruleid="pa2_way_L1_power_1-24" index="PA2_WAY_L1_POWER_1-24_TABLE">
          <type>powerW</type>
          <sensorId>PA2_BREAKER_<mapValue mapid="breaker_index_map"><rowNumber/></mapValue>_OUTPUT_POWER_1</sensorId>
          <value>
              <mult>
              <op>
              <getRowOid>PA2_WAY_L1_POWER_1-24_TABLE</getRowOid>
              </op>
              <op>1000</op>
              </mult>
          </value>
          <label>Panel2 Breaker<mapValue mapid="breaker_index_map"><rowNumber/></mapValue><space/>Power L1</label>
          <sensorSet>Panel2 Power L1</sensorSet>
      </numSensor>

      <numSensor ruleid="pa2_way_L2_power_1-24" index="PA2_WAY_L2_POWER_1-24_TABLE">
          <type>powerW</type>
          <sensorId>PA2_BREAKER_<mapValue mapid="breaker_index_map"><rowNumber/></mapValue>_OUTPUT_POWER_2</sensorId>
          <value>
              <mult>
              <op>
              <getRowOid>PA2_WAY_L2_POWER_1-24_TABLE</getRowOid>
              </op>
              <op>1000</op>
              </mult>
          </value>
          <label>Panel2 Breaker<mapValue mapid="breaker_index_map"><rowNumber/></mapValue><space/>Power L2</label>
          <sensorSet>Panel2 Power L2</sensorSet>
      </numSensor>

      <numSensor ruleid="pa2_way_L3_power_1-24" index="PA2_WAY_L3_POWER_1-24_TABLE">
          <type>powerW</type>
          <sensorId>PA2_BREAKER_<mapValue mapid="breaker_index_map"><rowNumber/></mapValue>_OUTPUT_POWER_3</sensorId>
          <value>
              <mult>
              <op>
              <getRowOid>PA2_WAY_L3_POWER_1-24_TABLE</getRowOid>
              </op>
              <op>1000</op>
              </mult>
          </value>
          <label>Panel2 Breaker<mapValue mapid="breaker_index_map"><rowNumber/></mapValue><space/>Power L3</label>
          <sensorSet>Panel2 Power L3</sensorSet>
      </numSensor>
     
      <valueMap ruleid="breaker_index_map">
          <valueIn>0</valueIn><valueOut>1</valueOut>
          <valueIn>1</valueIn><valueOut>2</valueOut>
          <valueIn>2</valueIn><valueOut>3</valueOut>
          <valueIn>3</valueIn><valueOut>4</valueOut>
          <valueIn>4</valueIn><valueOut>5</valueOut>
          <valueIn>5</valueIn><valueOut>6</valueOut>
          <valueIn>6</valueIn><valueOut>7</valueOut>
          <valueIn>7</valueIn><valueOut>8</valueOut>
          <valueIn>8</valueIn><valueOut>9</valueOut>
          <valueIn>9</valueIn><valueOut>10</valueOut>
          <valueIn>10</valueIn><valueOut>11</valueOut>
          <valueIn>11</valueIn><valueOut>12</valueOut>
          <valueIn>12</valueIn><valueOut>13</valueOut>
          <valueIn>13</valueIn><valueOut>14</valueOut>
          <valueIn>14</valueIn><valueOut>15</valueOut>
          <valueIn>15</valueIn><valueOut>16</valueOut>
          <valueIn>16</valueIn><valueOut>17</valueOut>
          <valueIn>17</valueIn><valueOut>18</valueOut>
          <valueIn>18</valueIn><valueOut>19</valueOut>
          <valueIn>19</valueIn><valueOut>20</valueOut>
          <valueIn>20</valueIn><valueOut>21</valueOut>
          <valueIn>21</valueIn><valueOut>22</valueOut>
          <valueIn>22</valueIn><valueOut>23</valueOut>
          <valueIn>23</valueIn><valueOut>24</valueOut>
      </valueMap>

</device>

    <protocol>
      <modbus> 

        <!-- Panel1 Power Sensors -->  
        <table_ref_id indexid="PA1_WAY_L1_POWER_1-24_TABLE">
            <entry num="0">pa1_way_1L1_power</entry>
            <entry num="1">pa1_way_2L1_power</entry>
            <entry num="2">pa1_way_3L1_power</entry>
            <entry num="3">pa1_way_4L1_power</entry>
            <entry num="4">pa1_way_5L1_power</entry>
            <entry num="5">pa1_way_6L1_power</entry>
            <entry num="6">pa1_way_7L1_power</entry>
            <entry num="7">pa1_way_8L1_power</entry>
            <entry num="8">pa1_way_9L1_power</entry>
            <entry num="9">pa1_way_10L1_power</entry>
            <entry num="10">pa1_way_11L1_power</entry>
            <entry num="11">pa1_way_12L1_power</entry>
            <entry num="12">pa1_way_13L1_power</entry>
            <entry num="13">pa1_way_14L1_power</entry>
            <entry num="14">pa1_way_15L1_power</entry>
            <entry num="15">pa1_way_16L1_power</entry>
            <entry num="16">pa1_way_17L1_power</entry>
            <entry num="17">pa1_way_18L1_power</entry>
            <entry num="18">pa1_way_19L1_power</entry>
            <entry num="19">pa1_way_20L1_power</entry>
            <entry num="20">pa1_way_21L1_power</entry>
            <entry num="21">pa1_way_22L1_power</entry>
            <entry num="22">pa1_way_23L1_power</entry>
            <entry num="23">pa1_way_24L1_power</entry>
        </table_ref_id>

        <table_ref_id indexid="PA1_WAY_L2_POWER_1-24_TABLE">
            <entry num="0">pa1_way_1L2_power</entry>
            <entry num="1">pa1_way_2L2_power</entry>
            <entry num="2">pa1_way_3L2_power</entry>
            <entry num="3">pa1_way_4L2_power</entry>
            <entry num="4">pa1_way_5L2_power</entry>
            <entry num="5">pa1_way_6L2_power</entry>
            <entry num="6">pa1_way_7L2_power</entry>
            <entry num="7">pa1_way_8L2_power</entry>
            <entry num="8">pa1_way_9L2_power</entry>
            <entry num="9">pa1_way_10L2_power</entry>
            <entry num="10">pa1_way_11L2_power</entry>
            <entry num="11">pa1_way_12L2_power</entry>
            <entry num="12">pa1_way_13L2_power</entry>
            <entry num="13">pa1_way_14L2_power</entry>
            <entry num="14">pa1_way_15L2_power</entry>
            <entry num="15">pa1_way_16L2_power</entry>
            <entry num="16">pa1_way_17L2_power</entry>
            <entry num="17">pa1_way_18L2_power</entry>
            <entry num="18">pa1_way_19L2_power</entry>
            <entry num="19">pa1_way_20L2_power</entry>
            <entry num="20">pa1_way_21L2_power</entry>
            <entry num="21">pa1_way_22L2_power</entry>
            <entry num="22">pa1_way_23L2_power</entry>
            <entry num="23">pa1_way_24L2_power</entry>
        </table_ref_id>

        <table_ref_id indexid="PA1_WAY_L3_POWER_1-24_TABLE">
            <entry num="0">pa1_way_1L3_power</entry>
            <entry num="1">pa1_way_2L3_power</entry>
            <entry num="2">pa1_way_3L3_power</entry>
            <entry num="3">pa1_way_4L3_power</entry>
            <entry num="4">pa1_way_5L3_power</entry>
            <entry num="5">pa1_way_6L3_power</entry>
            <entry num="6">pa1_way_7L3_power</entry>
            <entry num="7">pa1_way_8L3_power</entry>
            <entry num="8">pa1_way_9L3_power</entry>
            <entry num="9">pa1_way_10L3_power</entry>
            <entry num="10">pa1_way_11L3_power</entry>
            <entry num="11">pa1_way_12L3_power</entry>
            <entry num="12">pa1_way_13L3_power</entry>
            <entry num="13">pa1_way_14L3_power</entry>
            <entry num="14">pa1_way_15L3_power</entry>
            <entry num="15">pa1_way_16L3_power</entry>
            <entry num="16">pa1_way_17L3_power</entry>
            <entry num="17">pa1_way_18L3_power</entry>
            <entry num="18">pa1_way_19L3_power</entry>
            <entry num="19">pa1_way_20L3_power</entry>
            <entry num="20">pa1_way_21L3_power</entry>
            <entry num="21">pa1_way_22L3_power</entry>
            <entry num="22">pa1_way_23L3_power</entry>
            <entry num="23">pa1_way_24L3_power</entry>
        </table_ref_id>

        <!-- Panel2 Power Sensors -->  
        <table_ref_id indexid="PA2_WAY_L1_POWER_1-24_TABLE">
            <entry num="0">pa2_way_1L1_power</entry>
            <entry num="1">pa2_way_2L1_power</entry>
            <entry num="2">pa2_way_3L1_power</entry>
            <entry num="3">pa2_way_4L1_power</entry>
            <entry num="4">pa2_way_5L1_power</entry>
            <entry num="5">pa2_way_6L1_power</entry>
            <entry num="6">pa2_way_7L1_power</entry>
            <entry num="7">pa2_way_8L1_power</entry>
            <entry num="8">pa2_way_9L1_power</entry>
            <entry num="9">pa2_way_10L1_power</entry>
            <entry num="10">pa2_way_11L1_power</entry>
            <entry num="11">pa2_way_12L1_power</entry>
            <entry num="12">pa2_way_13L1_power</entry>
            <entry num="13">pa2_way_14L1_power</entry>
            <entry num="14">pa2_way_15L1_power</entry>
            <entry num="15">pa2_way_16L1_power</entry>
            <entry num="16">pa2_way_17L1_power</entry>
            <entry num="17">pa2_way_18L1_power</entry>
            <entry num="18">pa2_way_19L1_power</entry>
            <entry num="29">pa2_way_20L1_power</entry>
            <entry num="20">pa2_way_21L1_power</entry>
            <entry num="21">pa2_way_22L1_power</entry>
            <entry num="22">pa2_way_23L1_power</entry>
            <entry num="23">pa2_way_24L1_power</entry>
        </table_ref_id>

        <table_ref_id indexid="PA2_WAY_L2_POWER_1-24_TABLE">
            <entry num="0">pa2_way_1L2_power</entry>
            <entry num="1">pa2_way_2L2_power</entry>
            <entry num="2">pa2_way_3L2_power</entry>
            <entry num="3">pa2_way_4L2_power</entry>
            <entry num="4">pa2_way_5L2_power</entry>
            <entry num="5">pa2_way_6L2_power</entry>
            <entry num="6">pa2_way_7L2_power</entry>
            <entry num="7">pa2_way_8L2_power</entry>
            <entry num="8">pa2_way_9L2_power</entry>
            <entry num="9">pa2_way_10L2_power</entry>
            <entry num="10">pa2_way_11L2_power</entry>
            <entry num="11">pa2_way_12L2_power</entry>
            <entry num="12">pa2_way_13L2_power</entry>
            <entry num="13">pa2_way_14L2_power</entry>
            <entry num="14">pa2_way_15L2_power</entry>
            <entry num="15">pa2_way_16L2_power</entry>
            <entry num="16">pa2_way_17L2_power</entry>
            <entry num="17">pa2_way_18L2_power</entry>
            <entry num="18">pa2_way_19L2_power</entry>
            <entry num="19">pa2_way_20L2_power</entry>
            <entry num="20">pa2_way_21L2_power</entry>
            <entry num="21">pa2_way_22L2_power</entry>
            <entry num="22">pa2_way_23L2_power</entry>
            <entry num="23">pa2_way_24L2_power</entry>
        </table_ref_id>

        <table_ref_id indexid="PA2_WAY_L3_POWER_1-24_TABLE">
            <entry num="0">pa2_way_1L3_power</entry>
            <entry num="1">pa2_way_2L3_power</entry>
            <entry num="2">pa2_way_3L3_power</entry>
            <entry num="3">pa2_way_4L3_power</entry>
            <entry num="4">pa2_way_5L3_power</entry>
            <entry num="5">pa2_way_6L3_power</entry>
            <entry num="6">pa2_way_7L3_power</entry>
            <entry num="7">pa2_way_8L3_power</entry>
            <entry num="8">pa2_way_9L3_power</entry>
            <entry num="9">pa2_way_10L3_power</entry>
            <entry num="10">pa2_way_11L3_power</entry>
            <entry num="11">pa2_way_12L3_power</entry>
            <entry num="12">pa2_way_13L3_power</entry>
            <entry num="13">pa2_way_14L3_power</entry>
            <entry num="14">pa2_way_15L3_power</entry>
            <entry num="15">pa2_way_16L3_power</entry>
            <entry num="16">pa2_way_17L3_power</entry>
            <entry num="17">pa2_way_18L3_power</entry>
            <entry num="18">pa2_way_19L3_power</entry>
            <entry num="19">pa2_way_20L3_power</entry>
            <entry num="20">pa2_way_21L3_power</entry>
            <entry num="21">pa2_way_22L3_power</entry>
            <entry num="22">pa2_way_23L3_power</entry>
            <entry num="23">pa2_way_24L3_power</entry>
        </table_ref_id>
 
        <!-- PA1 WAY Power L1 Sensors -->
        <value_ref_id valid="pa1_way_1L1_power">
            <function>3</function>
            <start_addr>126</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_2L1_power">
            <function>3</function>
            <start_addr>128</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_3L1_power">
            <function>3</function>
            <start_addr>130</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_4L1_power">
            <function>3</function>
            <start_addr>132</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_5L1_power">
            <function>3</function>
            <start_addr>134</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_6L1_power">
            <function>3</function>
            <start_addr>136</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_7L1_power">
            <function>3</function>
            <start_addr>138</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_8L1_power">
            <function>3</function>
            <start_addr>140</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_9L1_power">
            <function>3</function>
            <start_addr>142</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_10L1_power">
            <function>3</function>
            <start_addr>144</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_11L1_power">
            <function>3</function>
            <start_addr>146</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_12L1_power">
            <function>3</function>
            <start_addr>148</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_13L1_power">
            <function>3</function>
            <start_addr>179</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_14L1_power">
            <function>3</function>
            <start_addr>181</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_15L1_power">
            <function>3</function>
            <start_addr>183</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_16L1_power">
            <function>3</function>
            <start_addr>185</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_17L1_power">
            <function>3</function>
            <start_addr>187</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_18L1_power">
            <function>3</function>
            <start_addr>189</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_19L1_power">
            <function>3</function>
            <start_addr>191</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_20L1_power">
            <function>3</function>
            <start_addr>193</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_21L1_power">
            <function>3</function>
            <start_addr>195</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_22L1_power">
            <function>3</function>
            <start_addr>197</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_23L1_power">
            <function>3</function>
            <start_addr>199</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_24L1_power">
            <function>3</function>
            <start_addr>201</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 

        <!-- PA1 WAY Power L2 Sensors -->
        <value_ref_id valid="pa1_way_1L2_power">
            <function>3</function>
            <start_addr>73</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_2L2_power">
            <function>3</function>
            <start_addr>75</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_3L2_power">
            <function>3</function>
            <start_addr>77</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_4L2_power">
            <function>3</function>
            <start_addr>79</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_5L2_power">
            <function>3</function>
            <start_addr>81</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_6L2_power">
            <function>3</function>
            <start_addr>83</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_7L2_power">
            <function>3</function>
            <start_addr>85</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_8L2_power">
            <function>3</function>
            <start_addr>87</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_9L2_power">
            <function>3</function>
            <start_addr>89</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_10L2_power">
            <function>3</function>
            <start_addr>91</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_11L2_power">
            <function>3</function>
            <start_addr>93</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_12L2_power">
            <function>3</function>
            <start_addr>95</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_13L2_power">
            <function>3</function>
            <start_addr>338</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_14L2_power">
            <function>3</function>
            <start_addr>340</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_15L2_power">
            <function>3</function>
            <start_addr>342</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_16L2_power">
            <function>3</function>
            <start_addr>344</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_17L2_power">
            <function>3</function>
            <start_addr>346</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_18L2_power">
            <function>3</function>
            <start_addr>348</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_19L2_power">
            <function>3</function>
            <start_addr>350</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_20L2_power">
            <function>3</function>
            <start_addr>352</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_21L2_power">
            <function>3</function>
            <start_addr>354</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_22L2_power">
            <function>3</function>
            <start_addr>356</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_23L2_power">
            <function>3</function>
            <start_addr>358</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_24L2_power">
            <function>3</function>
            <start_addr>360</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 

        <!-- PA1 WAY Power L3 Sensors -->
        <value_ref_id valid="pa1_way_1L3_power">
            <function>3</function>
            <start_addr>232</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_2L3_power">
            <function>3</function>
            <start_addr>234</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_3L3_power">
            <function>3</function>
            <start_addr>236</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_4L3_power">
            <function>3</function>
            <start_addr>238</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_5L3_power">
            <function>3</function>
            <start_addr>240</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_6L3_power">
            <function>3</function>
            <start_addr>242</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_7L3_power">
            <function>3</function>
            <start_addr>244</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_8L3_power">
            <function>3</function>
            <start_addr>246</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_9L3_power">
            <function>3</function>
            <start_addr>248</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_10L3_power">
            <function>3</function>
            <start_addr>250</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_11L3_power">
            <function>3</function>
            <start_addr>252</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_12L3_power">
            <function>3</function>
            <start_addr>254</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_13L3_power">
            <function>3</function>
            <start_addr>285</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_14L3_power">
            <function>3</function>
            <start_addr>287</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_15L3_power">
            <function>3</function>
            <start_addr>289</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_16L3_power">
            <function>3</function>
            <start_addr>291</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_17L3_power">
            <function>3</function>
            <start_addr>293</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_18L3_power">
            <function>3</function>
            <start_addr>295</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_19L3_power">
            <function>3</function>
            <start_addr>297</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_20L3_power">
            <function>3</function>
            <start_addr>299</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_21L3_power">
            <function>3</function>
            <start_addr>301</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_22L3_power">
            <function>3</function>
            <start_addr>303</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_23L3_power">
            <function>3</function>
            <start_addr>305</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa1_way_24L3_power">
            <function>3</function>
            <start_addr>307</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 

        <!-- PA2 WAY Power L1 Sensors -->
        <value_ref_id valid="pa2_way_1L1_power">
            <function>3</function>
            <start_addr>4423</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_2L1_power">
            <function>3</function>
            <start_addr>4425</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_3L1_power">
            <function>3</function>
            <start_addr>4427</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_4L1_power">
            <function>3</function>
            <start_addr>4429</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_5L1_power">
            <function>3</function>
            <start_addr>4431</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_6L1_power">
            <function>3</function>
            <start_addr>4433</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_7L1_power">
            <function>3</function>
            <start_addr>4435</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_8L1_power">
            <function>3</function>
            <start_addr>4437</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_9L1_power">
            <function>3</function>
            <start_addr>4439</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_10L1_power">
            <function>3</function>
            <start_addr>4441</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_11L1_power">
            <function>3</function>
            <start_addr>4443</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_12L1_power">
            <function>3</function>
            <start_addr>4445</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_13L1_power">
            <function>3</function>
            <start_addr>4523</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_14L1_power">
            <function>3</function>
            <start_addr>4525</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_15L1_power">
            <function>3</function>
            <start_addr>4527</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_16L1_power">
            <function>3</function>
            <start_addr>4529</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_17L1_power">
            <function>3</function>
            <start_addr>4531</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_18L1_power">
            <function>3</function>
            <start_addr>4533</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_19L1_power">
            <function>3</function>
            <start_addr>4535</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_20L1_power">
            <function>3</function>
            <start_addr>4537</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_21L1_power">
            <function>3</function>
            <start_addr>4539</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_22L1_power">
            <function>3</function>
            <start_addr>4541</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_23L1_power">
            <function>3</function>
            <start_addr>4543</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_24L1_power">
            <function>3</function>
            <start_addr>4545</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 

        <!-- PA2 WAY Power L2 Sensors -->
        <value_ref_id valid="pa2_way_1L2_power">
            <function>3</function>
            <start_addr>4323</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_2L2_power">
            <function>3</function>
            <start_addr>4325</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_3L2_power">
            <function>3</function>
            <start_addr>4327</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_4L2_power">
            <function>3</function>
            <start_addr>4329</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_5L2_power">
            <function>3</function>
            <start_addr>4331</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_6L2_power">
            <function>3</function>
            <start_addr>4333</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_7L2_power">
            <function>3</function>
            <start_addr>4335</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_8L2_power">
            <function>3</function>
            <start_addr>4337</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_9L2_power">
            <function>3</function>
            <start_addr>4339</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_10L2_power">
            <function>3</function>
            <start_addr>4341</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_11L2_power">
            <function>3</function>
            <start_addr>4343</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_12L2_power">
            <function>3</function>
            <start_addr>4345</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_13L2_power">
            <function>3</function>
            <start_addr>4823</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_14L2_power">
            <function>3</function>
            <start_addr>4825</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_15L2_power">
            <function>3</function>
            <start_addr>4827</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_16L2_power">
            <function>3</function>
            <start_addr>4829</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_17L2_power">
            <function>3</function>
            <start_addr>4831</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_18L2_power">
            <function>3</function>
            <start_addr>4833</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_19L2_power">
            <function>3</function>
            <start_addr>4835</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_20L2_power">
            <function>3</function>
            <start_addr>4837</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_21L2_power">
            <function>3</function>
            <start_addr>4839</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_22L2_power">
            <function>3</function>
            <start_addr>4841</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_23L2_power">
            <function>3</function>
            <start_addr>4843</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_24L2_power">
            <function>3</function>
            <start_addr>4845</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 

        <!-- PA2 WAY Power L3 Sensors -->
        <value_ref_id valid="pa2_way_1L3_power">
            <function>3</function>
            <start_addr>4623</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_2L3_power">
            <function>3</function>
            <start_addr>4625</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_3L3_power">
            <function>3</function>
            <start_addr>4627</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_4L3_power">
            <function>3</function>
            <start_addr>4629</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_5L3_power">
            <function>3</function>
            <start_addr>4631</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_6L3_power">
            <function>3</function>
            <start_addr>4633</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_7L3_power">
            <function>3</function>
            <start_addr>4635</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_8L3_power">
            <function>3</function>
            <start_addr>4637</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_9L3_power">
            <function>3</function>
            <start_addr>4639</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_10L3_power">
            <function>3</function>
            <start_addr>4641</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_11L3_power">
            <function>3</function>
            <start_addr>4643</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_12L3_power">
            <function>3</function>
            <start_addr>4645</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_13L3_power">
            <function>3</function>
            <start_addr>4723</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_14L3_power">
            <function>3</function>
            <start_addr>4725</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_15L3_power">
            <function>3</function>
            <start_addr>4727</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_16L3_power">
            <function>3</function>
            <start_addr>4729</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_17L3_power">
            <function>3</function>
            <start_addr>4731</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_18L3_power">
            <function>3</function>
            <start_addr>4733</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_19L3_power">
            <function>3</function>
            <start_addr>4735</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_20L3_power">
            <function>3</function>
            <start_addr>4737</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_21L3_power">
            <function>3</function>
            <start_addr>4739</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_22L3_power">
            <function>3</function>
            <start_addr>4741</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_23L3_power">
            <function>3</function>
            <start_addr>4743</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 
        <value_ref_id valid="pa2_way_24L3_power">
            <function>3</function>
            <start_addr>4745</start_addr>
            <quantity>2</quantity>
            <type>float</type>
        </value_ref_id> 

        <!-- Configure some bulk reads -->           
        <packet>
            <function>3</function>
            <start_addr>73</start_addr>
            <quantity>24</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>126</start_addr>
            <quantity>24</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>179</start_addr>
            <quantity>24</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>232</start_addr>
            <quantity>24</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>285</start_addr>
            <quantity>24</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>338</start_addr>
            <quantity>24</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>4323</start_addr>
            <quantity>24</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>4423</start_addr>
            <quantity>24</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>4523</start_addr>
            <quantity>24</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>4623</start_addr>
            <quantity>24</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>4723</start_addr>
            <quantity>24</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>4823</start_addr>
            <quantity>24</quantity>
        </packet>
    </modbus>
  </protocol>
</APC_DDF>    
