<?xml version="1.0"?>
<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
		 ddfid="mge_ups_galaxy3000" ddfname="MGE Galaxy 3000" ddfversion="1" canremove="no">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="mge_ups_galaxy3000">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="vendordata" field="vendor">MGE</setProductData>
		<setProductData ruleid="modeldata" field="model">Galaxy</setProductData>
		<setProductData ruleid="typedata" field="type">UPS</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
		
 		<valueMap ruleid="zerobased2onebased-vm">
			<valueIn>0</valueIn><valueOut>1</valueOut>
			<valueIn>1</valueIn><valueOut>2</valueOut>
			<valueIn>2</valueIn><valueOut>3</valueOut>
			<valueIn>*</valueIn><valueOut>?</valueOut>
		</valueMap>

		<valueMap ruleid="linetoline_phase-vm">
			<valueIn>0</valueIn><valueOut>12</valueOut>
			<valueIn>1</valueIn><valueOut>23</valueOut>
			<valueIn>2</valueIn><valueOut>31</valueOut>
			<valueIn>*</valueIn><valueOut>?</valueOut>
		</valueMap>

		<numSensor ruleid="current_ph_mains1" index="addresses0x100-0x102">
			<type>amperage</type>
			<sensorId>CURRENT_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue>_MAINS_1</sensorId>
			<value>
				<getRowOid>addresses0x100-0x102</getRowOid>
			</value>
			<valueInc>1</valueInc>
			<label>I<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue> Mains 1</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="current_ph_mains2" index="addresses0x106-0x108">
			<type>amperage</type>
			<sensorId>CURRENT_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue>_MAINS_2</sensorId>
			<value>
				<getRowOid>addresses0x106-0x108</getRowOid>
			</value>
			<valueInc>1</valueInc>
			<label>I<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue> Mains 2</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="current_ph_output" index="addresses0x109-0x10b">
			<type>amperage</type>
			<sensorId>CURRENT_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue>_OUTPUT</sensorId>
			<value>
				<getRowOid>addresses0x109-0x10b</getRowOid>
			</value>
			<valueInc>1</valueInc>
			<label>I<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue> Output</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="voltage_ph_mains1" index="addresses0x115-0x117">
			<type>voltage</type>
			<sensorId>VOLTAGE_<mapValue mapid="linetoline_phase-vm"><rowNumber/></mapValue>_MAINS_1</sensorId>
			<value>
				<getRowOid>addresses0x115-0x117</getRowOid>
			</value>
			<valueInc>1</valueInc>
			<label>U<mapValue mapid="linetoline_phase-vm"><rowNumber/></mapValue> Mains 1</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="voltage_ph_mains2" index="addresses0x121-0x123">
			<type>voltage</type>
			<sensorId>VOLTAGE_<mapValue mapid="linetoline_phase-vm"><rowNumber/></mapValue>_MAINS_2</sensorId>
			<value>
				<getRowOid>addresses0x121-0x123</getRowOid>
			</value>
			<valueInc>1</valueInc>
			<label>U<mapValue mapid="linetoline_phase-vm"><rowNumber/></mapValue> Mains 2</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="voltage_ph_output" index="addresses0x127-0x129">
			<type>voltage</type>
			<sensorId>VOLTAGE_<mapValue mapid="linetoline_phase-vm"><rowNumber/></mapValue>_OUTPUT</sensorId>
			<value>
				<getRowOid>addresses0x127-0x129</getRowOid>
			</value>
			<valueInc>1</valueInc>
			<label>U<mapValue mapid="linetoline_phase-vm"><rowNumber/></mapValue> Output</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
	</device>

	<protocol>
		<modbus>
			<table_ref_id indexid="addresses0x100-0x102"> <!-- CURRENT_n_MAINS_1 -->
				<entry num="0">address0x100</entry>
				<entry num="1">address0x101</entry>
				<entry num="2">address0x102</entry>
			</table_ref_id>
			<value_ref_id valid="address0x100">
				<function>3</function>
				<start_addr>256</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x101">
				<function>3</function>
				<start_addr>257</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x102">
				<function>3</function>
				<start_addr>258</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x106-0x108"> <!-- CURRENT_n_MAINS_2 -->
				<entry num="0">address0x106</entry>
				<entry num="1">address0x107</entry>
				<entry num="2">address0x108</entry>
			</table_ref_id>
			<value_ref_id valid="address0x106">
				<function>3</function>
				<start_addr>262</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x107">
				<function>3</function>
				<start_addr>263</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x108">
				<function>3</function>
				<start_addr>264</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x109-0x10b"> <!-- CURRENT_n_OUTPUT -->
				<entry num="0">address0x109</entry>
				<entry num="1">address0x10a</entry>
				<entry num="2">address0x10b</entry>
			</table_ref_id>
			<value_ref_id valid="address0x109">
				<function>3</function>
				<start_addr>265</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x10a">
				<function>3</function>
				<start_addr>266</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x10b">
				<function>3</function>
				<start_addr>267</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x115-0x117"> <!-- VOLTAGE_n_MAINS_1 -->
				<entry num="0">address0x115</entry>
				<entry num="1">address0x116</entry>
				<entry num="2">address0x117</entry>
			</table_ref_id>
			<value_ref_id valid="address0x115">
				<function>3</function>
				<start_addr>277</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x116">
				<function>3</function>
				<start_addr>278</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x117">
				<function>3</function>
				<start_addr>279</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x121-0x123"> <!-- VOLTAGE_n_MAINS_2 -->
				<entry num="0">address0x121</entry>
				<entry num="1">address0x122</entry>
				<entry num="2">address0x123</entry>
			</table_ref_id>
			<value_ref_id valid="address0x121">
				<function>3</function>
				<start_addr>289</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x122">
				<function>3</function>
				<start_addr>290</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x123">
				<function>3</function>
				<start_addr>291</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<table_ref_id indexid="addresses0x127-0x129"> <!-- VOLTAGE_n_OUTPUT -->
				<entry num="0">address0x127</entry>
				<entry num="1">address0x128</entry>
				<entry num="2">address0x129</entry>
			</table_ref_id>
			<value_ref_id valid="address0x127">
				<function>3</function>
				<start_addr>295</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x128">
				<function>3</function>
				<start_addr>296</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="address0x129">
				<function>3</function>
				<start_addr>297</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>


			<packet>
				<function>3</function>
				<start_addr>256</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>262</start_addr>
				<quantity>6</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>277</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>289</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>295</start_addr>
				<quantity>3</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>
