<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
    xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="mitsubishi_9900_ups"
    ddfname="Mitsubishi 9900 UPS"
	ddfversion="8"
	canremove="yes">
	
  <schemaVersion>1.6</schemaVersion>

  <device deviceid="mitsu_ups_header">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />

    <setProductData ruleid="vendordata" field="vendor">Mitsubishi</setProductData>
    <!-- GE Fanuc PLC which monitors generator/switchgear -->
    <setProductData ruleid="modeldata" field="model">9900A</setProductData>
    <!-- Generator -->
    <setProductData ruleid="typedata" field="type">UPS</setProductData>
    <setDefaultLabel ruleid="labeldata"><sysHostname /> - Slave <commSetting field="slaveaddress" /> </setDefaultLabel>

  </device>

  <!-- Device that contains generator sensors -->
  <device deviceid="mitsu_ups_sensors">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />

    <numSensor ruleid="bypass_frequency_sensor">
        <type>frequency</type>
        <sensorId>BYPASS_FREQUENCY</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>bypass_frequency</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Bypass Frequency</label>
        <sensorSet>Battery</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_voltage_sensor">
        <type>voltage</type>
        <sensorId>BYPASS_VOLTAGE</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>bypass_voltage</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Bypass Voltage</label>
        <sensorSet>Battery</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_voltage_ab_sensor">
        <type>voltageAC/bypass/phase</type>
        <sensorId>BYPASS_VOLTAGE_AB</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>bypass_voltage_ab</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Bypass Voltage AB</label>
        <sensorSet>Battery</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_voltage_bc_sensor">
        <type>voltageAC/bypass/phase</type>
        <sensorId>BYPASS_VOLTAGE_BC</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>bypass_voltage_bc</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Bypass Voltage BC</label>
        <sensorSet>Battery</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_voltage_ca_sensor">
        <type>voltageAC/bypass/phase</type>
        <sensorId>BYPASS_VOLTAGE_CA</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>bypass_voltage_ca</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Bypass Voltage CA</label>
        <sensorSet>Battery</sensorSet>
    </numSensor>
    <numSensor ruleid="battery_voltage_sensor">
        <type>voltageDC/battvoltage</type>
        <sensorId>BATTERY_VOLTAGE</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>battery_voltage</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Battery Voltage</label>
        <sensorSet>Battery</sensorSet>
    </numSensor>
    <numSensor ruleid="battery_current_sensor">
        <type>amperage/battamps</type>
        <sensorId>BATTERY_CURRENT</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>battery_current</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Battery Current</label>
        <sensorSet>Battery</sensorSet>
    </numSensor>
    <numSensor ruleid="battery_capacity_remaining_sensor">
        <type>pctofcapacity/pctofbatt</type>
        <sensorId>BATTERY_CAPACITY_REMAINING</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>battery_capacity_remaining</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Battery Capacity Remaining %</label>
        <sensorSet>Battery</sensorSet>
    </numSensor>
    <numSensor ruleid="battery_operation_count_sensor">
        <type>num/numofcoolingunits</type>
        <sensorId>BATTERY_COUNT</sensorId>
        <value>
			<getOid>battery_operation_count</getOid>
        </value>
        <valueInc>1</valueInc>
        <label>Battery Operation Count</label>
        <sensorSet>Battery</sensorSet>
    </numSensor>
    <numSensor ruleid="input_frequency_sensor">
        <type>frequency/inputfrequency</type>
        <sensorId>INPUT_FREQUENCY</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>input_frequency</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Input Frequency</label>
        <sensorSet>Input</sensorSet>
    </numSensor>
    <numSensor ruleid="input_voltage_sensor">
        <type>voltage/inputvoltage</type>
        <sensorId>INPUT_VOLTAGE</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>input_voltage</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Input Voltage</label>
        <sensorSet>Input</sensorSet>
    </numSensor>
    <numSensor ruleid="input_voltage_ab_sensor">
        <type>voltage/input/phase</type>
        <sensorId>INPUT_VOLTAGE_AB</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>input_voltage_ab</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Input Voltage AB</label>
        <sensorSet>Input</sensorSet>
    </numSensor>
    <numSensor ruleid="input_voltage_bc_sensor">
        <type>voltage/input/phase</type>
        <sensorId>INPUT_VOLTAGE_BC</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>input_voltage_bc</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Input Voltage BC</label>
        <sensorSet>Input</sensorSet>
    </numSensor>
    <numSensor ruleid="input_voltage_ca_sensor">
        <type>voltage/input/phase</type>
        <sensorId>INPUT_VOLTAGE_CA</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>input_voltage_ca</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Input Voltage CA</label>
        <sensorSet>Input</sensorSet>
    </numSensor>
    <numSensor ruleid="output_voltage_ab_sensor">
        <type>voltage/output/phase</type>
        <sensorId>OUTPUT_VOLTAGE_AB</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>output_voltage_ab</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Output Voltage AB</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="output_voltage_bc_sensor">
        <type>voltage/output/phase</type>
        <sensorId>OUTPUT_VOLTAGE_BC</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>output_voltage_bc</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Output Voltage BC</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="output_voltage_ca_sensor">
        <type>voltage/output/phase</type>
        <sensorId>OUTPUT_VOLTAGE_CA</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>output_voltage_ca</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Output Voltage CA</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="output_frequency_sensor">
        <type>frequency/output</type>
        <sensorId>OUTPUT_FREQUENCY</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>output_frequency</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Output Frequency</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="output_voltage_sensor">
        <type>voltage/outputvoltage</type>
        <sensorId>OUTPUT_VOLTAGE</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>output_voltage</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Output Voltage</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="power_factor_sensor">
        <type>num/powerfactor</type>
        <sensorId>POWER_FACTOR</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>power_factor</getOid>
			  </op>
			  <op>0.01</op>
			</mult>
        </value>
        <valueInc>0.01</valueInc>
        <label>Power Factor</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="output_current_a_sensor">
        <type>amperage/output/phase</type>
        <sensorId>OUTPUT_CURRENT_A</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>output_current_a</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Output Current A</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="output_current_b_sensor">
        <type>amperage/output/phase</type>
        <sensorId>OUTPUT_CURRENT_B</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>output_current_b</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Output Current B</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="output_current_c_sensor">
        <type>amperage/output/phase</type>
        <sensorId>OUTPUT_CURRENT_C</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>output_current_c</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Output Current C</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="output_current_percent_a_sensor">
        <type>pctofcapacity</type>
        <sensorId>OUTPUT_CURRENT_PERCENT_A</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>output_current_percent_a</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Output Current %A</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="output_current_percent_b_sensor">
        <type>pctofcapacity</type>
        <sensorId>OUTPUT_CURRENT_PERCENT_B</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>output_current_percent_b</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Output Current %B</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="output_current_percent_c_sensor">
        <type>pctofcapacity</type>
        <sensorId>OUTPUT_CURRENT_PERCENT_C</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>output_current_percent_c</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Output Current %C</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="total_real_power_sensor">
        <type>powerW</type>
        <sensorId>POWER_KW</sensorId>
        <value>
			<mult>
				<op>
					<mult>
					  <op><getOid>output_kw</getOid></op>
					  <op>0.1</op>
					</mult>
				</op>
				<!-- Convert to Watts -->
				<op>1000</op>
			</mult>
        </value>
        <label>Output Power - Watts</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="output_power_percent_sensor">
        <type>pctofcapacity</type>
        <sensorId>OUTPUT_POWER_PERCENT</sensorId>
        <value>
			<mult>
			  <op>
				<getOid>output_power_percent</getOid>
			  </op>
			  <op>0.1</op>
			</mult>
        </value>
        <label>Output Power %</label>
        <sensorSet>Output</sensorSet>
    </numSensor>
    <numSensor ruleid="total_number_faults_sensor">
        <type>num</type>
        <sensorId>TOTAL_NUMBER_FAULTS</sensorId>
        <value>
			<getOid>total_number_of_faults</getOid>
        </value>
        <valueInc>1</valueInc>
        <label>Total Number Of Faults</label>
        <sensorSet>Identification</sensorSet>
    </numSensor>
    <numSensor ruleid="module_kva_sensor">
        <type>num/powerKVA</type>
        <sensorId>MODULE_POWER_KVA</sensorId>
        <value>
			<getOid>module_kva</getOid>
        </value>
        <label>Module KVA</label>
        <sensorSet>Identification</sensorSet>
    </numSensor>
    <numSensor ruleid="module_input_voltage_sensor">
        <type>voltage/inputvoltage</type>
        <sensorId>MODULE_INPUT_VOLTAGE</sensorId>
        <value>
			<getOid>module_input_voltage</getOid>
        </value>
        <label>Module Input Voltage</label>
        <sensorSet>Identification</sensorSet>
    </numSensor>
    <numSensor ruleid="module_output_voltage_sensor">
        <type>voltage/outputvoltage</type>
        <sensorId>MODULE_OUTPUT_VOLTAGE</sensorId>
        <value>
			<getOid>module_output_voltage</getOid>
        </value>
        <label>Module Output Voltage</label>
        <sensorSet>Identification</sensorSet>
    </numSensor>
    <numSensor ruleid="module_id_sensor">
        <type>num</type>
        <sensorId>MODULE_ID_NUM</sensorId>
        <value>
			<getOid>module_id</getOid>
        </value>
        <label>Module ID #</label>
        <sensorSet>Identification</sensorSet>
    </numSensor>

    <stateSensor ruleid="ups_ac_input_sensor">
	  <type>state</type>
	  <sensorId>UPS_AC_INPUT_STATUS</sensorId>
	  <value>
		<mapValue mapid="mimic_display_status_vm">
		  <formatNumber>
			<bitwise_and> <!-- bit 0 (i.e. no shifting) -->
			  <op><getOid>mimic_display</getOid></op>
			  <op>1</op>
			</bitwise_and>
		  </formatNumber>
		</mapValue>
	  </value>
	  <label>UPS AC Input Status</label>
	  <enum>mimic_display_status_em</enum>
	  <sensorSet>Mimic Display Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ups_cb1_input_contactor_sensor">
      <type>state</type>
      <sensorId>UPS_CB1_INPUT_CONTACTOR_STATUS</sensorId>
      <value>
        <mapValue mapid="mimic_display_status_vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <right_shift>
                    <op><getOid>mimic_display</getOid></op>
                    <op>1</op> <!-- bit 1  -->
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>UPS CB1 Input Contactor Status</label>
      <enum>mimic_display_status_em</enum>
      <sensorSet>Mimic Display Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cb2_battery_circuit_breaker_sensor">
      <type>state</type>
      <sensorId>CB2_BATTERY_CIRCUIT_BREAKER_STATUS</sensorId>
      <value>
        <mapValue mapid="mimic_display_status_vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <right_shift>
                    <op><getOid>mimic_display</getOid></op>
                    <op>3</op> <!-- bit 3  -->
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>CB 2 Battery Circuit Breaker Status</label>
      <enum>mimic_display_status_em</enum>
      <sensorSet>Mimic Display Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ups_inverter_operation_sensor">
      <type>state</type>
      <sensorId>_STATUS</sensorId>
      <value>
        <mapValue mapid="mimic_display_status_vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <right_shift>
                    <op><getOid>mimic_display</getOid></op>
                    <op>4</op> <!-- bit 4  -->
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>UPS Inverter Operation Status</label>
      <enum>mimic_display_status_em</enum>
      <sensorSet>Mimic Display Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ups_52c_output_contactor_sensor">
      <type>state</type>
      <sensorId>UPS_52C_OUTPUT_CONTACTOR_STATUS</sensorId>
      <value>
        <mapValue mapid="mimic_display_status_vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <right_shift>
                    <op><getOid>mimic_display</getOid></op>
                    <op>5</op> <!-- bit 5  -->
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>UPS 52C Output Contactor Status</label>
      <enum>mimic_display_status_em</enum>
      <sensorSet>Mimic Display Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ups_bypass_input_sensor">
      <type>state</type>
      <sensorId>UPS_BYPASS_INPUT_STATUS</sensorId>
      <value>
        <mapValue mapid="mimic_display_status_vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <right_shift>
                    <op><getOid>mimic_display</getOid></op>
                    <op>6</op> <!-- bit 6  -->
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>UPS Bypass Input Status</label>
      <enum>mimic_display_status_em</enum>
      <sensorSet>Mimic Display Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ups_52s_bypass_output_contactor_sensor">
      <type>state</type>
      <sensorId>UPS_52S_BYPASS_OUTPUT_CONTACTOR_STATUS</sensorId>
      <value>
        <mapValue mapid="mimic_display_status_vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <right_shift>
                    <op><getOid>mimic_display</getOid></op>
                    <op>7</op> <!-- bit 7  -->
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>UPS 52S Bypass Output Contactor Status</label>
      <enum>mimic_display_status_em</enum>
      <sensorSet>Mimic Display Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ups_ac_output_sensor">
      <type>state</type>
      <sensorId>UPS_AC_OUTPUT_STATUS</sensorId>
      <value>
        <mapValue mapid="mimic_display_status_vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <right_shift>
                    <op><getOid>mimic_display</getOid></op>
                    <op>8</op> <!-- bit 8 -->
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>UPS AC Output Status</label>
      <enum>mimic_display_status_em</enum>
      <sensorSet>Mimic Display Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ups_multimodule_system_synchronization_sensor">
      <type>state</type>
      <sensorId>UPS_MULTIMODULE_SYSTEM_SYNCH_STATUS</sensorId>
      <value>
        <mapValue mapid="mimic_display_status_vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <right_shift>
                    <op><getOid>mimic_display</getOid></op>
                    <op>9</op> <!-- bit 9 -->
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>UPS MultiModule System Synchronization Status</label>
      <enum>mimic_display_status_em</enum>
      <sensorSet>Mimic Display Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ups_rectifier_operation_sensor">
      <type>state</type>
      <sensorId>UPS_RECTIFIER_OPERATION_STATUS</sensorId>
      <value>
        <mapValue mapid="mimic_display_status_vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <right_shift>
                    <op><getOid>mimic_display</getOid></op>
                    <op>12</op> <!-- bit 12  -->
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>UPS Rectifier Operation Status</label>
      <enum>mimic_display_status_em</enum>
      <sensorSet>Mimic Display Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="battery_discharging_sensor">
      <type>state</type>
      <sensorId>BATTERY_DISCHARGING_STATUS</sensorId>
      <value>
        <mapValue mapid="mimic_display_status_vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <right_shift>
                    <op><getOid>mimic_display</getOid></op>
                    <op>13</op> <!-- bit 13  -->
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Battery Discharging Status</label>
      <enum>mimic_display_status_em</enum>
      <sensorSet>Mimic Display Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="UPS Fault_sensor">
      <type>state</type>
      <sensorId>UPS_FAULT_STATUS</sensorId>
      <value>
        <mapValue mapid="mimic_display_status_vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <right_shift>
                    <op><getOid>mimic_display</getOid></op>
                    <op>14</op> <!-- bit 14  -->
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>UPS Fault Status</label>
      <enum>mimic_display_status_em</enum>
      <sensorSet>Mimic Display Sensors</sensorSet>
    </stateSensor>

    <valueMap ruleid="mimic_display_status_vm">
      <valueIn>0</valueIn><valueOut>0</valueOut>
      <valueIn>1</valueIn><valueOut>1</valueOut>
      <valueIn>*</valueIn><valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="mimic_display_status_em">
      <label>Normal</label>
      <label>Fault</label>
      <label>Unknown</label>
    </enumMap>

    <alarmFlags2 ruleid="register1_alarms_rule" index="alarm_register_table">
		<value><getRowOid>alarm_register_table</getRowOid></value>
		<alarmFlagsTest match="1">
		    <name>
		        <activeText>Input Circuit Abnormal</activeText>
		        <inactiveText>Input Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Input Circuit Abnormal Condition (UF001)</activeText>
		        <inactiveText>The Input Circuit Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="2">
		    <name>
		        <activeText>Converter Overcurrent</activeText>
		        <inactiveText>Converter Current Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Converter Overcurrent Condition (UF002)</activeText>
		        <inactiveText>The Converter Overcurrent Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="3">
		    <name>
		        <activeText>Converter Abnormal</activeText>
		        <inactiveText>Converter Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Converter Abnormal Condition (UF003)</activeText>
		        <inactiveText>The Converter Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="4">
		    <name>
		        <activeText>Converter Abnormal</activeText>
		        <inactiveText>Converter Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Converter Abnormal Condition (UF006)</activeText>
		        <inactiveText>The Converter Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="5">
		    <name>
		        <activeText>CB1 Abnormal</activeText>
		        <inactiveText>CB1 Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a CB1 Abnormal Condition (UF011)</activeText>
		        <inactiveText>The CB1 Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="6">
		    <name>
		        <activeText>CB1 Abnormal</activeText>
		        <inactiveText>CB1 Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a CB1 Abnormal Condition (UF052)</activeText>
		        <inactiveText>The CB1 Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="7">
		    <name>
		        <activeText>Converter Abnormal</activeText>
		        <inactiveText>Converter Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Converter Abnormal Condition (UF055)</activeText>
		        <inactiveText>The Converter Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="8">
		    <name>
		        <activeText>Converter Overcurrent</activeText>
		        <inactiveText>Converter Current Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Converter Overcurrent Condition (UF056)</activeText>
		        <inactiveText>The Converter Overcurrent Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="9">
		    <name>
		        <activeText>Input Circuit Abnormal</activeText>
		        <inactiveText>Input Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Input Circuit Abnormal Condition (UF059)</activeText>
		        <inactiveText>The Input Circuit Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="A">
		    <name>
		        <activeText>DC Overvoltage</activeText>
		        <inactiveText>DC Voltage Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a DC Overvoltage Condition (UF102)</activeText>
		        <inactiveText>The DC Overvoltage Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="B">
		    <name>
		        <activeText>DC Undervoltage</activeText>
		        <inactiveText>DC Voltage Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a DC Undervoltage Condition (UF103)</activeText>
		        <inactiveText>The DC Undervoltage Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="C">
		    <name>
		        <activeText>Chopper Overcurrent</activeText>
		        <inactiveText>Chopper Current Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Chopper Overcurrent Condition (UF108)</activeText>
		        <inactiveText>The Chopper Overcurrent Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="D">
		    <name>
		        <activeText>DC Unbalanced</activeText>
		        <inactiveText>DC Balanced</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a DC Unbalanced Condition (UF109)</activeText>
		        <inactiveText>The DC Unbalanced Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="E">
		    <name>
		        <activeText>Zero Phase Overcurrent</activeText>
		        <inactiveText>Zero Phase Current Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Zero Phase Overcurrent Condition (UF110)</activeText>
		        <inactiveText>The Zero Phase Overcurrent Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="F">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF111)</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="10">
		    <name>
		        <activeText>DC Circuit Abnormal</activeText>
		        <inactiveText>DC Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a DC Circuit Abnormal Condition (UF112)</activeText>
		        <inactiveText>The DC Circuit Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="11">
		    <name>
		        <activeText>Control Power Supply Abnormal</activeText>
		        <inactiveText>Control Power Supply Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Control Power Supply Abnormal Condition (UF128)</activeText>
		        <inactiveText>The Control Power Supply Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="12">
		    <name>
		        <activeText>DC Ground Fault</activeText>
		        <inactiveText>DC Ground Fault Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a DC Ground Fault Condition (UF119)</activeText>
		        <inactiveText>The DC Ground Fault Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="13">
		    <name>
		        <activeText>DC Ground Fault</activeText>
		        <inactiveText>DC Ground Fault Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a DC Ground Fault Condition (UF159)</activeText>
		        <inactiveText>The DC Ground Fault Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="15">
		    <name>
		        <activeText>Battery Voltage Abnormal</activeText>
		        <inactiveText>Battery Voltage Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Battery Voltage Abnormal Condition (UF151)</activeText>
		        <inactiveText>The Battery Voltage Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="16">
		    <name>
		        <activeText>Battery Voltage Abnormal</activeText>
		        <inactiveText>Battery Voltage Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Battery Voltage Abnormal Condition (UF152)</activeText>
		        <inactiveText>The Battery Voltage Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="18">
		    <name>
		        <activeText>CB2 Abnormal</activeText>
		        <inactiveText>CB2 Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a CB2 Abnormal Condition (UF154)</activeText>
		        <inactiveText>The CB2 Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="19">
		    <name>
		        <activeText>Charger Stopped (Battery Overtemperature)</activeText>
		        <inactiveText>Charger Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Charger Stopped (Battery Overtemperature) Condition (UF156)</activeText>
		        <inactiveText>The Charger Stopped (Battery Overtemperature) Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="1A">
		    <name>
		        <activeText>Battery Overtemperature</activeText>
		        <inactiveText>Battery Temperature Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Battery Overtemperature Condition (UF157)</activeText>
		        <inactiveText>The Battery Overtemperature Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="1B">
		    <name>
		        <activeText>Battery Liquid Low</activeText>
		        <inactiveText>Battery Liquid Low Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Battery Liquid Low Condition (UF158)</activeText>
		        <inactiveText>The Battery Liquid Low Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="1C">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF160).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="1D">
		    <name>
		        <activeText>Charge Stopped (Battery Voltlage Abnormal)</activeText>
		        <inactiveText>Charge Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Charge Stopped (Battery Voltlage Abnormal) Condition (UF161).</activeText>
		        <inactiveText>The Charge Stopped (Battery Voltlage Abnormal) Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="1E">
		    <name>
		        <activeText>Battery Abnormal</activeText>
		        <inactiveText>Battery Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Battery Abnormal Condition (UF162).</activeText>
		        <inactiveText>The Battery Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="1F">
		    <name>
		        <activeText>Battery Voltage Abnormal</activeText>
		        <inactiveText>Battery Voltage Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Battery Voltage Abnormal Condition (UF163).</activeText>
		        <inactiveText>The Battery Voltage Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="20">
		    <name>
		        <activeText>VDB Sensor Abnormal</activeText>
		        <inactiveText>VDB Sensor Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a VDB Sensor Abnormal Condition (UF170).</activeText>
		        <inactiveText>The VDB Sensor Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="21">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF171).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="24">
		    <name>
		        <activeText>Inverter Overvoltage</activeText>
		        <inactiveText>Inverter Voltage Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Inverter Overvoltage Condition (UF201).</activeText>
		        <inactiveText>The Inverter Overvoltage Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="25">
		    <name>
		        <activeText>Inverter Undervoltage</activeText>
		        <inactiveText>Inverter Voltage Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Inverter Undervoltage Condition (UF202).</activeText>
		        <inactiveText>The Inverter Undervoltage Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="26">
		    <name>
		        <activeText>Inverter Overcurrent</activeText>
		        <inactiveText>Inverter Current Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Inverter Overcurrent Condition (UF203).</activeText>
		        <inactiveText>The Inverter Overcurrent Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="27">
		    <name>
		        <activeText>Output Circuit Abnormal</activeText>
		        <inactiveText>Output Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Output Circuit Abnormal Condition (UF204).</activeText>
		        <inactiveText>The Output Circuit Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="28">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF206).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="29">
		    <name>
		        <activeText>Zero Phase Overcurrent</activeText>
		        <inactiveText>Zero Phase Current Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Zero Phase Overcurrent Condition (UF207).</activeText>
		        <inactiveText>The Zero Phase Overcurrent Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="2A">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF208).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="2B">
		    <name>
		        <activeText>52C Abnormal</activeText>
		        <inactiveText>52C Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a 52C Abnormal Condition (UF209).</activeText>
		        <inactiveText>The 52C Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="2C">
		    <name>
		        <activeText>52C Abnormal</activeText>
		        <inactiveText>52C Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a 52C Abnormal Condition (UF210).</activeText>
		        <inactiveText>The 52C Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="2D">
		    <name>
		        <activeText>52C Abnormal</activeText>
		        <inactiveText>52C Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a 52C Abnormal ConditiCondition (UF211).</activeText>
		        <inactiveText>The 52C Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="2F">
		    <name>
		        <activeText>Cooling Fan Abnormal</activeText>
		        <inactiveText>Cooling Fan Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Cooling Fan Abnormal Condition (UF214).</activeText>
		        <inactiveText>The Cooling Fan Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="30">
		    <name>
		        <activeText>Overtemperature</activeText>
		        <inactiveText>Temperature Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Overtemperature Condition (UF213).</activeText>
		        <inactiveText>The Overtemperature Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="31">
		    <name>
		        <activeText>Zero Phase Overcurrent</activeText>
		        <inactiveText>Zero Phase Current Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Zero Phase Overcurrent Condition (UF230).</activeText>
		        <inactiveText>The Zero Phase Overcurrent Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="32">
		    <name>
		        <activeText>Inverter Overvoltage</activeText>
		        <inactiveText>Inverter Voltage Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Inverter Overvoltage Condition (UF217).</activeText>
		        <inactiveText>The Inverter Overvoltage Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="33">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF253).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="34">
		    <name>
		        <activeText>Output Voltage Abnormal</activeText>
		        <inactiveText>Output Voltage Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Output Voltage Abnormal Condition (UF256).</activeText>
		        <inactiveText>The Output Voltage Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="35">
		    <name>
		        <activeText>52C Abnormal</activeText>
		        <inactiveText>52C Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a 52C Abnormal Condition (UF257).</activeText>
		        <inactiveText>The 52C Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="36">
		    <name>
		        <activeText>Load Abnormal</activeText>
		        <inactiveText>Load Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Load Abnormal Condition (UF258).</activeText>
		        <inactiveText>The Load Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="37">
		    <name>
		        <activeText>Another UPS Abnormal</activeText>
		        <inactiveText>Another UPS Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Another UPS Abnormal Condition (UF259).</activeText>
		        <inactiveText>The Another UPS Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="39">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF301).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="3A">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF302).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="3B">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF303).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="3C">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF323).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="3D">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF305).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="3E">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF306).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="3F">
		    <name>
		        <activeText>Inverter Voltage Abnormal</activeText>
		        <inactiveText>Inverter Voltage Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Inverter Voltage Abnormal Condition (UF309).</activeText>
		        <inactiveText>The Inverter Voltage Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="40">
		    <name>
		        <activeText>Control Power Supply Abnormal</activeText>
		        <inactiveText>Control Power Supply Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Control Power Supply Abnormal Condition (UF310).</activeText>
		        <inactiveText>The Control Power Supply Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="41">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF320).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="42">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF331).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="43">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF332).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="44">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF333).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="45">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF334).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="46">
		    <name>
		        <activeText>Control Power Supply Abnormal</activeText>
		        <inactiveText>Control Power Supply Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Control Power Supply Abnormal Condition (UF362).</activeText>
		        <inactiveText>The Control Power Supply Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="47">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF363).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="48">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF372).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="49">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF374).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="4A">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF375).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="4B">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF376).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="4C">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF377).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="4D">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF378).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="4E">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF379).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="4F">
		    <name>
		        <activeText>UPS Control Circuit Error</activeText>
		        <inactiveText>UPS Control Circuit Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a UPS Control Circuit Error Condition (UF371).</activeText>
		        <inactiveText>The UPS Control Circuit Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="50">
		    <name>
		        <activeText>52S Abnormal</activeText>
		        <inactiveText>52S Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a 52S Abnormal Condition (UF401).</activeText>
		        <inactiveText>The 52S Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="51">
		    <name>
		        <activeText>52S Abnormal</activeText>
		        <inactiveText>52S Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a 52S Abnormal Condition (UF402).</activeText>
		        <inactiveText>The 52S Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="52">
		    <name>
		        <activeText>52L Operation Error</activeText>
		        <inactiveText>52L Operation Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a 52L Operation Error Condition (UF420).</activeText>
		        <inactiveText>The 52L Operation Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="54">
		    <name>
		        <activeText>52S Abnormal</activeText>
		        <inactiveText>52S Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a 52S Abnormal Condition (UF451).</activeText>
		        <inactiveText>The 52S Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="55">
		    <name>
		        <activeText>CB3 Abnormal</activeText>
		        <inactiveText>CB3 Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a CB3 Abnormal Condition (UF452).</activeText>
		        <inactiveText>The CB3 Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="5A">
		    <name>
		        <activeText>AC Input Voltage Out Of Range</activeText>
		        <inactiveText>AC Input Voltage Out Of Range Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an AC Input Voltage Out Of Range Condition (UF801).</activeText>
		        <inactiveText>The AC Input Voltage Out Of Range Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="5B">
		    <name>
		        <activeText>AC Input Frequency Out Of Range</activeText>
		        <inactiveText>AC Input Frequency Out Of Range Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an AC Input Frequency Out Of Range Condition (UF802).</activeText>
		        <inactiveText>The AC Input Frequency Out Of Range Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="5C">
		    <name>
		        <activeText>AC Input Phase Rotation Error</activeText>
		        <inactiveText>AC Input Phase Rotation Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an AC Input Phase Rotation Error Condition (UF803).</activeText>
		        <inactiveText>The AC Input Phase Rotation Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="5D">
		    <name>
		        <activeText>Converter Operation Prohibition</activeText>
		        <inactiveText>Converter Operation Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Converter Operation Prohibition Condition (UF804).</activeText>
		        <inactiveText>The Converter Operation Prohibition Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="5E">
		    <name>
		        <activeText>Nverter Overload</activeText>
		        <inactiveText>Nverter Overload Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Inverter Overload Condition (UF805).</activeText>
		        <inactiveText>The Nverter Overload Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="5F">
		    <name>
		        <activeText>Nverter Overload</activeText>
		        <inactiveText>Nverter Overload Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Inverter Overload Condition (UF806).</activeText>
		        <inactiveText>The Nverter Overload Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="60">
		    <name>
		        <activeText>Nverter Overload</activeText>
		        <inactiveText>Nverter Overload Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Inverter Overload Condition (UF807).</activeText>
		        <inactiveText>The Nverter Overload Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="61">
		    <name>
		        <activeText>Nverter Overload</activeText>
		        <inactiveText>Nverter Overload Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Inverter Overload Condition (UF808).</activeText>
		        <inactiveText>The Nverter Overload Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="63">
		    <name>
		        <activeText>Nverter Overload</activeText>
		        <inactiveText>Nverter Overload Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Inverter Overload Condition (UF810).</activeText>
		        <inactiveText>The Nverter Overload Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="64">
		    <name>
		        <activeText>Balancer Overload</activeText>
		        <inactiveText>Balancer Load Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Balancer Overload Condition (UF870).</activeText>
		        <inactiveText>The Balancer Overload Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="65">
		    <name>
		        <activeText>Bypass Voltage Out Of Range</activeText>
		        <inactiveText>Bypass Voltage Out Of Range Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Bypass Voltage Out Of Range Condition (UF812).</activeText>
		        <inactiveText>The Bypass Voltage Out Of Range Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="66">
		    <name>
		        <activeText>Bypass Phase Rotation Error</activeText>
		        <inactiveText>Bypass Phase Rotation Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Bypass Phase Rotation Error Condition (UF813).</activeText>
		        <inactiveText>The Bypass Phase Rotation Error Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="67">
		    <name>
		        <activeText>Bypass Frequency Out Of Range</activeText>
		        <inactiveText>Bypass Frequency Range Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Bypass Frequency Out Of Range Condition (UF).</activeText>
		        <inactiveText>The Bypass Frequency Out Of Range Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="68">
		    <name>
		        <activeText>Transfer Prohibition</activeText>
		        <inactiveText>Transfer Prohibition Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Transfer Prohibition Condition (UF).</activeText>
		        <inactiveText>The Transfer Prohibition Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="6A">
		    <name>
		        <activeText>Emergency Stop Activated</activeText>
		        <inactiveText>Emergency Stop Activated Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Emergency Stop Activated Condition (UF817).</activeText>
		        <inactiveText>The Emergency Stop Activated Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="6B">
		    <name>
		        <activeText>Transfer Prohibition</activeText>
		        <inactiveText>Transfer Prohibition Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Transfer Prohibition Condition (UF821).</activeText>
		        <inactiveText>The Transfer Prohibition Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="6C">
		    <name>
		        <activeText>Transfer Prohibition</activeText>
		        <inactiveText>Transfer Prohibition Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Transfer Prohibition Condition (UF822).</activeText>
		        <inactiveText>The Transfer Prohibition Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="6D">
		    <name>
		        <activeText>CB2 Open</activeText>
		        <inactiveText>CB2 Open Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a CB2 Open Condition (UF824).</activeText>
		        <inactiveText>The CB2 Open Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="6E">
		    <name>
		        <activeText>52C Operation Prohibition</activeText>
		        <inactiveText>52C Operation Prohibition Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a 52C Operation Prohibition Condition (UF827).</activeText>
		        <inactiveText>The 52C Operation Prohibition Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="6F">
		    <name>
		        <activeText>Emergency Bypass Switch On</activeText>
		        <inactiveText>Emergency Bypass Switch On Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected an Emergency Bypass Switch On Condition (UF831).</activeText>
		        <inactiveText>The Emergency Bypass Switch On Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="71">
		    <name>
		        <activeText>52L Open</activeText>
		        <inactiveText>52L Open Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a 52L Open Condition (UF833).</activeText>
		        <inactiveText>The 52L Open Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="72">
		    <name>
		        <activeText>Battery Depleted/AC Out Stopped</activeText>
		        <inactiveText>Battery Depleted/AC Out Stopped Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Battery Depleted/AC Out Stopped Condition (UF834).</activeText>
		        <inactiveText>The Battery Depleted/AC Out Stopped Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="73">
		    <name>
		        <activeText>Transfer Prohibition</activeText>
		        <inactiveText>Transfer Prohibition Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Transfer Prohibition Condition (UF835).</activeText>
		        <inactiveText>The Transfer Prohibition Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="74">
		    <name>
		        <activeText>Remote Button Close</activeText>
		        <inactiveText>Remote Button Close Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Remote Button Close Condition (UF860).</activeText>
		        <inactiveText>The Remote Button Close Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
		<alarmFlagsTest match="75">
		    <name>
		        <activeText>Local Button Abnormal</activeText>
		        <inactiveText>Local Button Normal</inactiveText>
		    </name>
		    <severity>error</severity>
		    <category>System</category>
		    <description>
		        <activeText>The system has detected a Local Button Abnormal Condition (UF861).</activeText>
		        <inactiveText>The Local Button Abnormal Condition no longer exists.</inactiveText>
		    </description>
		</alarmFlagsTest>
    </alarmFlags2>
  </device>

  <protocol>
    <modbus>

		<table_ref_id indexid="alarm_register_table">
			<entry num="0">alarm_register_1</entry>
			<entry num="1">alarm_register_2</entry>
			<entry num="2">alarm_register_3</entry>
			<entry num="3">alarm_register_4</entry>
			<entry num="4">alarm_register_5</entry>
			<entry num="5">alarm_register_6</entry>
			<entry num="6">alarm_register_7</entry>
			<entry num="7">alarm_register_8</entry>
			<entry num="8">alarm_register_9</entry>
			<entry num="9">alarm_register_10</entry>
		</table_ref_id>

		<value_ref_id valid="bypass_frequency">
		    <function>4</function>
		    <start_addr>1105</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="bypass_voltage">
		    <function>4</function>
		    <start_addr>1106</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="bypass_voltage_ab">
		    <function>4</function>
		    <start_addr>1107</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="bypass_voltage_bc">
		    <function>4</function>
		    <start_addr>1108</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="bypass_voltage_ca">
		    <function>4</function>
		    <start_addr>1109</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="input_frequency">
		    <function>4</function>
		    <start_addr>1110</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="input_voltage">
		    <function>4</function>
		    <start_addr>1111</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="input_voltage_ab">
		    <function>4</function>
		    <start_addr>1112</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="input_voltage_bc">
		    <function>4</function>
		    <start_addr>1113</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="input_voltage_ca">
		    <function>4</function>
		    <start_addr>1114</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_voltage_ab">
		    <function>4</function>
		    <start_addr>1116</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_voltage_bc">
		    <function>4</function>
		    <start_addr>1117</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_voltage_ca">
		    <function>4</function>
		    <start_addr>1118</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_frequency">
		    <function>4</function>
		    <start_addr>1122</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_voltage">
		    <function>4</function>
		    <start_addr>1123</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="power_factor">
		    <function>4</function>
		    <start_addr>1124</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_current_a">
		    <function>4</function>
		    <start_addr>1125</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_current_b">
		    <function>4</function>
		    <start_addr>1126</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_current_c">
		    <function>4</function>
		    <start_addr>1127</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_current_percent_a">
		    <function>4</function>
		    <start_addr>1129</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_current_percent_b">
		    <function>4</function>
		    <start_addr>1130</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_current_percent_c">
		    <function>4</function>
		    <start_addr>1131</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_kw">
		    <function>4</function>
		    <start_addr>1133</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="output_power_percent">
		    <function>4</function>
		    <start_addr>1134</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="battery_voltage">
		    <function>4</function>
		    <start_addr>1136</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="battery_current">
		    <function>4</function>
		    <start_addr>1137</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="battery_capacity_remaining">
		    <function>4</function>
		    <start_addr>1138</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="total_number_of_faults">
		    <function>4</function>
		    <start_addr>1144</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="module_kva">
		    <function>4</function>
		    <start_addr>1314</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="module_input_voltage">
		    <function>4</function>
		    <start_addr>1315</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="module_output_voltage">
		    <function>4</function>
		    <start_addr>1316</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="module_id">
		    <function>4</function>
		    <start_addr>1371</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="battery_operation_count">
		    <function>4</function>
		    <start_addr>1479</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="alarm_register_1">
		    <function>4</function>
		    <start_addr>1999</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="alarm_register_2">
		    <function>4</function>
		    <start_addr>2003</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="alarm_register_3">
		    <function>4</function>
		    <start_addr>2007</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="alarm_register_4">
		    <function>4</function>
		    <start_addr>2011</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="alarm_register_5">
		    <function>4</function>
		    <start_addr>2015</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="alarm_register_6">
		    <function>4</function>
		    <start_addr>2019</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="alarm_register_7">
		    <function>4</function>
		    <start_addr>2023</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="alarm_register_8">
		    <function>4</function>
		    <start_addr>2027</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="alarm_register_9">
		    <function>4</function>
		    <start_addr>2031</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="alarm_register_10">
		    <function>4</function>
		    <start_addr>2035</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="mimic_display">
		    <function>4</function>
		    <start_addr>2999</start_addr>
		    <quantity>1</quantity>
		    <type>uint_16</type>
		</value_ref_id>

		<packet>
		    <function>4</function>
		    <start_addr>1105</start_addr>
		    <quantity>10</quantity>
		</packet>
		<packet>
		    <function>4</function>
		    <start_addr>1122</start_addr>
		    <quantity>6</quantity>
		</packet>
    </modbus>
  </protocol>
</APC_DDF>
