<?xml version="1.0"?>
<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
		 ddfid="mtu_genset_125-gcnlt1" ddfname="MTU Genset 125-GCNLT1" ddfversion="3" canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>

    <!-- This DDF is a larger set of what is in basler_dgc2020.xml -->
	<device deviceid="mtu_genset_125-gcnlt1">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="vendordata" field="vendor">MTU Onsite Energy</setProductData>
		<setProductData ruleid="modeldata" field="model">125-GCNLT1</setProductData>
		<setProductData ruleid="typedata" field="type">Generator</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
		
		<valueMap ruleid="linetoline_phase-vm">
			<valueIn>0</valueIn><valueOut>AB</valueOut>
			<valueIn>1</valueIn><valueOut>BC</valueOut>
			<valueIn>2</valueIn><valueOut>CA</valueOut>
			<valueIn>*</valueIn><valueOut>?</valueOut>
		</valueMap>

		<numSensor ruleid="gen_l2l_voltage_metering" index="registers44750-44754">
			<type>voltage</type>
			<sensorId>GEN_L2L_VOLTAGE_METERING_PH_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber></sensorId>
			<value>
				<getRowOid>registers44750-44754</getRowOid>
			</value>
			<valueInc>1</valueInc>
			<label>Gen Voltage Metering - Phase <mapValue mapid="linetoline_phase-vm"><rowNumber/></mapValue></label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<valueMap ruleid="linetoneutral_phase-vm">
			<valueIn>0</valueIn><valueOut>AN</valueOut>
			<valueIn>1</valueIn><valueOut>BN</valueOut>
			<valueIn>2</valueIn><valueOut>CN</valueOut>
			<valueIn>*</valueIn><valueOut>?</valueOut>
		</valueMap>
		
		<valueMap ruleid="phase-vm">
			<valueIn>0</valueIn><valueOut>A</valueOut>
			<valueIn>1</valueIn><valueOut>B</valueOut>
			<valueIn>2</valueIn><valueOut>C</valueOut>
			<valueIn>*</valueIn><valueOut>?</valueOut>
		</valueMap>

		<numSensor ruleid="gen_l2n_voltage_metering" index="registers44756-44760">
			<type>voltage</type>
			<sensorId>GEN_L2N_VOLTAGE_METERING_PH_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber></sensorId>
			<value>
				<getRowOid>registers44756-44760</getRowOid>
			</value>
			<valueInc>1</valueInc>
			<label>Gen Voltage Metering - Phase <mapValue mapid="linetoneutral_phase-vm"><rowNumber/></mapValue></label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="bus_voltage_metering">
			<type>voltage</type>
			<sensorId>BUS_VOLTAGE_METERING</sensorId>
			<value>
				<getOid>register44762</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Bus Voltage Metering</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<numSensor ruleid="gen_current_metering" index="registers44764-44768">
			<type>voltage</type>
			<sensorId>GEN_CURRENT_METERING_PH_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber></sensorId>
			<value>
				<getRowOid>registers44764-44768</getRowOid>
			</value>
			<valueInc>1</valueInc>
			<label>Gen Current Metering - Phase <mapValue mapid="phase-vm"><rowNumber/></mapValue></label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<numSensor ruleid="gen_app_power_metering" index="registers44770-44774">
			<type>num/powerKVA</type>
			<sensorId>GEN_POWER_KVA_METERING_PH_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber></sensorId>
			<value>
				<getRowOid>registers44770-44774</getRowOid>
			</value>
			<valueInc>1</valueInc>
			<label>Gen Apparent Power Metering - Phase <mapValue mapid="phase-vm"><rowNumber/></mapValue></label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="gen_app_power_total_metering">
			<type>num/powerKVA</type>
			<sensorId>GEN_POWER_KVA_METERING_TOTAL</sensorId>
			<value>
				<getOid>register44776</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Gen Apparent Power Metering - Total</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<numSensor ruleid="gen_real_power_metering" index="registers44770-44774">
			<type>num/powerKW</type>
			<sensorId>GEN_POWER_KW_METERING_PH_<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber></sensorId>
			<value>
				<getRowOid>registers44778-44782</getRowOid>
			</value>
			<valueInc>1</valueInc>
			<label>Gen Real Power Metering - Phase <mapValue mapid="phase-vm"><rowNumber/></mapValue></label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="gen_real_power_total_metering">
			<type>num/powerKW</type>
			<sensorId>GEN_POWER_KW_METERING_TOTAL</sensorId>
			<value>
				<getOid>register44784</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Gen Real Power Metering - Total</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="power_factor_metering">
			<type>num/powerfactor</type>
			<sensorId>POWER_FACTOR_METERING</sensorId>
			<value>
				<getOid>register44786</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Power Factor Metering</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="gen_pf_lagging">
			<type>num</type>
			<sensorId>GEN_PF_LAGGING</sensorId>
			<value>
				<getOid>register44788</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Gen PF Lagging</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="gen_freq_metering">
			<type>frequency</type>
			<sensorId>GEN_FREQ_METERING</sensorId>
			<value>
				<getOid>register44790</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Gen Frequency Metering</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="bus_freq_metering">
			<type>frequency</type>
			<sensorId>BUS_FREQ_METERING</sensorId>
			<value>
				<getOid>register44792</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Bus Frequency Metering</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="active_speed_source">
			<type>num</type>
			<sensorId>ACTIVE_SPEED_SOURCE</sensorId>
			<value>
				<getOid>register44794</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Active Speed Source</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="engine_speed_metering">
			<type>num</type>
			<units>rpm</units>
			<sensorId>ENGINE_SPEED_METERING</sensorId>
			<value>
				<getOid>register44796</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Engine Speed Metering</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="engine_load_metering">
			<type>num</type>
			<units>percent</units>
			<sensorId>ENGINE_LOAD_METERING</sensorId>
			<value>
				<getOid>register44798</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Active Load Source</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="coolant_temp_metering">
			<type>temp</type>
			<sensorId>COOLANT_TEMP_METERING</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>register44800</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>32</op>
						</sub>
					</op>
					<op>1.8</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Coolant Temperature Metering</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="oil_pressure_metering">
			<type>pressure</type>
			<sensorId>OIL_PRESSURE_METERING</sensorId>
			<value>
				<mult>
					<op>6.89475729</op> <!-- PSI to kPa -->
					<op><getOid>register44802</getOid></op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Oil Pressure Metering</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="battery_voltage_metering">
			<type>voltage</type>
			<sensorId>BATTERY_VOLTAGE_METERING</sensorId>
			<value>
				<mult>
					<op>0.1</op> <!-- scaling -->
					<op><getOid>register44804</getOid></op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Battery Voltage Metering</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="fuel_level_metering">
			<type>num</type>
			<sensorId>FUEL_LEVEL_METERING</sensorId>
			<value>
				<getOid>register44806</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Fuel Level Metering</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="ecu_coolant_level_metering">
			<type>num</type>
			<sensorId>ECU_COOLANT_LEVEL_METERING</sensorId>
			<value>
				<getOid>register44808</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>ECU Coolant Level Metering</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="cooldown_time_remaining">
			<type>timeinmin</type>
			<sensorId>COOLDOWN_TIME_REMAINING</sensorId>
			<value>
				<getOid>register44810</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Cool Down Time Remaining</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
        <valueMap ruleid="inactive_active-vm">
            <valueIn>0</valueIn> <valueOut>0</valueOut>
            <valueIn>*</valueIn> <valueOut>1</valueOut>
        </valueMap>
		
        <enumMap ruleid="inactive_active-em">
            <label>Inactive</label>
            <label>Active</label>
        </enumMap>

		<stateSensor ruleid="alarm_metering_auto_restart_failure">
            <type>state</type>
            <sensorId>ALARM_METERING_AUTO_RESTART_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>18</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Auto Restart Failure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_fuel_leak_detect">
            <type>state</type>
            <sensorId>ALARM_METERING_FUEL_LEAK_DETECT</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>19</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Fuel Leak Detect</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_battery_charger_failure">
            <type>state</type>
            <sensorId>ALARM_METERING_BATTERY_CHARGER_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>20</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Battery Charger Failure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_transfer_fail">
            <type>state</type>
            <sensorId>ALARM_METERING_TRANSFER_FAIL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>21</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Transfer Fail</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_low_coolant_level">
            <type>state</type>
            <sensorId>ALARM_METERING_LOW_COOLANT_LEVEL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>22</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Low Coolant Level</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_ecu_shutdown">
            <type>state</type>
            <sensorId>ALARM_METERING_ECU_SHUTDOWN</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>23</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - ECU Shutdown</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_emergency_shutdown">
            <type>state</type>
            <sensorId>ALARM_METERING_EMERGENCY_SHUTDOWN</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>24</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Emergency Shutdown</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_overcrank">
            <type>state</type>
            <sensorId>ALARM_METERING_OVERCRANK</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>25</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Overcrank</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_ecu_comm_lost">
            <type>state</type>
            <sensorId>ALARM_METERING_ECU_COMM_LOST</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>26</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Loss of ECU Comms</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_global_sender_fail">
            <type>state</type>
            <sensorId>ALARM_METERING_GLOBAL_SENDER_FAIL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>27</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Global Sender Fail</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_low_fuel_level">
            <type>state</type>
            <sensorId>ALARM_METERING_LOW_FUEL_LEVEL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>28</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Low Fuel Level</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_low_oil_pressure">
            <type>state</type>
            <sensorId>ALARM_METERING_LOW_OIL_PRESSURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>29</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Low Oil Pressure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_hi_coolant_temp">
            <type>state</type>
            <sensorId>ALARM_METERING_HI_COOLANT_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>30</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Hi Coolant Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="alarm_metering_overspeed">
            <type>state</type>
            <sensorId>ALARM_METERING_OVERSPEED</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44812</getOid></op>
                                    <op>31</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Metering - Overspeed</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_serial_flash_read_failure">
            <type>state</type>
            <sensorId>PREALARM_METERING1_SERIAL_FLASH_READ_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>2</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Serial Flash Read Failure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_checksum_failure">
            <type>state</type>
            <sensorId>PREALARM_METERING1_CHECK_SUM_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>3</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Checksum Failure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_global_prealarm">
            <type>state</type>
            <sensorId>PREALARM_METERING1_GLOBAL_PREALARM</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>4</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Global Pre-Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_fuel_filter_2_leak">
            <type>state</type>
            <sensorId>PREALARM_METERING1_FUEL_FILTER_2_LEAK</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>5</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Fuel Filter 2 Leak</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_fuel_filter_1_leak">
            <type>state</type>
            <sensorId>PREALARM_METERING1_FUEL_FILTER_1_LEAK</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>6</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Fuel Filter 1 Leak</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_engine_kw_overload_3">
            <type>state</type>
            <sensorId>PREALARM_METERING1_ENGINE_KW_OVERLOAD_3</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>7</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Engine kW Overload 3</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_engine_kw_overload_2">
            <type>state</type>
            <sensorId>PREALARM_METERING1_ENGINE_KW_OVERLOAD_2</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>8</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Engine kW Overload 2</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_mpu_fail">
            <type>state</type>
            <sensorId>PREALARM_METERING1_ENGINE_MPU_FAIL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>9</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - MPU Fail</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_fuel_level_detect">
            <type>state</type>
            <sensorId>PREALARM_METERING1_FUEL_LEVEL_DETECT</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>10</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Fuel Level Detect</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_battery_charger_failure">
            <type>state</type>
            <sensorId>PREALARM_METERING1_BATTERY_CHARGER_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>11</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Battery Charger Failure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_low_coolant_level">
            <type>state</type>
            <sensorId>PREALARM_METERING1_LOW_COOLANT_LEVEL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>12</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Low Coolant Level</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_mains_brkr_open_failure">
            <type>state</type>
            <sensorId>PREALARM_METERING1_MAINS_BRKR_OPEN_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>13</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Mains Brkr Fail to Open</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_mains_brkr_close_failure">
            <type>state</type>
            <sensorId>PREALARM_METERING1_MAINS_BRKR_CLOSE_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>14</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Mains Brkr Fail to Close</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_mains_brkr_sync_failure">
            <type>state</type>
            <sensorId>PREALARM_METERING1_MAINS_BRKR_SYNC_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>15</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Sync Fail at Mains Brkr</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_gen_brkr_open_failure">
            <type>state</type>
            <sensorId>PREALARM_METERING1_GEN_BRKR_OPEN_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>16</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Gen Brkr Fail to Open</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_gen_brkr_close_failure">
            <type>state</type>
            <sensorId>PREALARM_METERING1_GEN_BRKR_CLOSE_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>17</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Gen Brkr Fail to Close</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_gen_brkr_sync_failure">
            <type>state</type>
            <sensorId>PREALARM_METERING1_GEN_BRKR_SYNC_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>18</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Sync Failure at Gen Brkr</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_high_fuel_level">
            <type>state</type>
            <sensorId>PREALARM_METERING1_HIGH_FUEL_LEVEL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>19</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - High Fuel Level</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_rem_mod_com_loss">
            <type>state</type>
            <sensorId>PREALARM_METERING1_REM_MOD_COM_LOSS</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>20</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Loss of Rem Mod Com</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_engine_kw_overload">
            <type>state</type>
            <sensorId>PREALARM_METERING1_ENGINE_KW_OVERLOAD</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>21</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Engine kW Overload</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_diagnostic_trouble_code">
            <type>state</type>
            <sensorId>PREALARM_METERING1_DIAGNOSTIC_TROUBLE_CODE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>22</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Diagnostic Trouble Code</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_ecu_comm_lost">
            <type>state</type>
            <sensorId>PREALARM_METERING1_ECU_COMM_LOST</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>23</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - ECU Comm Lost</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_maint_due">
            <type>state</type>
            <sensorId>PREALARM_METERING1_MAINT_DUE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>24</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Maintenance Due</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_battery_overvoltage">
            <type>state</type>
            <sensorId>PREALARM_METERING1_BATTERY_OVERVOLTAGE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>25</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Battery Overvoltage</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_weak_battery">
            <type>state</type>
            <sensorId>PREALARM_METERING1_WEAK_BATTERY</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>26</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Weak Battery</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_low_battery_voltage">
            <type>state</type>
            <sensorId>PREALARM_METERING1_LOW_BATTERY_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>27</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Low Battery Voltage</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_low_coolant_temp">
            <type>state</type>
            <sensorId>PREALARM_METERING1_LOW_COOLANT_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>28</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Low Coolant Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_low_fuel_level">
            <type>state</type>
            <sensorId>PREALARM_METERING1_LOW_FUEL_LEVEL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>29</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Low Fuel Level</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_low_oil_pressure">
            <type>state</type>
            <sensorId>PREALARM_METERING1_LOW_OIL_PRESSURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>30</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - Low Oil Pressure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="prealarm_metering1_high_coolant_temp">
            <type>state</type>
            <sensorId>PREALARM_METERING1_HIGH_COOLANT_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44814</getOid></op>
                                    <op>31</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Pre-Alarm Metering 1 - High Coolant Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_alarm_metering_high_ecu_supply">
            <type>state</type>
            <sensorId>MTU_ALARM_METERING_HIGH_ECU_SUPPLY</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44816</getOid></op>
                                    <op>23</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Alarm Metering - High ECU Supply</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_alarm_metering_combined_red">
            <type>state</type>
            <sensorId>MTU_ALARM_METERING_COMBINED_RED</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44816</getOid></op>
                                    <op>24</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Alarm Metering - Combined Red</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_alarm_metering_overspeed">
            <type>state</type>
            <sensorId>MTU_ALARM_METERING_OVERSPEED</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44816</getOid></op>
                                    <op>25</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Alarm Metering - Overspeed</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_alarm_metering_low_oil_pressure">
            <type>state</type>
            <sensorId>MTU_ALARM_METERING_LOW_OIL_PRESSURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44816</getOid></op>
                                    <op>26</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Alarm Metering - Low Oil Pressure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_alarm_metering_low_fuel_delivery_pressure">
            <type>state</type>
            <sensorId>MTU_ALARM_METERING_LOW_FUEL_DELIVERY_PRESSURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44816</getOid></op>
                                    <op>27</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Alarm Metering - Low Fuel Delivery Pressure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_alarm_metering_low_aftercooler_cool_level">
            <type>state</type>
            <sensorId>MTU_ALARM_METERING_LOW_AFTERCOOLER_COOL_LEVEL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44816</getOid></op>
                                    <op>28</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Alarm Metering - Low Aftercooler Cool Level</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_alarm_metering_high_coolant_temp">
            <type>state</type>
            <sensorId>MTU_ALARM_METERING_HIGH_COOLANT_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44816</getOid></op>
                                    <op>29</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Alarm Metering - High Coolant Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_alarm_metering_high_oil_temp">
            <type>state</type>
            <sensorId>MTU_ALARM_METERING_HIGH_OIL_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44816</getOid></op>
                                    <op>30</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Alarm Metering - High Oil Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_alarm_metering_high_charge_air_temp">
            <type>state</type>
            <sensorId>MTU_ALARM_METERING_HIGH_CHARGE_AIR_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44816</getOid></op>
                                    <op>31</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Alarm Metering - High Charge Air Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_low_storage_tank">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_LOW_STORAGE_TANK</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>0</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Low Storage Tank</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_high_storage_tank">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_HIGH_STORAGE_TANK</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>1</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - High Storage Tank</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_low_day_tank">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_LOW_DAY_TANK</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>2</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Low Day Tank</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_high_day_tank">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_HIGH_DAY_TANK</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>3</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - High Day Tank</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_alternator_winding_temp">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_ALTERNATOR_WINDING_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>4</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Alternator Winding Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_idle_speed_low">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_IDLE_SPEED_LOW</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>5</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Idle Speed Low</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_runup_speed_low">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_RUNUP_SPEED_LOW</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>6</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Run Up Speed Low</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_start_speed_low">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_START_SPEED_LOW</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>7</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Start Speed Low</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_priming_fault">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_PRIMING_FAULT</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>8</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Priming Fault</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_low_charge_air_coolant_level">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_LOW_CHARGE_AIR_COOLANT_LEVEL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>9</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Low Charge Air Coolant Level</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_high_fuel_temp">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_HIGH_FUEL_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>10</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - High Fuel Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_high_exhaust_temp_b">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_HIGH_EXHAUST_TEMP_B</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>11</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - High Exhaust Temp B</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_high_exhaust_temp_a">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_HIGH_EXHAUST_TEMP_A</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>12</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - High Exhaust Temp A</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_low_ecu_supply_voltage">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_LOW_ECU_SUPPLY_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>13</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Low ECU Supply Voltage</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_engine_speed_too_low">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_ENGINE_SPEED_TOO_LOW</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>14</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Engine Speed Too Low</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_high_voltage_supply">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_HIGH_VOLTAGE_SUPPLY</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>15</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - High Voltage Supply</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_low_voltage_supply">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_LOW_VOLTAGE_SUPPLY</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>16</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Low Voltage Supply</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_speed_demand_failure">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_SPEED_DEMAND_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>17</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Speed Demand Failure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_ecu_faulty">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_ECU_FAULTY</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>18</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - ECU Faulty</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_combined_yellow">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_COMBINED_YELLOW</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>19</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Combined Yellow</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_low_oil_pressure">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_LOW_OIL_PRESSURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>20</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Low Oil Pressure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_low_fuel_delivery_pressure">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_LOW_FUEL_DELIVERY_PRESSURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>21</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Low Fuel Delivery Pressure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_low_charge_air_pressure">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_LOW_CHARGE_AIR_PRESSURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>22</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Low Charge Air Pressure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_low_coolant_level">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_LOW_COOLANT_LEVEL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>23</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Low Coolant Level</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_low_fuel_rail_pressure">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_LOW_FUEL_RAIL_PRESSURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>24</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Low Fuel Rail Pressure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_high_fuel_rail_pressure">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_HIGH_FUEL_RAIL_PRESSURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>25</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - High Fuel Rail Pressure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="mtu_prealarm_metering_shutdown_override">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_SHUTDOWN_OVERRIDE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>26</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - Shutdown Override</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="mtu_prealarm_metering_high_coolant_temp">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_HIGH_COOLANT_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>27</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - High Coolant Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="mtu_prealarm_metering_high_charge_air_temp">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_HIGH_CHARGE_AIR_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>28</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - High Charge Air Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="mtu_prealarm_metering_high_intercooler_temp">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_HIGH_INTERCOOLER_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>29</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - High Intercooler Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="mtu_prealarm_metering_high_oil_temp">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_HIGH_OIL_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>30</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - High Oil Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="mtu_prealarm_metering_high_ecu_temp">
            <type>state</type>
            <sensorId>MTU_PREALARM_METERING_HIGH_ECU_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44818</getOid></op>
                                    <op>31</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>MTU Pre-Alarm Metering - High ECU Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="sender_fail_alarm_metering_generator_voltage">
            <type>state</type>
            <sensorId>SENDER_FAIL_ALARM_METERING_GENERATOR_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44820</getOid></op>
                                    <op>27</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Sender Fail Alarm Metering - Generator Voltage</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="sender_fail_alarm_metering_fuel_level">
            <type>state</type>
            <sensorId>SENDER_FAIL_ALARM_METERING_FUEL_LEVEL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44820</getOid></op>
                                    <op>28</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Sender Fail Alarm Metering - Fuel Level</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="sender_fail_alarm_metering_coolant_temp">
            <type>state</type>
            <sensorId>SENDER_FAIL_ALARM_METERING_COOLANT_TEMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44820</getOid></op>
                                    <op>29</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Sender Fail Alarm Metering - Coolant Temp</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="sender_fail_alarm_metering_oil_pressure">
            <type>state</type>
            <sensorId>SENDER_FAIL_ALARM_METERING_OIL_PRESSURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44820</getOid></op>
                                    <op>30</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Sender Fail Alarm Metering - Oil Pressure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="sender_fail_alarm_metering_speed">
            <type>state</type>
            <sensorId>SENDER_FAIL_ALARM_METERING_SPEED</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44820</getOid></op>
                                    <op>31</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Sender Fail Alarm Metering - Speed</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_16">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_16</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>16</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 16</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_15">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_15</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>17</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 15</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_14">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_14</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>18</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 14</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_13">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_13</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>19</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 13</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_12">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_12</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>20</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 12</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_11">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_11</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>21</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 11</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_10">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_10</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>22</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 10</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_9">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_9</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>23</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 9</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_8">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_8</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>24</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 8</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_7">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_7</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>25</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 7</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_6">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_6</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>26</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 6</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_5">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_5</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>27</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 5</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_4">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_4</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>28</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 4</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_3">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_3</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>29</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 3</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_2">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_2</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>30</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 2</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_input_metering_input_1">
            <type>state</type>
            <sensorId>LOCAL_INPUT_METERING_INPUT_1</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44828</getOid></op>
                                    <op>31</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Input Metering - Input 1</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_prestart_output">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_PRESTART_OUTPUT</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>17</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Pre Start Output</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_run_output">
            <type>state</type>
            <sensorId>LOCAL_OUPTUT_METERING_RUN_OUTPUT</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>18</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Run Output</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_start_output">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_START_OUTPUT</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>19</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Start Output</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_output_12">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_OUTPUT_12</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>20</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Output 12</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_output_11">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_OUTPUT_11</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>21</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Output 11</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_output_10">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_OUTPUT_10</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>22</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Output 10</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_output_9">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_OUTPUT_9</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>23</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Output 9</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_output_8">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_OUTPUT_8</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>24</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Output 8</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_output_7">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_OUTPUT_7</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>25</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Output 7</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_output_6">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_OUTPUT_6</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>26</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Output 6</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_output_5">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_OUTPUT_5</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>27</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Output 5</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_output_4">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_OUTPUT_4</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>28</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Output 4</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_output_3">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_OUTPUT_3</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>29</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Output 3</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_output_2">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_OUTPUT_2</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>30</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Output 2</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="local_output_metering_output_1">
            <type>state</type>
            <sensorId>LOCAL_OUTPUT_METERING_OUTPUT_1</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44830</getOid></op>
                                    <op>31</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Local Output Metering - Output 1</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_idle_request">
            <type>state</type>
            <sensorId>STATUS_METERING_1_IDLE_REQUEST</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>0</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Idle Request</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_lamp_test">
            <type>state</type>
            <sensorId>STATUS_METERING_1_LAMP_TEST</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>1</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Lamp Test</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_alarm_silence">
            <type>state</type>
            <sensorId>STATUS_METERING_1_ALARM_SILENCE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>2</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Alarm Silence</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_reset">
            <type>state</type>
            <sensorId>STATUS_METERING_1_RESET</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>3</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Reset</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_alternate_frequency_override">
            <type>state</type>
            <sensorId>STATUS_METERING_1_ALTERNATE_FREQUENCY_OVERRIDE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>4</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Alternate Frequency Override</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_start_delay_bypass">
            <type>state</type>
            <sensorId>STATUS_METERING_1_START_DELAY_BYPASS</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>5</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Start Delay Bypass</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_cooldown_stop_request_logic">
            <type>state</type>
            <sensorId>STATUS_METERING_1_COOLDOWN_STOP_REQUEST_LOGIC</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>6</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Cooldown and Stop Request from Logic</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_cooldown_request_logic">
            <type>state</type>
            <sensorId>STATUS_METERING_1_COOLDOWN_REQUEST_LOGIC</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>7</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Cooldown Request from Logic</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_external_start_delay">
            <type>state</type>
            <sensorId>STATUS_METERING_1_EXTERNAL_START_DELAY</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>8</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - External Start Delay</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_off_mode_cooldown">
            <type>state</type>
            <sensorId>STATUS_METERING_1_OFF_MODE_COOLDOWN</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>9</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Off Mode Cooldown</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_pf_mode_active">
            <type>state</type>
            <sensorId>STATUS_METERING_1_PF_MODE_ACTIVE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>10</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - PF Mode Active</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_var_mode_active">
            <type>state</type>
            <sensorId>STATUS_METERING_1_VAR_MODE_ACTIVE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>11</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Var Mode Active</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_cooldown_mode_active">
            <type>state</type>
            <sensorId>STATUS_METERING_1_COOLDOWN_MODE_ACTIVE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>12</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Cooldown Mode Active</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_engine_running">
            <type>state</type>
            <sensorId>STATUS_METERING_1_ENGINE_RUNNING</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>13</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Engine Running</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_fuel_leak_detect">
            <type>state</type>
            <sensorId>STATUS_METERING_1_FUEL_LEAK_DETECT</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>14</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Fuel Leak Detect</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		
				

		<stateSensor ruleid="status_metering_1_battery_charger_failure">
            <type>state</type>
            <sensorId>STATUS_METERING_1_BATTERY_CHARGER_FAILURE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>15</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Battery Charger Failure</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>	
		
		<stateSensor ruleid="status_metering_1_low_coolant_level">
            <type>state</type>
            <sensorId>STATUS_METERING_1_LOW_COOLANT_LEVEL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>16</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Low Coolant Level</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>	
		
		<stateSensor ruleid="status_metering_1_gen_failed">
            <type>state</type>
            <sensorId>STATUS_METERING_1_GEN_FAILED</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>17</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Gen Failed</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>	

		<stateSensor ruleid="status_metering_1_gen_stable">
            <type>state</type>
            <sensorId>STATUS_METERING_1_GEN_STABLE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>18</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Gen Stable</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_gen_dead">
            <type>state</type>
            <sensorId>STATUS_METERING_1_GEN_DEAD</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>19</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Gen Dead</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_bus_failed">
            <type>state</type>
            <sensorId>STATUS_METERING_1_BUS_FAILED</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>20</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Bus Failed</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_bus_stable">
            <type>state</type>
            <sensorId>STATUS_METERING_1_BUS_STABLE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>21</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Bus Stable</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_bus_dead">
            <type>state</type>
            <sensorId>STATUS_METERING_1_BUS_DEAD</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>22</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Bus Dead</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_gen_breaker_closed">
            <type>state</type>
            <sensorId>STATUS_METERING_1_GEN_BREAKER_CLOSED</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>23</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Gen Breaker Closed</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_mains_breaker_closed">
            <type>state</type>
            <sensorId>STATUS_METERING_1_MAINS_BREAKER_CLOSED</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>24</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Mains Breaker Closed</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_grounded_delta_override">
            <type>state</type>
            <sensorId>STATUS_METERING_1_GROUNDED_DELTA_OVERRIDE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>25</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Grounded Delta Override</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_battle_override">
            <type>state</type>
            <sensorId>STATUS_METERING_1_BATTLE_OVERRIDE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>26</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Battle Override</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_auto_transfer_switch">
            <type>state</type>
            <sensorId>STATUS_METERING_1_AUTO_TRANSFER_SWITCH</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>27</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Auto Transfer Switch</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_low_line_override">
            <type>state</type>
            <sensorId>STATUS_METERING_1_LOW_LINE_OVERRIDE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>28</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Low Line Override</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_single_phase_ac_override">
            <type>state</type>
            <sensorId>STATUS_METERING_1_SINGLE_PHASE_AC_OVERRIDE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>29</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Single Phase AC Override</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="status_metering_1_single_phase_override">
            <type>state</type>
            <sensorId>STATUS_METERING_1_SINGLE_PHASE_OVERRIDE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>30</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - Single Phase Override</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		
		
		<stateSensor ruleid="status_metering_1_eps_supplying_load">
            <type>state</type>
            <sensorId>STATUS_METERING_1_EPS_SUPPLYING_LOAD</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44832</getOid></op>
                                    <op>31</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Status Metering 1 - EPS Supplying Load</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>	

		<numSensor ruleid="hrs_until_maintenance">
			<type>timeinhrs</type>
			<sensorId>HRS_UNTIL_MAINTENANCE</sensorId>
			<value>
				<getOid>register44834</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Hours Until Maintenance</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<numSensor ruleid="cum_total_engine_run_hrs">
			<type>timeinhrs</type>
			<sensorId>CUM_TOTAL_ENGINE_RUN_HRS</sensorId>
			<value>
				<add>
					<op><getOid>register44836</getOid></op>
					<op>
						<div>
							<op><getOid>register44838</getOid></op> <!-- mins to hrs -->
							<op>60</op>
						</div>
					</op>
				</add>
			</value>
			<valueInc>0.01</valueInc>
			<label>Cum. Total Engine Run Time</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<numSensor ruleid="cum_loaded_engine_run_hrs">
			<type>timeinhrs</type>
			<sensorId>CUM_LOADED_ENGINE_RUN_HRS</sensorId>
			<value>
				<add>
					<op><getOid>register44840</getOid></op>
					<op>
						<div>
							<op><getOid>register44842</getOid></op> <!-- mins to hrs -->
							<op>60</op>
						</div>
					</op>
				</add>
			</value>
			<valueInc>0.01</valueInc>
			<label>Cum. Loaded Engine Run Time</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<numSensor ruleid="cum_unloaded_engine_run_hrs">
			<type>timeinhrs</type>
			<sensorId>CUM_UNLOADED_ENGINE_RUN_HRS</sensorId>
			<value>
				<add>
					<op><getOid>register44844</getOid></op>
					<op>
						<div>
							<op><getOid>register44846</getOid></op> <!-- mins to hrs -->
							<op>60</op>
						</div>
					</op>
				</add>
			</value>
			<valueInc>0.01</valueInc>
			<label>Cum. Unloaded Engine Run Time</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<numSensor ruleid="cum_total_kwhrs">
			<type>num/kwatthr</type>
			<sensorId>CUM_TOTAL_HWHRS</sensorId>
			<value>
				<add>
					<op><getOid>register44848</getOid></op>
					<op>
						<div>
							<op><getOid>register44850</getOid></op> <!-- kWmins to kWhrs -->
							<op>60</op>
						</div>
					</op>
				</add>
			</value>
			<valueInc>0.01</valueInc>
			<label>Cum. Total Real Energy</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<numSensor ruleid="session_total_engine_run">
			<type>timeinhrs</type>
			<sensorId>SESSION_TOTAL_ENGINE_RUN</sensorId>
			<value>
				<add>
					<op><getOid>register44858</getOid></op>
					<op>
						<div>
							<op><getOid>register44860</getOid></op> <!-- mins to hrs -->
							<op>60</op>
						</div>
					</op>
				</add>
			</value>
			<valueInc>0.01</valueInc>
			<label>Session Total Engine Run Time</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<numSensor ruleid="session_loaded_engine_run">
			<type>timeinhrs</type>
			<sensorId>SESSION_LOADED_ENGINE_RUN</sensorId>
			<value>
				<add>
					<op><getOid>register44862</getOid></op>
					<op>
						<div>
							<op><getOid>register44864</getOid></op> <!-- mins to hrs -->
							<op>60</op>
						</div>
					</op>
				</add>
			</value>
			<valueInc>0.01</valueInc>
			<label>Session Loaded Engine Run Time</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<numSensor ruleid="session_unloaded_engine_run">
			<type>timeinhrs</type>
			<sensorId>SESSION_UNLOADED_ENGINE_RUN</sensorId>
			<value>
				<add>
					<op><getOid>register44866</getOid></op>
					<op>
						<div>
							<op><getOid>register44868</getOid></op> <!-- mins to hrs -->
							<op>60</op>
						</div>
					</op>
				</add>
			</value>
			<valueInc>0.01</valueInc>
			<label>Session Unloaded Engine Run Time</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<numSensor ruleid="session_kwhrs">
			<type>num/kwatthr</type>
			<sensorId>SESSION_HWHRS</sensorId>
			<value>
				<getOid>register44870</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Session Real Energy</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

        <valueMap ruleid="generator_status-vm">
            <valueIn>1</valueIn> <valueOut>0</valueOut>
            <valueIn>2</valueIn> <valueOut>1</valueOut>
            <valueIn>4</valueIn> <valueOut>2</valueOut>
            <valueIn>8</valueIn> <valueOut>3</valueOut>
            <valueIn>16</valueIn> <valueOut>4</valueOut>
            <valueIn>32</valueIn> <valueOut>5</valueOut>
            <valueIn>64</valueIn> <valueOut>6</valueOut>
            <valueIn>128</valueIn> <valueOut>7</valueOut>
            <valueIn>256</valueIn> <valueOut>8</valueOut>
            <valueIn>512</valueIn> <valueOut>9</valueOut>
            <valueIn>1024</valueIn> <valueOut>10</valueOut>
            <valueIn>2048</valueIn> <valueOut>11</valueOut>
            <valueIn>*</valueIn> <valueOut>12</valueOut>
        </valueMap>
		
        <enumMap ruleid="generator_status-em">
            <label>Reset</label>
            <label>Ready</label>
            <label>Cranking</label>
            <label>Resting</label>
            <label>Running</label>
            <label>Alarm</label>
            <label>Prestart</label>
            <label>Cooling</label>
            <label>Connecting</label>
            <label>Disconnect</label>
            <label>Pulsing</label>
            <label>Unloading</label>
            <label>Unknown</label>
        </enumMap>

		<stateSensor ruleid="generator_status">
            <type>state</type>
            <sensorId>GENERATOR_STATUS</sensorId>
            <value>
                <mapValue mapid="generator_status-vm">
                    <formatNumber>
                        <getOid>register44880</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Generator Status</label>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<stateSensor ruleid="protection_alarm_metering_81_roc_trip">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_81_ROC_TRIP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>18</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 81 ROC DF/DT Trip</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_78_vector_shift_trip">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_78_VECTOR_SHIFT_TRIP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>19</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 78 Vector Shift Trip</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_51-3_over_current">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_51-3_OVER_CURRENT</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>20</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 51-3 Over Current</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_40Q_loss_excitation">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_40Q_LOSS_EXCITATION</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>21</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 40Q Loss of Excitation</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_32_reverse_power">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_32_REVERSE_POWER</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>22</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 32 Reverse Power</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_59-2_overvoltage">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_59-2_OVER_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>23</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 59-2 Overvoltage</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_27-2_undervoltage">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_27-2_UNDER_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>24</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 27-2 Undervoltage</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_51-2_overcurrent">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_51-2_OVER_CURRENT</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>25</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 51-2 Overcurrent</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_81_underfrequency">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_81_UNDER_FREQUENCY</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>26</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 81 Underfrequency</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_81_overfrequency">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_81_OVER_FREQUENCY</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>27</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 81 Overfrequency</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_59-1_overvoltage">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_59-1_OVER_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>28</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 59-1 Overvoltage</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_27-1_undervoltage">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_27-1_UNDER_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>29</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 27-1 Undervoltage</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_47_phase_imbalance">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_47_PHASE_IMBALANCE</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>30</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 47 Phase Imbalance</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		

		<stateSensor ruleid="protection_alarm_metering_51-1_over_current">
            <type>state</type>
            <sensorId>PROTECTION_ALARM_METERING_51-1_OVER_CURRENT</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <bitwise_and>
                            <op>
                                <right_shift>
                                    <op><getOid>register44934</getOid></op>
                                    <op>31</op>
                                </right_shift>
                            </op>
                            <op>1</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Protection Alarm Metering - 51-1 Overcurrent</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>		
		
		<numSensor ruleid="cum_stats_total_run_hrs">
			<type>timeinhrs</type>
			<sensorId>CUM_STATS_TOTAL_RUN_HRS</sensorId>
			<value>
				<getOid>register44936</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Cumulative Stats - Total Run Time</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="cum_stats_loaded_run_hrs">
			<type>timeinhrs</type>
			<sensorId>CUM_STATS_LOADED_RUN_HRS</sensorId>
			<value>
				<getOid>register44938</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Cumulative Stats - Loaded Run Time</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="cum_stats_unloaded_run_hrs">
			<type>timeinhrs</type>
			<sensorId>CUM_STATS_UNLOADED_RUN_HRS</sensorId>
			<value>
				<getOid>register44940</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Cumulative Stats - Unloaded Run Time</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="run_status_total_run_hrs">
			<type>timeinhrs</type>
			<sensorId>RUN_STATS_TOTAL_RUN_HRS</sensorId>
			<value>
				<getOid>register44942</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Run Stats - Total Run Hours</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="run_status_loaded_run_hrs">
			<type>timeinhrs</type>
			<sensorId>RUN_STATS_LOADED_RUN_HRS</sensorId>
			<value>
				<getOid>register44944</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Run Stats - Loaded Run Hours</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
		<numSensor ruleid="run_status_unloaded_run_hrs">
			<type>timeinhrs</type>
			<sensorId>RUN_STATS_UNLOADED_RUN_HRS</sensorId>
			<value>
				<getOid>register44946</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Run Stats - Unloaded Run Hours</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>
		
	</device>

	<protocol>
		<modbus>
			<type_definition type_name="swapped_uint32">
				<type>uint_32</type>                 <!-- must be one of our 'normal' modbus types -->
				<byte_order>1,0,3,2</byte_order>     <!-- mapping of device's byte string into the order which we want -->
			</type_definition>
			<type_definition type_name="swapped_int32">
				<type>int_32</type>                 <!-- must be one of our 'normal' modbus types -->
				<byte_order>1,0,3,2</byte_order>     <!-- mapping of device's byte string into the order which we want -->
			</type_definition>
			<type_definition type_name="swapped_float">
				<type>float</type>                 <!-- must be one of our 'normal' modbus types -->
				<byte_order>1,0,3,2</byte_order>     <!-- mapping of device's byte string into the order which we want -->
			</type_definition>

			<table_ref_id indexid="registers44750-44754"> <!-- GEN_L2L_VOLTAGE_METERING_PH_? -->
				<entry num="0">register44750</entry>
				<entry num="1">register44752</entry>
				<entry num="2">register44754</entry>
			</table_ref_id>
			<value_ref_id valid="register44750"> <!-- GEN_L2L_VOLTAGE_METERING_PH_  (rowNumber=0) -->
				<function>3</function>
				<start_addr>4749</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44752"> <!-- GEN_L2L_VOLTAGE_METERING_PH_  (rowNumber=1) -->
				<function>3</function>
				<start_addr>4751</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44754"> <!-- GEN_L2L_VOLTAGE_METERING_PH_  (rowNumber=2) -->
				<function>3</function>
				<start_addr>4753</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>

			<table_ref_id indexid="registers44756-44760"> <!-- GEN_L2N_VOLTAGE_METERING_PH_? -->
				<entry num="0">register44756</entry>
				<entry num="1">register44758</entry>
				<entry num="2">register44760</entry>
			</table_ref_id>
			<value_ref_id valid="register44756"> <!-- GEN_L2N_VOLTAGE_METERING_PH_  (rowNumber=0) -->
				<function>3</function>
				<start_addr>4755</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44758"> <!-- GEN_L2N_VOLTAGE_METERING_PH_  (rowNumber=1) -->
				<function>3</function>
				<start_addr>4757</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44760"> <!-- GEN_L2N_VOLTAGE_METERING_PH_  (rowNumber=2) -->
				<function>3</function>
				<start_addr>4759</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>

			<value_ref_id valid="register44762"> <!-- BUS_VOLTAGE_METERING -->
				<function>3</function>
				<start_addr>4761</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>

			<table_ref_id indexid="registers44764-44768"> <!-- GEN_CURRENT_METERING_PH_? -->
				<entry num="0">register44764</entry>
				<entry num="1">register44766</entry>
				<entry num="2">register44768</entry>
			</table_ref_id>
			<value_ref_id valid="register44764"> <!-- GEN_CURRENT_METERING_PH_  (rowNumber=0) -->
				<function>3</function>
				<start_addr>4763</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44766"> <!-- GEN_CURRENT_METERING_PH_  (rowNumber=1) -->
				<function>3</function>
				<start_addr>4765</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44768"> <!-- GEN_CURRENT_METERING_PH_  (rowNumber=2) -->
				<function>3</function>
				<start_addr>4767</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>

			<table_ref_id indexid="registers44770-44774"> <!-- GEN_POWER_KVA_METERING_PH_? -->
				<entry num="0">register44770</entry>
				<entry num="1">register44772</entry>
				<entry num="2">register44774</entry>
			</table_ref_id>
			<value_ref_id valid="register44770"> <!-- GEN_POWER_KVA_METERING_PH_  (rowNumber=0) -->
				<function>3</function>
				<start_addr>4769</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44772"> <!-- GEN_POWER_KVA_METERING_PH_  (rowNumber=1) -->
				<function>3</function>
				<start_addr>4771</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44774"> <!-- GEN_POWER_KVA_METERING_PH_  (rowNumber=2) -->
				<function>3</function>
				<start_addr>4773</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>

			<value_ref_id valid="register44776"> <!-- GEN_POWER_KVA_METERING_TOTAL -->
				<function>3</function>
				<start_addr>4775</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>

			<table_ref_id indexid="registers44778-44782"> <!-- GEN_POWER_KW_METERING_PH_? -->
				<entry num="0">register44778</entry>
				<entry num="1">register44780</entry>
				<entry num="2">register44782</entry>
			</table_ref_id>
			<value_ref_id valid="register44778"> <!-- GEN_POWER_KW_METERING_PH_  (rowNumber=0) -->
				<function>3</function>
				<start_addr>4777</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44780"> <!-- GEN_POWER_KW_METERING_PH_  (rowNumber=1) -->
				<function>3</function>
				<start_addr>4779</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44782"> <!-- GEN_POWER_KW_METERING_PH_  (rowNumber=2) -->
				<function>3</function>
				<start_addr>4781</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>

			<value_ref_id valid="register44784"> <!-- GEN_POWER_KW_METERING_TOTAL -->
				<function>3</function>
				<start_addr>4783</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44786"> <!-- POWER_FACTOR_METERING -->
				<function>3</function>
				<start_addr>4785</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>
			</value_ref_id>
			<value_ref_id valid="register44788"> <!-- GEN_PF_LAGGING -->
				<function>3</function>
				<start_addr>4787</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44790"> <!-- GEN_FREQ_METERING -->
				<function>3</function>
				<start_addr>4789</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>
			</value_ref_id>
			<value_ref_id valid="register44792"> <!-- BUS_FREQ_METERING -->
				<function>3</function>
				<start_addr>4791</start_addr>
				<quantity>2</quantity>
				<type>swapped_float</type>
			</value_ref_id>
			<value_ref_id valid="register44794"> <!-- ACTIVE_SPEED_SOURCE -->
				<function>3</function>
				<start_addr>4793</start_addr>
				<quantity>2</quantity>
				<type>swapped_uint32</type>
			</value_ref_id>
			<value_ref_id valid="register44796"> <!-- ENGINE_SPEED_METERING -->
				<function>3</function>
				<start_addr>4795</start_addr>
				<quantity>2</quantity>
				<type>swapped_uint32</type>
			</value_ref_id>
			<value_ref_id valid="register44798"> <!-- ENGINE_LOAD_METERING -->
				<function>3</function>
				<start_addr>4797</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44800"> <!-- COOLANT_TEMP_METERING -->
				<function>3</function>
				<start_addr>4799</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44802"> <!-- OIL_PRESSURE_METERING -->
				<function>3</function>
				<start_addr>4801</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44804"> <!-- BATTERY_VOLTAGE_METERING -->
				<function>3</function>
				<start_addr>4803</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44806"> <!-- FUEL_LEVEL_METERING -->
				<function>3</function>
				<start_addr>4805</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44808"> <!-- ECU_COOLANT_LEVEL_METERING -->
				<function>3</function>
				<start_addr>4807</start_addr>
				<quantity>2</quantity>
				<type>swapped_uint32</type>
			</value_ref_id>
			<value_ref_id valid="register44810"> <!-- COOLDOWN_TIME_REMAINING -->
				<function>3</function>
				<start_addr>4809</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44812"> <!-- ALARM_METERING_AUTO_RESTART_FAILURE, ALARM_METERING_FUEL_LEAK_DETECT, ALARM_METERING_BATTERY_CHARGER_FAILURE, ALARM_METERING_TRANSFER_FAIL, ALARM_METERING_LOW_COOLANT_LEVEL, ALARM_METERING_ECU_SHUTDOWN, ALARM_METERING_EMERGENCY_SHUTDOWN, ALARM_METERING_OVERCRANK, ALARM_METERING_ECU_COMM_LOST, ALARM_METERING_GLOBAL_SENDER_FAIL, ALARM_METERING_LOW_FUEL_LEVEL, ALARM_METERING_LOW_OIL_PRESSURE, ALARM_METERING_HI_COOLANT_TEMP, ALARM_METERING_OVERSPEED -->
				<function>3</function>
				<start_addr>4811</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44814"> <!-- PREALARM_METERING1_SERIAL_FLASH_READ_FAILURE, PREALARM_METERING1_CHECK_SUM_FAILURE, PREALARM_METERING1_GLOBAL_PREALARM, PREALARM_METERING1_FUEL_FILTER_2_LEAK, PREALARM_METERING1_FUEL_FILTER_1_LEAK, PREALARM_METERING1_ENGINE_KW_OVERLOAD_3, PREALARM_METERING1_ENGINE_KW_OVERLOAD_2, PREALARM_METERING1_ENGINE_MPU_FAIL, PREALARM_METERING1_FUEL_LEVEL_DETECT, PREALARM_METERING1_BATTERY_CHARGER_FAILURE, PREALARM_METERING1_LOW_COOLANT_LEVEL, PREALARM_METERING1_MAINS_BRKR_OPEN_FAILURE, PREALARM_METERING1_MAINS_BRKR_CLOSE_FAILURE, PREALARM_METERING1_MAINS_BRKR_SYNC_FAILURE, PREALARM_METERING1_GEN_BRKR_OPEN_FAILURE, PREALARM_METERING1_GEN_BRKR_CLOSE_FAILURE, PREALARM_METERING1_GEN_BRKR_SYNC_FAILURE, PREALARM_METERING1_HIGH_FUEL_LEVEL, PREALARM_METERING1_REM_MOD_COM_LOSS, PREALARM_METERING1_ENGINE_KW_OVERLOAD, PREALARM_METERING1_DIAGNOSTIC_TROUBLE_CODE, PREALARM_METERING1_ECU_COMM_LOST, PREALARM_METERING1_MAINT_DUE, PREALARM_METERING1_BATTERY_OVERVOLTAGE, PREALARM_METERING1_WEAK_BATTERY, PREALARM_METERING1_LOW_BATTERY_VOLTAGE, PREALARM_METERING1_LOW_COOLANT_TEMP, PREALARM_METERING1_LOW_FUEL_LEVEL, PREALARM_METERING1_LOW_OIL_PRESSURE, PREALARM_METERING1_HIGH_COOLANT_TEMP -->
				<function>3</function>
				<start_addr>4813</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44816"> <!-- MTU_ALARM_METERING_HIGH_ECU_SUPPLY, MTU_ALARM_METERING_COMBINED_RED, MTU_ALARM_METERING_OVERSPEED, MTU_ALARM_METERING_LOW_OIL_PRESSURE, MTU_ALARM_METERING_LOW_FUEL_DELIVERY_PRESSURE, MTU_ALARM_METERING_LOW_AFTERCOOLER_COOL_LEVEL, MTU_ALARM_METERING_HIGH_COOLANT_TEMP, MTU_ALARM_METERING_HIGH_OIL_TEMP, MTU_ALARM_METERING_HIGH_CHARGE_AIR_TEMP -->
				<function>3</function>
				<start_addr>4815</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44818"> <!-- MTU_PREALARM_METERING_LOW_STORAGE_TANK, MTU_PREALARM_METERING_HIGH_STORAGE_TANK, MTU_PREALARM_METERING_LOW_DAY_TANK, MTU_PREALARM_METERING_HIGH_DAY_TANK, MTU_PREALARM_METERING_ALTERNATOR_WINDING_TEMP, MTU_PREALARM_METERING_IDLE_SPEED_LOW, MTU_PREALARM_METERING_RUNUP_SPEED_LOW, MTU_PREALARM_METERING_START_SPEED_LOW, MTU_PREALARM_METERING_PRIMING_FAULT, MTU_PREALARM_METERING_LOW_CHARGE_AIR_COOLANT_LEVEL, MTU_PREALARM_METERING_HIGH_FUEL_TEMP, MTU_PREALARM_METERING_HIGH_EXHAUST_TEMP_B, MTU_PREALARM_METERING_HIGH_EXHAUST_TEMP_A, MTU_PREALARM_METERING_LOW_ECU_SUPPLY_VOLTAGE, MTU_PREALARM_METERING_ENGINE_SPEED_TOO_LOW, MTU_PREALARM_METERING_HIGH_VOLTAGE_SUPPLY, MTU_PREALARM_METERING_LOW_VOLTAGE_SUPPLY, MTU_PREALARM_METERING_SPEED_DEMAND_FAILURE, MTU_PREALARM_METERING_ECU_FAULTY, MTU_PREALARM_METERING_COMBINED_YELLOW, MTU_PREALARM_METERING_LOW_OIL_PRESSURE, MTU_PREALARM_METERING_LOW_FUEL_DELIVERY_PRESSURE, MTU_PREALARM_METERING_LOW_CHARGE_AIR_PRESSURE, MTU_PREALARM_METERING_LOW_COOLANT_LEVEL, MTU_PREALARM_METERING_LOW_FUEL_RAIL_PRESSURE, MTU_PREALARM_METERING_HIGH_FUEL_RAIL_PRESSURE, MTU_PREALARM_METERING_SHUTDOWN_OVERRIDE, MTU_PREALARM_METERING_HIGH_COOLANT_TEMP, MTU_PREALARM_METERING_HIGH_CHARGE_AIR_TEMP, MTU_PREALARM_METERING_HIGH_INTERCOOLER_TEMP, MTU_PREALARM_METERING_HIGH_OIL_TEMP, MTU_PREALARM_METERING_HIGH_ECU_TEMP -->
				<function>3</function>
				<start_addr>4817</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44820"> <!-- SENDER_FAIL_ALARM_METERING_GENERATOR_VOLTAGE, SENDER_FAIL_ALARM_METERING_FUEL_LEVEL, SENDER_FAIL_ALARM_METERING_COOLANT_TEMP, SENDER_FAIL_ALARM_METERING_OIL_PRESSURE, SENDER_FAIL_ALARM_METERING_SPEED -->
				<function>3</function>
				<start_addr>4819</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44828"> <!-- LOCAL_INPUT_METERING_INPUT_16, LOCAL_INPUT_METERING_INPUT_15, LOCAL_INPUT_METERING_INPUT_14, LOCAL_INPUT_METERING_INPUT_13, LOCAL_INPUT_METERING_INPUT_12, LOCAL_INPUT_METERING_INPUT_11, LOCAL_INPUT_METERING_INPUT_10, LOCAL_INPUT_METERING_INPUT_9, LOCAL_INPUT_METERING_INPUT_8, LOCAL_INPUT_METERING_INPUT_7, LOCAL_INPUT_METERING_INPUT_6, LOCAL_INPUT_METERING_INPUT_5, LOCAL_INPUT_METERING_INPUT_4, LOCAL_INPUT_METERING_INPUT_3, LOCAL_INPUT_METERING_INPUT_2, LOCAL_INPUT_METERING_INPUT_1 -->
				<function>3</function>
				<start_addr>4827</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44830"> <!-- LOCAL_OUTPUT_METERING_PRESTART_OUTPUT, LOCAL_OUPTUT_METERING_RUN_OUTPUT, LOCAL_OUTPUT_METERING_START_OUTPUT, LOCAL_OUTPUT_METERING_OUTPUT_12, LOCAL_OUTPUT_METERING_OUTPUT_11, LOCAL_OUTPUT_METERING_OUTPUT_10, LOCAL_OUTPUT_METERING_OUTPUT_9, LOCAL_OUTPUT_METERING_OUTPUT_8, LOCAL_OUTPUT_METERING_OUTPUT_7, LOCAL_OUTPUT_METERING_OUTPUT_6, LOCAL_OUTPUT_METERING_OUTPUT_5, LOCAL_OUTPUT_METERING_OUTPUT_4, LOCAL_OUTPUT_METERING_OUTPUT_3, LOCAL_OUTPUT_METERING_OUTPUT_2, LOCAL_OUTPUT_METERING_OUTPUT_1 -->
				<function>3</function>
				<start_addr>4829</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44832"> <!-- STATUS_METERING_1_IDLE_REQUEST, STATUS_METERING_1_LAMP_TEST, STATUS_METERING_1_ALARM_SILENCE, STATUS_METERING_1_RESET, STATUS_METERING_1_ALTERNATE_FREQUENCY_OVERRIDE, STATUS_METERING_1_START_DELAY_BYPASS, STATUS_METERING_1_COOLDOWN_STOP_REQUEST_LOGIC, STATUS_METERING_1_COOLDOWN_REQUEST_LOGIC, STATUS_METERING_1_EXTERNAL_START_DELAY, STATUS_METERING_1_OFF_MODE_COOLDOWN, STATUS_METERING_1_PF_MODE_ACTIVE, STATUS_METERING_1_VAR_MODE_ACTIVE, STATUS_METERING_1_COOLDOWN_MODE_ACTIVE, STATUS_METERING_1_ENGINE_RUNNING, STATUS_METERING_1_FUEL_LEAK_DETECT, STATUS_METERING_1_BATTERY_CHARGER_FAILURE, STATUS_METERING_1_LOW_COOLANT_LEVEL, STATUS_METERING_1_GEN_FAILED, STATUS_METERING_1_GEN_STABLE, STATUS_METERING_1_GEN_DEAD, STATUS_METERING_1_BUS_FAILED, STATUS_METERING_1_BUS_STABLE, STATUS_METERING_1_BUS_DEAD, STATUS_METERING_1_GEN_BREAKER_CLOSED, STATUS_METERING_1_MAINS_BREAKER_CLOSED, STATUS_METERING_1_GROUNDED_DELTA_OVERRIDE, STATUS_METERING_1_BATTLE_OVERRIDE, STATUS_METERING_1_AUTO_TRANSFER_SWITCH, STATUS_METERING_1_LOW_LINE_OVERRIDE, STATUS_METERING_1_SINGLE_PHASE_AC_OVERRIDE, STATUS_METERING_1_SINGLE_PHASE_OVERRIDE, STATUS_METERING_1_EPS_SUPPLYING_LOAD -->
				<function>3</function>
				<start_addr>4831</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44834"> <!-- HRS_UNTIL_MAINTENANCE -->
				<function>3</function>
				<start_addr>4833</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44836"> <!-- CUM_TOTAL_ENGINE_RUN_HRS -->
				<function>3</function>
				<start_addr>4835</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44838"> <!-- CUM_TOTAL_ENGINE_RUN_HRS -->
				<function>3</function>
				<start_addr>4837</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44840"> <!-- CUM_LOADED_ENGINE_RUN_HRS -->
				<function>3</function>
				<start_addr>4839</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44842"> <!-- CUM_LOADED_ENGINE_RUN_HRS -->
				<function>3</function>
				<start_addr>4841</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44844"> <!-- CUM_UNLOADED_ENGINE_RUN_HRS -->
				<function>3</function>
				<start_addr>4843</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44846"> <!-- CUM_UNLOADED_ENGINE_RUN_HRS -->
				<function>3</function>
				<start_addr>4845</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44848"> <!-- CUM_TOTAL_HWHRS -->
				<function>3</function>
				<start_addr>4847</start_addr>
				<quantity>2</quantity>
				<type>swapped_uint32</type>
			</value_ref_id>
			<value_ref_id valid="register44850"> <!-- CUM_TOTAL_HWHRS -->
				<function>3</function>
				<start_addr>4849</start_addr>
				<quantity>2</quantity>
				<type>swapped_uint32</type>
			</value_ref_id>
			<value_ref_id valid="register44858"> <!-- SESSION_TOTAL_ENGINE_RUN -->
				<function>3</function>
				<start_addr>4857</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44860"> <!-- SESSION_TOTAL_ENGINE_RUN -->
				<function>3</function>
				<start_addr>4859</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44862"> <!-- SESSION_LOADED_ENGINE_RUN -->
				<function>3</function>
				<start_addr>4861</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44864"> <!-- SESSION_LOADED_ENGINE_RUN -->
				<function>3</function>
				<start_addr>4863</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44866"> <!-- SESSION_UNLOADED_ENGINE_RUN -->
				<function>3</function>
				<start_addr>4865</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44868"> <!-- SESSION_UNLOADED_ENGINE_RUN -->
				<function>3</function>
				<start_addr>4867</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44870"> <!-- SESSION_HWHRS -->
				<function>3</function>
				<start_addr>4869</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44880"> <!-- GENERATOR_STATUS -->
				<function>3</function>
				<start_addr>4879</start_addr>
				<quantity>2</quantity>
				<type>swapped_uint32</type>
			</value_ref_id>
			<value_ref_id valid="register44934"> <!-- PROTECTION_ALARM_METERING_81_ROC_TRIP, PROTECTION_ALARM_METERING_78_VECTOR_SHIFT_TRIP, PROTECTION_ALARM_METERING_51-3_OVER_CURRENT, PROTECTION_ALARM_METERING_40Q_LOSS_EXCITATION, PROTECTION_ALARM_METERING_32_REVERSE_POWER, PROTECTION_ALARM_METERING_59-2_OVER_VOLTAGE, PROTECTION_ALARM_METERING_27-2_UNDER_VOLTAGE, PROTECTION_ALARM_METERING_51-2_OVER_CURRENT, PROTECTION_ALARM_METERING_81_UNDER_FREQUENCY, PROTECTION_ALARM_METERING_81_OVER_FREQUENCY, PROTECTION_ALARM_METERING_59-1_OVER_VOLTAGE, PROTECTION_ALARM_METERING_27-1_UNDER_VOLTAGE, PROTECTION_ALARM_METERING_47_PHASE_IMBALANCE, PROTECTION_ALARM_METERING_51-1_OVER_CURRENT -->
				<function>3</function>
				<start_addr>4933</start_addr>
				<quantity>2</quantity>
				<type>swapped_int32</type>
			</value_ref_id>
			<value_ref_id valid="register44936"> <!-- CUM_STATS_TOTAL_RUN_HRS -->
				<function>3</function>
				<start_addr>4935</start_addr>
				<quantity>2</quantity>
				<type>swapped_uint32</type>
			</value_ref_id>
			<value_ref_id valid="register44938"> <!-- CUM_STATS_LOADED_RUN_HRS -->
				<function>3</function>
				<start_addr>4937</start_addr>
				<quantity>2</quantity>
				<type>swapped_uint32</type>
			</value_ref_id>
			<value_ref_id valid="register44940"> <!-- CUM_STATS_UNLOADED_RUN_HRS -->
				<function>3</function>
				<start_addr>4939</start_addr>
				<quantity>2</quantity>
				<type>swapped_uint32</type>
			</value_ref_id>
			<value_ref_id valid="register44942"> <!-- RUN_STATS_TOTAL_RUN_HRS -->
				<function>3</function>
				<start_addr>4941</start_addr>
				<quantity>2</quantity>
				<type>swapped_uint32</type>
			</value_ref_id>
			<value_ref_id valid="register44944"> <!-- RUN_STATS_LOADED_RUN_HRS -->
				<function>3</function>
				<start_addr>4943</start_addr>
				<quantity>2</quantity>
				<type>swapped_uint32</type>
			</value_ref_id>
			<value_ref_id valid="register44946"> <!-- RUN_STATS_UNLOADED_RUN_HRS -->
				<function>3</function>
				<start_addr>4945</start_addr>
				<quantity>2</quantity>
				<type>swapped_uint32</type>
			</value_ref_id>

			<packet>
				<function>3</function>
				<start_addr>4749</start_addr>
				<quantity>72</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>4827</start_addr>
				<quantity>24</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>4857</start_addr>
				<quantity>14</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>4879</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>4933</start_addr>
				<quantity>14</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>
