<?xml version="1.0"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
         ddfid="multistack_mv6_chiller" ddfname="Multistack MV6 Chiller" ddfversion="2" canremove="yes">
  <schemaVersion>1.6</schemaVersion>

  <device deviceid="mv6_header">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

    <setProductData ruleid="vendordata" field="vendor">Multistack</setProductData>
    <setProductData ruleid="modeldata" field="model">MV6 Chiller</setProductData>
    <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
    <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
  </device>

  <device deviceid="mv6_sensors">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

    
    <stateSensor ruleid="chiller_control">
        <type>state</type>
        <sensorId>CHILLER_OPERATE_MODE</sensorId>
        <value>
            <mapValue mapid="off_on-vm">
                <getOid>address40000</getOid>
            </mapValue>
        </value>
        <label>Chiller Control</label>
        <enum>off_on-em</enum>
        <sensorSet>Status Sensors</sensorSet>
    </stateSensor>  

    <valueMap ruleid="off_on-vm">
        <valueIn>0</valueIn><valueOut>1</valueOut>
        <valueIn>1</valueIn><valueOut>2</valueOut>
        <valueIn>*</valueIn><valueOut>0</valueOut>
    </valueMap>

    <enumMap ruleid="off_on-em">
        <label>Unknown</label>
        <label>Off</label>
        <label>On</label>
    </enumMap>
    
    <stateSensor ruleid="chiller_state">
        <type>state</type>
        <sensorId>CHILLER_COMPRESSOR_STATE</sensorId>
        <value>
            <mapValue mapid="chillerState-vm">
                <getOid>address40001</getOid>
            </mapValue>
        </value>
        <label>Chiller State</label>
        <enum>chillerState-em</enum>
        <sensorSet>Status Sensors</sensorSet>
    </stateSensor>  

    <valueMap ruleid="chillerState-vm">
        <valueIn>0</valueIn><valueOut>1</valueOut>
        <valueIn>1</valueIn><valueOut>2</valueOut>
        <valueIn>2</valueIn><valueOut>3</valueOut>
        <valueIn>3</valueIn><valueOut>4</valueOut>
        <valueIn>4</valueIn><valueOut>5</valueOut>
        <valueIn>5</valueIn><valueOut>6</valueOut>
        <valueIn>6</valueIn><valueOut>7</valueOut>
        <valueIn>7</valueIn><valueOut>8</valueOut>
        <valueIn>9</valueIn><valueOut>9</valueOut>
        <valueIn>10</valueIn><valueOut>10</valueOut>
        <valueIn>*</valueIn><valueOut>0</valueOut>
    </valueMap>

    <enumMap ruleid="chillerState-em">
        <label>Unknown</label>
        <label>Urgent Stop</label>
        <label>Insufficient Water Flow</label>
        <label>Remote Off</label>
        <label>Too Many Fault Comps.</label>
        <label>System Card Comm. Error</label>
        <label>Fault Off</label>
        <label>Start Relay</label>
        <label>Stop Relay</label>
        <label>Touch Panel Off,Fail to Start</label>
        <label>Normal Stop</label>
    </enumMap>
      
    <numSensor ruleid="SysLoad">
        <type>pctofcapacity</type>
        <sensorId>SYSTEM_OUTPUT_LOAD_PCT</sensorId>
        <value>
            <getOid>address40002</getOid>
        </value>
        <valueInc>1</valueInc>
        <label>System Load Output (Percent)</label>
        <sensorSet>Load Pct</sensorSet>    
    </numSensor>
       
    <numSensor ruleid="NeedLoad">
        <type>pctofcapacity</type>
        <sensorId>DEMAND_OUTPUT_LOAD_PCT</sensorId>
        <value>
            <getOid>address40003</getOid>
        </value>
        <valueInc>1</valueInc>
        <label>System Load Demand (Percent)</label>
        <sensorSet>Load Pct</sensorSet>    
    </numSensor>
      
    <numSensor ruleid="Macro_MaxLoad">
        <type>pctofcapacity</type>
        <sensorId>MAX_OUTPUT_LOAD_PCT</sensorId>
        <value>
            <getOid>address40004</getOid>
        </value>
        <valueInc>1</valueInc>
        <label>Max. Load Output Limit (Percent)</label>
        <sensorSet>Load Pct</sensorSet>    
    </numSensor>
   
    <stateSensor ruleid="chiller_type">
        <type>state</type>
        <sensorId>CHILLER_IN_ROOM_UNIT_STATE</sensorId>
        <value>
            <mapValue mapid="chillType-vm">
                <getOid>address40007</getOid>
            </mapValue>
        </value>
        <label>Chiller Type</label>
        <enum>chillType-em</enum>
        <sensorSet>Status Sensors</sensorSet>
    </stateSensor>  

    <valueMap ruleid="chillType-vm">
        <valueIn>0</valueIn><valueOut>1</valueOut>
        <valueIn>1</valueIn><valueOut>2</valueOut>
        <valueIn>*</valueIn><valueOut>0</valueOut>
    </valueMap>

    <enumMap ruleid="chillType-em">
        <label>Unknown</label>
        <label>Single Cool</label>
        <label>Heat Pump</label>
    </enumMap>
     
    <numSensor ruleid="sys_leaving_cw_temp">
        <type>temp</type>
        <sensorId>SYSTEM_CW_LEAVING_FLUID_TEMP</sensorId>
        <value>
            <mult>
                <op><getOid>address40009</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>System Leaving Chilled Water Temperature</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>

	<!--     
    <numSensor ruleid="sys_entering_cool_h20_temp">
        <type>temp</type>
        <sensorId>SYSTEM_COOL_H2O_ENTERING_FLUID_TEMP</sensorId>
        <value>
            <mult>
                <op><getOid>address40010</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>System Entering Cooled Water Temperature</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>
    <numSensor ruleid="sys_leaving_cool_h20_temp">
        <type>temp</type>
        <sensorId>SYSTEM_COOL_H2O_LEAVING_FLUID_TEMP</sensorId>
        <value>
            <mult>
                <op><getOid>address40011</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>System Leaving Cooled Water Temperature</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>
	-->
     
    <numSensor ruleid="ambient_temperature">
        <type>temp</type>
        <sensorId>AMBIENT_IN_ROOM_UNIT_TEMP</sensorId>
        <value>
            <mult>
                <op><getOid>address40012</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>Ambient Temperature</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>
   
    <stateSensor ruleid="Macro_VSP">
        <type>state</type>
        <sensorId>VSP_PA_POWER_SYSTEM</sensorId>
        <value>
            <mapValue mapid="econVSP-vm">
                <getOid>address40029</getOid>
            </mapValue>
        </value>
        <label>Economic VSP</label>
        <enum>econVSP-em</enum>
        <sensorSet>Status Sensors</sensorSet>
    </stateSensor>  

    <valueMap ruleid="econVSP-vm">
        <valueIn>1</valueIn><valueOut>1</valueOut>
        <valueIn>2</valueIn><valueOut>2</valueOut>
        <valueIn>3</valueIn><valueOut>3</valueOut>
        <valueIn>4</valueIn><valueOut>4</valueOut>
       <valueIn>*</valueIn><valueOut>0</valueOut>
    </valueMap>

    <enumMap ruleid="econVSP-em">
        <label>Unknown</label>
        <label>25%</label>
        <label>50%</label>
        <label>75%</label>
        <label>100%</label>
    </enumMap>

    <numSensor ruleid="Macro_tempStill">
        <type>temp</type>
        <sensorId>DEADBAND_TEMP0_ARU_0</sensorId>
        <value>
            <mult>
                <op><getOid>address40030</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>Temperature Dead Band</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>
     
    <stateSensor ruleid="Macro_WorkMode">
        <type>state</type>
        <sensorId>WORKMODE_COOLING_ENABLED</sensorId>
        <value>
            <mapValue mapid="workMode-vm">
                <getOid>address40039</getOid>
            </mapValue>
        </value>
        <label>Working Mode</label>
        <enum>workMode-em</enum>
        <sensorSet>Status Sensors</sensorSet>
    </stateSensor>  

    <valueMap ruleid="workMode-vm">
        <valueIn>0</valueIn><valueOut>1</valueOut>
        <valueIn>1</valueIn><valueOut>2</valueOut>
       <valueIn>*</valueIn><valueOut>0</valueOut>
    </valueMap>

    <enumMap ruleid="workMode-em">
        <label>Unknown</label>
        <label>Cooling</label>
        <label>Heating</label>
    </enumMap>	
     
    <stateSensor ruleid="Macro_Holiday">
        <type>state</type>
        <sensorId>HOLIDAY_OPERATE_MODE</sensorId>
        <value>
            <mapValue mapid="off_on-vm">
                <getOid>address40041</getOid>
            </mapValue>
        </value>
        <label>Holiday Pump Control</label>
        <enum>off_on-em</enum>
        <sensorSet>Status Sensors</sensorSet>
    </stateSensor>  

    <valueMap ruleid="netMode-vm">
        <valueIn>0</valueIn><valueOut>1</valueOut>
        <valueIn>1</valueIn><valueOut>2</valueOut>
       <valueIn>*</valueIn><valueOut>0</valueOut>
    </valueMap>

    <enumMap ruleid="netMode-em">
        <label>Unknown</label>
        <label>Bypass</label>
        <label>Auto</label>
    </enumMap>
    
	<!--
    <stateSensor ruleid="RunStat">
        <type>state</type>
        <sensorId>RUNSTAT_OPERATE_MODE</sensorId>
        <value>
            <mapValue mapid="off_on-vm">
                <getOid>address40042</getOid>
            </mapValue>
        </value>
        <label>Running Status</label>
        <enum>off_on-em</enum>
        <sensorSet>Status Sensors</sensorSet>
    </stateSensor>  
     
    <stateSensor ruleid="NetMode">
        <type>state</type>
        <sensorId>NET_OPERATE_MODE</sensorId>
        <value>
            <mapValue mapid="netMode-vm">
                <getOid>address40043</getOid>
            </mapValue>
        </value>
        <label>Net Mode</label>
        <enum>netMode-em</enum>
        <sensorSet>Status Sensors</sensorSet>
    </stateSensor>  

    <stateSensor ruleid="workMode_single">
        <type>state</type>
        <sensorId>WORKMODE_SU_COOLING_ENABLED</sensorId>
        <value>
            <mapValue mapid="workMode-vm">
                <getOid>address40044</getOid>
            </mapValue>
        </value>
        <label>Working Mode (Single Unit)</label>
        <enum>workMode-em</enum>
        <sensorSet>Status Sensors</sensorSet>
    </stateSensor>  

    <numSensor ruleid="channel0_temp">
        <type>temp</type>
        <sensorId>CHANNEL_TEMP0_ARU_0</sensorId>
        <value>
            <mult>
                <op><getOid>address40045</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>Channel 00 Temperature</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>
       
    <numSensor ruleid="channel1_temp">
        <type>temp</type>
        <sensorId>CHANNEL_TEMP0_ARU_1</sensorId>
        <value>
            <mult>
                <op><getOid>address40046</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>Channel 01 Temperature</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>
    
    <numSensor ruleid="channel2_temp">
        <type>temp</type>
        <sensorId>CHANNEL_TEMP0_ARU_2</sensorId>
        <value>
            <mult>
                <op><getOid>address40047</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>Channel 02 Temperature</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>
    
    <numSensor ruleid="channel3_temp">
        <type>temp</type>
        <sensorId>CHANNEL_TEMP0_ARU_3</sensorId>
        <value>
            <mult>
                <op><getOid>address40048</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>Channel 03 Temperature</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>
    
    <numSensor ruleid="channel4_temp">
        <type>temp</type>
        <sensorId>CHANNEL_TEMP0_ARU_4</sensorId>
        <value>
            <mult>
                <op><getOid>address40049</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>Channel 04 Temperature</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>
    
    <numSensor ruleid="channel5_temp">
        <type>temp</type>
        <sensorId>CHANNEL_TEMP0_ARU_5</sensorId>
        <value>
            <mult>
                <op><getOid>address40050</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>Channel 05 Temperature</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>
    
    <numSensor ruleid="channel6_temp">
        <type>temp</type>
        <sensorId>CHANNEL_TEMP0_ARU_6</sensorId>
        <value>
            <mult>
                <op><getOid>address40051</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>Channel 06 Temperature</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>
    
    <numSensor ruleid="channel7_temp">
        <type>temp</type>
        <sensorId>CHANNEL_TEMP0_ARU_07</sensorId>
        <value>
            <mult>
                <op><getOid>address40052</getOid></op>
                <op>0.1</op>
            </mult>
        </value>
        <valueInc>0.1</valueInc>
        <label>Channel 07 Temperature</label>
        <sensorSet>Temperature</sensorSet>    
    </numSensor>
	-->

		<numSensor ruleid="system-entering-chilled-water-temperature">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>SYSTEM_ENTERING_CHILLED_WATER_TEMPERATURE</sensorId>
			<value>
				<mult><op><getOid>SYSTEM_ENTERING_CHILLED_WATER_TEMPERATURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>System Entering Chilled Water Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="lead-compressor-module">
			<type>num</type>
			<sensorId>LEAD_COMPRESSOR_MODULE</sensorId>
			<value>
				<getOid>LEAD_COMPRESSOR_MODULE</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Lead Compressor Module</label>
			<sensorSet>Status Sensors</sensorSet>
		</numSensor>
		<stateSensor ruleid="module-1-running-status">
			<type>state</type>
			<sensorId>MODULE_1_RUNNING_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
				<getOid>MODULE_1_RUNNING_STATUS</getOid>
				</mapValue>
			</value>
			<label>Module 1 Running Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Module 1 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-1-net-mode">
			<type>state</type>
			<sensorId>MODULE_1_NET_MODE</sensorId>
			<value>
				<mapValue mapid="netMode-vm">
				<getOid>MODULE_1_NET_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 1 Net Mode</label>
			<enum>netMode-em</enum>
			<sensorSet>Module 1 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-1-working-mode">
			<type>state</type>
			<sensorId>MODULE_1_WORKING_MODE</sensorId>
			<value>
				<mapValue mapid="workMode-vm">
				<getOid>MODULE_1_WORKING_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 1 Working Mode</label>
			<enum>workMode-em</enum>
			<sensorSet>Module 1 Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="mod_1-comp_1-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_1_COMP_1_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_1_COMP_1_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.1 Comp.1 Leaving Water Temp</label>
			<sensorSet>Module 1 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_1-comp_2-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_1_COMP_2_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_1_COMP_2_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.1 Comp.2 Leaving Water Temp</label>
			<sensorSet>Module 1 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_1-comp_1-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_1_COMP_1_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_1_COMP_1_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.1 Comp.1 TX</label>
			<sensorSet>Module 1 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_1-comp_2-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_1_COMP_2_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_1_COMP_2_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.1 Comp.2 TX</label>
			<sensorSet>Module 1 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_1-comp_1-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_1_COMP_1_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_1_COMP_1_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.1 Comp.1 Suction Pressure</label>
			<sensorSet>Module 1 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_1-comp_2-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_1_COMP_2_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_1_COMP_2_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.1 Comp.2 Suction Pressure</label>
			<sensorSet>Module 1 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_1-comp_1-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_1_COMP_1_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_1_COMP_1_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.1 Comp.1 Discharge Pressure</label>
			<sensorSet>Module 1 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_1-comp_2-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_1_COMP_2_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_1_COMP_2_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.1 Comp.2 Discharge Pressure</label>
			<sensorSet>Module 1 Sensors</sensorSet>
		</numSensor>
		<stateSensor ruleid="module-2-running-status">
			<type>state</type>
			<sensorId>MODULE_2_RUNNING_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
				<getOid>MODULE_2_RUNNING_STATUS</getOid>
				</mapValue>
			</value>
			<label>Module 2 Running Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Module 2 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-2-net-mode">
			<type>state</type>
			<sensorId>MODULE_2_NET_MODE</sensorId>
			<value>
				<mapValue mapid="netMode-vm">
				<getOid>MODULE_2_NET_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 2 Net Mode</label>
			<enum>netMode-em</enum>
			<sensorSet>Module 2 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-2-working-mode">
			<type>state</type>
			<sensorId>MODULE_2_WORKING_MODE</sensorId>
			<value>
				<mapValue mapid="workMode-vm">
				<getOid>MODULE_2_WORKING_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 2 Working Mode</label>
			<enum>workMode-em</enum>
			<sensorSet>Module 2 Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="mod_2-comp_1-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_2_COMP_1_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_2_COMP_1_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.2 Comp.1 Leaving Water Temp</label>
			<sensorSet>Module 2 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_2-comp_2-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_2_COMP_2_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_2_COMP_2_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.2 Comp.2 Leaving Water Temp</label>
			<sensorSet>Module 2 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_2-comp_1-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_2_COMP_1_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_2_COMP_1_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.2 Comp.1 TX</label>
			<sensorSet>Module 2 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_2-comp_2-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_2_COMP_2_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_2_COMP_2_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.2 Comp.2 TX</label>
			<sensorSet>Module 2 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_2-comp_1-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_2_COMP_1_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_2_COMP_1_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.2 Comp.1 Suction Pressure</label>
			<sensorSet>Module 2 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_2-comp_2-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_2_COMP_2_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_2_COMP_2_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.2 Comp.2 Suction Pressure</label>
			<sensorSet>Module 2 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_2-comp_1-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_2_COMP_1_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_2_COMP_1_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.2 Comp.1 Discharge Pressure</label>
			<sensorSet>Module 2 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_2-comp_2-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_2_COMP_2_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_2_COMP_2_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.2 Comp.2 Discharge Pressure</label>
			<sensorSet>Module 2 Sensors</sensorSet>
		</numSensor>
		<stateSensor ruleid="module-3-running-status">
			<type>state</type>
			<sensorId>MODULE_3_RUNNING_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
				<getOid>MODULE_3_RUNNING_STATUS</getOid>
				</mapValue>
			</value>
			<label>Module 3 Running Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Module 3 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-3-net-mode">
			<type>state</type>
			<sensorId>MODULE_3_NET_MODE</sensorId>
			<value>
				<mapValue mapid="netMode-vm">
				<getOid>MODULE_3_NET_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 3 Net Mode</label>
			<enum>netMode-em</enum>
			<sensorSet>Module 3 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-3-working-mode">
			<type>state</type>
			<sensorId>MODULE_3_WORKING_MODE</sensorId>
			<value>
				<mapValue mapid="workMode-vm">
				<getOid>MODULE_3_WORKING_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 3 Working Mode</label>
			<enum>workMode-em</enum>
			<sensorSet>Module 3 Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="mod_3-comp_1-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_3_COMP_1_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_3_COMP_1_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.3 Comp.1 Leaving Water Temp</label>
			<sensorSet>Module 3 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_3-comp_2-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_3_COMP_2_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_3_COMP_2_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.3 Comp.2 Leaving Water Temp</label>
			<sensorSet>Module 3 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_3-comp_1-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_3_COMP_1_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_3_COMP_1_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.3 Comp.1 TX</label>
			<sensorSet>Module 3 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_3-comp_2-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_3_COMP_2_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_3_COMP_2_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.3 Comp.2 TX</label>
			<sensorSet>Module 3 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_3-comp_1-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_3_COMP_1_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_3_COMP_1_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.3 Comp.1 Suction Pressure</label>
			<sensorSet>Module 3 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_3-comp_2-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_3_COMP_2_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_3_COMP_2_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.3 Comp.2 Suction Pressure</label>
			<sensorSet>Module 3 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_3-comp_1-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_3_COMP_1_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_3_COMP_1_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.3 Comp.1 Discharge Pressure</label>
			<sensorSet>Module 3 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_3-comp_2-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_3_COMP_2_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_3_COMP_2_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.3 Comp.2 Discharge Pressure</label>
			<sensorSet>Module 3 Sensors</sensorSet>
		</numSensor>
		<stateSensor ruleid="module-4-running-status">
			<type>state</type>
			<sensorId>MODULE_4_RUNNING_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
				<getOid>MODULE_4_RUNNING_STATUS</getOid>
				</mapValue>
			</value>
			<label>Module 4 Running Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Module 4 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-4-net-mode">
			<type>state</type>
			<sensorId>MODULE_4_NET_MODE</sensorId>
			<value>
				<mapValue mapid="netMode-vm">
				<getOid>MODULE_4_NET_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 4 Net Mode</label>
			<enum>netMode-em</enum>
			<sensorSet>Module 4 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-4-working-mode">
			<type>state</type>
			<sensorId>MODULE_4_WORKING_MODE</sensorId>
			<value>
				<mapValue mapid="workMode-vm">
				<getOid>MODULE_4_WORKING_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 4 Working Mode</label>
			<enum>workMode-em</enum>
			<sensorSet>Module 4 Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="mod_4-comp_1-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_4_COMP_1_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_4_COMP_1_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.4 Comp.1 Leaving Water Temp</label>
			<sensorSet>Module 4 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_4-comp_2-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_4_COMP_2_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_4_COMP_2_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.4 Comp.2 Leaving Water Temp</label>
			<sensorSet>Module 4 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_4-comp_1-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_4_COMP_1_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_4_COMP_1_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.4 Comp.1 TX</label>
			<sensorSet>Module 4 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_4-comp_2-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_4_COMP_2_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_4_COMP_2_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.4 Comp.2 TX</label>
			<sensorSet>Module 4 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_4-comp_1-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_4_COMP_1_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_4_COMP_1_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.4 Comp.1 Suction Pressure</label>
			<sensorSet>Module 4 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_4-comp_2-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_4_COMP_2_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_4_COMP_2_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.4 Comp.2 Suction Pressure</label>
			<sensorSet>Module 4 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_4-comp_1-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_4_COMP_1_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_4_COMP_1_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.4 Comp.1 Discharge Pressure</label>
			<sensorSet>Module 4 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_4-comp_2-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_4_COMP_2_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_4_COMP_2_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.4 Comp.2 Discharge Pressure</label>
			<sensorSet>Module 4 Sensors</sensorSet>
		</numSensor>
		<stateSensor ruleid="module-5-running-status">
			<type>state</type>
			<sensorId>MODULE_5_RUNNING_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
				<getOid>MODULE_5_RUNNING_STATUS</getOid>
				</mapValue>
			</value>
			<label>Module 5 Running Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Module 5 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-5-net-mode">
			<type>state</type>
			<sensorId>MODULE_5_NET_MODE</sensorId>
			<value>
				<mapValue mapid="netMode-vm">
				<getOid>MODULE_5_NET_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 5 Net Mode</label>
			<enum>netMode-em</enum>
			<sensorSet>Module 5 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-5-working-mode">
			<type>state</type>
			<sensorId>MODULE_5_WORKING_MODE</sensorId>
			<value>
				<mapValue mapid="workMode-vm">
				<getOid>MODULE_5_WORKING_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 5 Working Mode</label>
			<enum>workMode-em</enum>
			<sensorSet>Module 5 Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="mod_5-comp_1-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_5_COMP_1_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_5_COMP_1_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.5 Comp.1 Leaving Water Temp</label>
			<sensorSet>Module 5 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_5-comp_2-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_5_COMP_2_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_5_COMP_2_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.5 Comp.2 Leaving Water Temp</label>
			<sensorSet>Module 5 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_5-comp_1-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_5_COMP_1_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_5_COMP_1_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.5 Comp.1 TX</label>
			<sensorSet>Module 5 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_5-comp_2-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_5_COMP_2_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_5_COMP_2_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.5 Comp.2 TX</label>
			<sensorSet>Module 5 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_5-comp_1-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_5_COMP_1_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_5_COMP_1_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.5 Comp.1 Suction Pressure</label>
			<sensorSet>Module 5 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_5-comp_2-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_5_COMP_2_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_5_COMP_2_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.5 Comp.2 Suction Pressure</label>
			<sensorSet>Module 5 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_5-comp_1-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_5_COMP_1_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_5_COMP_1_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.5 Comp.1 Discharge Pressure</label>
			<sensorSet>Module 5 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_5-comp_2-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_5_COMP_2_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_5_COMP_2_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.5 Comp.2 Discharge Pressure</label>
			<sensorSet>Module 5 Sensors</sensorSet>
		</numSensor>
		<stateSensor ruleid="module-6-running-status">
			<type>state</type>
			<sensorId>MODULE_6_RUNNING_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
				<getOid>MODULE_6_RUNNING_STATUS</getOid>
				</mapValue>
			</value>
			<label>Module 6 Running Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Module 6 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-6-net-mode">
			<type>state</type>
			<sensorId>MODULE_6_NET_MODE</sensorId>
			<value>
				<mapValue mapid="netMode-vm">
				<getOid>MODULE_6_NET_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 6 Net Mode</label>
			<enum>netMode-em</enum>
			<sensorSet>Module 6 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-6-working-mode">
			<type>state</type>
			<sensorId>MODULE_6_WORKING_MODE</sensorId>
			<value>
				<mapValue mapid="workMode-vm">
				<getOid>MODULE_6_WORKING_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 6 Working Mode</label>
			<enum>workMode-em</enum>
			<sensorSet>Module 6 Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="mod_6-comp_1-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_6_COMP_1_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_6_COMP_1_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.6 Comp.1 Leaving Water Temp</label>
			<sensorSet>Module 6 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_6-comp_2-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_6_COMP_2_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_6_COMP_2_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.6 Comp.2 Leaving Water Temp</label>
			<sensorSet>Module 6 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_6-comp_1-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_6_COMP_1_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_6_COMP_1_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.6 Comp.1 TX</label>
			<sensorSet>Module 6 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_6-comp_2-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_6_COMP_2_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_6_COMP_2_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.6 Comp.2 TX</label>
			<sensorSet>Module 6 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_6-comp_1-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_6_COMP_1_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_6_COMP_1_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.6 Comp.1 Suction Pressure</label>
			<sensorSet>Module 6 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_6-comp_2-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_6_COMP_2_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_6_COMP_2_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.6 Comp.2 Suction Pressure</label>
			<sensorSet>Module 6 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_6-comp_1-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_6_COMP_1_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_6_COMP_1_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.6 Comp.1 Discharge Pressure</label>
			<sensorSet>Module 6 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_6-comp_2-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_6_COMP_2_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_6_COMP_2_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.6 Comp.2 Discharge Pressure</label>
			<sensorSet>Module 6 Sensors</sensorSet>
		</numSensor>
		<stateSensor ruleid="module-7-running-status">
			<type>state</type>
			<sensorId>MODULE_7_RUNNING_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
				<getOid>MODULE_7_RUNNING_STATUS</getOid>
				</mapValue>
			</value>
			<label>Module 7 Running Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Module 7 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-7-net-mode">
			<type>state</type>
			<sensorId>MODULE_7_NET_MODE</sensorId>
			<value>
				<mapValue mapid="netMode-vm">
				<getOid>MODULE_7_NET_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 7 Net Mode</label>
			<enum>netMode-em</enum>
			<sensorSet>Module 7 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-7-working-mode">
			<type>state</type>
			<sensorId>MODULE_7_WORKING_MODE</sensorId>
			<value>
				<mapValue mapid="workMode-vm">
				<getOid>MODULE_7_WORKING_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 7 Working Mode</label>
			<enum>workMode-em</enum>
			<sensorSet>Module 7 Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="mod_7-comp_1-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_7_COMP_1_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_7_COMP_1_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.7 Comp.1 Leaving Water Temp</label>
			<sensorSet>Module 7 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_7-comp_2-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_7_COMP_2_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_7_COMP_2_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.7 Comp.2 Leaving Water Temp</label>
			<sensorSet>Module 7 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_7-comp_1-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_7_COMP_1_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_7_COMP_1_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.7 Comp.1 TX</label>
			<sensorSet>Module 7 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_7-comp_2-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_7_COMP_2_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_7_COMP_2_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.7 Comp.2 TX</label>
			<sensorSet>Module 7 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_7-comp_1-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_7_COMP_1_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_7_COMP_1_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.7 Comp.1 Suction Pressure</label>
			<sensorSet>Module 7 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_7-comp_2-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_7_COMP_2_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_7_COMP_2_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.7 Comp.2 Suction Pressure</label>
			<sensorSet>Module 7 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_7-comp_1-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_7_COMP_1_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_7_COMP_1_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.7 Comp.1 Discharge Pressure</label>
			<sensorSet>Module 7 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_7-comp_2-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_7_COMP_2_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_7_COMP_2_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.7 Comp.2 Discharge Pressure</label>
			<sensorSet>Module 7 Sensors</sensorSet>
		</numSensor>
		<stateSensor ruleid="module-8-running-status">
			<type>state</type>
			<sensorId>MODULE_8_RUNNING_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
				<getOid>MODULE_8_RUNNING_STATUS</getOid>
				</mapValue>
			</value>
			<label>Module 8 Running Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Module 8 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-8-net-mode">
			<type>state</type>
			<sensorId>MODULE_8_NET_MODE</sensorId>
			<value>
				<mapValue mapid="netMode-vm">
				<getOid>MODULE_1_NET_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 8 Net Mode</label>
			<enum>netMode-em</enum>
			<sensorSet>Module 8 Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module-8-working-mode">
			<type>state</type>
			<sensorId>MODULE_8_WORKING_MODE</sensorId>
			<value>
				<mapValue mapid="workMode-vm">
				<getOid>MODULE_8_WORKING_MODE</getOid>
				</mapValue>
			</value>
			<label>Module 8 Working Mode</label>
			<enum>workMode-em</enum>
			<sensorSet>Module 8 Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="mod_8-comp_1-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_8_COMP_1_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_8_COMP_1_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.8 Comp.1 Leaving Water Temp</label>
			<sensorSet>Module 8 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_8-comp_2-leaving-water-temp">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_8_COMP_2_LEAVING_WATER_TEMP</sensorId>
			<value>
				<mult><op><getOid>MOD_8_COMP_2_LEAVING_WATER_TEMP</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.8 Comp.2 Leaving Water Temp</label>
			<sensorSet>Module 8 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_8-comp_1-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_8_COMP_1_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_8_COMP_1_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.8 Comp.1 TX</label>
			<sensorSet>Module 8 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_8-comp_2-tx">
			<type>temp</type>
			<units>degreeC</units>
			<sensorId>MOD_8_COMP_2_TX</sensorId>
			<value>
				<mult><op><getOid>MOD_8_COMP_2_TX</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.8 Comp.2 TX</label>
			<sensorSet>Module 8 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_8-comp_1-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_8_COMP_1_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_8_COMP_1_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.8 Comp.1 Suction Pressure</label>
			<sensorSet>Module 8 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_8-comp_2-suction-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_8_COMP_2_SUCTION_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_8_COMP_2_SUCTION_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.8 Comp.2 Suction Pressure</label>
			<sensorSet>Module 8 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_8-comp_1-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_8_COMP_1_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_8_COMP_1_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.8 Comp.1 Discharge Pressure</label>
			<sensorSet>Module 8 Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="mod_8-comp_2-discharge-pressure">
			<type>pressure</type>
			<units>kilopascals</units>
			<sensorId>MOD_8_COMP_2_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>MOD_8_COMP_2_DISCHARGE_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Mod.8 Comp.2 Discharge Pressure</label>
			<sensorSet>Module 8 Sensors</sensorSet>
		</numSensor>

  </device>


  <protocol>
    <modbus>
      <value_ref_id valid="address40000">
        <function>3</function>
        <start_addr>0</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
       <value_ref_id valid="address40001">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="address40002">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="address40003">
        <function>3</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="address40004">
        <function>3</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      
      <value_ref_id valid="address40007">
        <function>3</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      
      <value_ref_id valid="address40009">
        <function>3</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
		<!--
      <value_ref_id valid="address40010">
        <function>3</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="address40011">
        <function>3</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
		-->
      <value_ref_id valid="address40012">
        <function>3</function>
        <start_addr>12</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      
      <value_ref_id valid="address40029">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="address40030">
        <function>3</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      
      <value_ref_id valid="address40039">
        <function>3</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      
      <value_ref_id valid="address40041">
        <function>3</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
		<!--
      <value_ref_id valid="address40042">
        <function>3</function>
        <start_addr>42</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="address40043">
        <function>3</function>
        <start_addr>43</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="address40044">
        <function>3</function>
        <start_addr>44</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="address40045">
        <function>3</function>
        <start_addr>45</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="address40046">
        <function>3</function>
        <start_addr>46</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="address40047">
        <function>3</function>
        <start_addr>47</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="address40048">
        <function>3</function>
        <start_addr>48</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="address40049">
        <function>3</function>
        <start_addr>49</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="address40050">
        <function>3</function>
        <start_addr>50</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="address40051">
        <function>3</function>
        <start_addr>51</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="address40052">
        <function>3</function>
        <start_addr>52</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="address40053">
        <function>3</function>
        <start_addr>53</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
		-->

        <packet>
            <function>3</function>
            <start_addr>0</start_addr>
            <quantity>41</quantity>
        </packet>
		<!--
        <packet>
            <function>3</function>
            <start_addr>42</start_addr>
            <quantity>12</quantity>
        </packet>
		-->

			<value_ref_id valid="SYSTEM_ENTERING_CHILLED_WATER_TEMPERATURE">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LEAD_COMPRESSOR_MODULE">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_1_RUNNING_STATUS">
				<function>3</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_1_NET_MODE">
				<function>3</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_1_WORKING_MODE">
				<function>3</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_1_COMP_1_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_1_COMP_2_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_1_COMP_1_TX">
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_1_COMP_2_TX">
				<function>3</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_1_COMP_1_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_1_COMP_2_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_1_COMP_1_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_1_COMP_2_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_2_RUNNING_STATUS">
				<function>3</function>
				<start_addr>242</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_2_NET_MODE">
				<function>3</function>
				<start_addr>243</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_2_WORKING_MODE">
				<function>3</function>
				<start_addr>244</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_2_COMP_1_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>245</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_2_COMP_2_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>246</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_2_COMP_1_TX">
				<function>3</function>
				<start_addr>247</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_2_COMP_2_TX">
				<function>3</function>
				<start_addr>248</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_2_COMP_1_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>249</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_2_COMP_2_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>250</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_2_COMP_1_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>251</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_2_COMP_2_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>252</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_3_RUNNING_STATUS">
				<function>3</function>
				<start_addr>342</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_3_NET_MODE">
				<function>3</function>
				<start_addr>343</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_3_WORKING_MODE">
				<function>3</function>
				<start_addr>344</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_3_COMP_1_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>345</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_3_COMP_2_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>346</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_3_COMP_1_TX">
				<function>3</function>
				<start_addr>347</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_3_COMP_2_TX">
				<function>3</function>
				<start_addr>348</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_3_COMP_1_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>349</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_3_COMP_2_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>350</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_3_COMP_1_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>351</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_3_COMP_2_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>352</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_4_RUNNING_STATUS">
				<function>3</function>
				<start_addr>442</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_4_NET_MODE">
				<function>3</function>
				<start_addr>443</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_4_WORKING_MODE">
				<function>3</function>
				<start_addr>444</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_4_COMP_1_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>445</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_4_COMP_2_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>446</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_4_COMP_1_TX">
				<function>3</function>
				<start_addr>447</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_4_COMP_2_TX">
				<function>3</function>
				<start_addr>448</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_4_COMP_1_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>449</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_4_COMP_2_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>450</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_4_COMP_1_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>451</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_4_COMP_2_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>452</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_5_RUNNING_STATUS">
				<function>3</function>
				<start_addr>542</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_5_NET_MODE">
				<function>3</function>
				<start_addr>543</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_5_WORKING_MODE">
				<function>3</function>
				<start_addr>544</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_5_COMP_1_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>545</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_5_COMP_2_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>546</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_5_COMP_1_TX">
				<function>3</function>
				<start_addr>547</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_5_COMP_2_TX">
				<function>3</function>
				<start_addr>548</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_5_COMP_1_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>549</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_5_COMP_2_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>550</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_5_COMP_1_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>551</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_5_COMP_2_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>552</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_6_RUNNING_STATUS">
				<function>3</function>
				<start_addr>642</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_6_NET_MODE">
				<function>3</function>
				<start_addr>643</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_6_WORKING_MODE">
				<function>3</function>
				<start_addr>644</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_6_COMP_1_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>645</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_6_COMP_2_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>646</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_6_COMP_1_TX">
				<function>3</function>
				<start_addr>647</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_6_COMP_2_TX">
				<function>3</function>
				<start_addr>648</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_6_COMP_1_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>649</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_6_COMP_2_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>650</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_6_COMP_1_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>651</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_6_COMP_2_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>652</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_7_RUNNING_STATUS">
				<function>3</function>
				<start_addr>742</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_7_NET_MODE">
				<function>3</function>
				<start_addr>743</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_7_WORKING_MODE">
				<function>3</function>
				<start_addr>744</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_7_COMP_1_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>745</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_7_COMP_2_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>746</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_7_COMP_1_TX">
				<function>3</function>
				<start_addr>747</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_7_COMP_2_TX">
				<function>3</function>
				<start_addr>748</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_7_COMP_1_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>749</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_7_COMP_2_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>750</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_7_COMP_1_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>751</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_7_COMP_2_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>752</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_8_RUNNING_STATUS">
				<function>3</function>
				<start_addr>842</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_8_NET_MODE">
				<function>3</function>
				<start_addr>843</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MODULE_8_WORKING_MODE">
				<function>3</function>
				<start_addr>844</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_8_COMP_1_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>845</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_8_COMP_2_LEAVING_WATER_TEMP">
				<function>3</function>
				<start_addr>846</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_8_COMP_1_TX">
				<function>3</function>
				<start_addr>847</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_8_COMP_2_TX">
				<function>3</function>
				<start_addr>848</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_8_COMP_1_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>849</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_8_COMP_2_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>850</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_8_COMP_1_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>851</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOD_8_COMP_2_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>852</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

        <packet>
            <function>3</function>
            <start_addr>142</start_addr>
            <quantity>11</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>242</start_addr>
            <quantity>11</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>342</start_addr>
            <quantity>11</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>442</start_addr>
            <quantity>11</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>542</start_addr>
            <quantity>11</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>642</start_addr>
            <quantity>11</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>742</start_addr>
            <quantity>11</quantity>
        </packet>
        <packet>
            <function>3</function>
            <start_addr>842</start_addr>
            <quantity>11</quantity>
        </packet>


     </modbus>
  </protocol>
</APC_DDF>
