<?xml version="1.0"?>
<!-- Net PowerSafe Flywheel UPS -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
        ddfid ="netpowersafe_flywheel_ups" ddfname="Net PowerSafe Flywheel UPS"
        ddfversion ="2" canremove="yes">
  <schemaVersion>1.6</schemaVersion>

  <device deviceid="netpowersafe__header">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

    <setProductData ruleid="typedata" field="type">UPS</setProductData>
    <setProductData ruleid="vendordata" field="vendor">Net PowerSafe</setProductData>
    <setProductData ruleid="modeldata" field="model"></setProductData>
	<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
  </device>

  <device deviceid="netpowersafe__sensors">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

    <numSensor ruleid="mains_a_voltage_l1n_Sensor">
      <type>voltage</type>
      <sensorId>MAINS_A_VOLTAGE_L1N</sensorId>
      <value>
        <getOid>mains_a_voltage_l1n</getOid>
      </value>
      <label>Mains A Voltage L1N</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_voltage_l2n_Sensor">
      <type>voltage</type>
      <sensorId>MAINS_A_VOLTAGE_L2N</sensorId>
      <value>
        <getOid>mains_a_voltage_l2n</getOid>
      </value>
      <label>Mains A Voltage L2N</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_voltage_l3n_Sensor">
      <type>voltage</type>
      <sensorId>MAINS_A_VOLTAGE_L3N</sensorId>
      <value>
        <getOid>mains_a_voltage_l3n</getOid>
      </value>
      <label>Mains A Voltage L3N</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_current_l1_Sensor">
      <type>amperage</type>
      <sensorId>MAINS_A_CURRENT_L1</sensorId>
      <value>
        <getOid>mains_a_current_l1</getOid>
      </value>
      <label>Mains A Current L1</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_current_l2_Sensor">
      <type>amperage</type>
      <sensorId>MAINS_A_CURRENT_L2</sensorId>
      <value>
        <getOid>mains_a_current_l2</getOid>
      </value>
      <label>Mains A Current L2</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_current_l3_Sensor">
      <type>amperage</type>
      <sensorId>MAINS_A_CURRENT_L3</sensorId>
      <value>
        <getOid>mains_a_current_l3</getOid>
      </value>
      <label>Mains A Current L3</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_frequency_Sensor">
      <type>frequency</type>
      <sensorId>MAINS_A_FREQUENCY</sensorId>
      <value>
        <getOid>mains_a_frequency</getOid>
      </value>
      <label>Mains A Frequency</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_apparent_power_Sensor">
      <type>powerVA</type>
      <sensorId>MAINS_A_APPARENT_POWER</sensorId>
      <value>
        <getOid>mains_a_apparent_power</getOid>
      </value>
      <label>Mains A Apparent power</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_real_power_Sensor">
      <type>powerW</type>
      <sensorId>MAINS_A_REAL_POWER</sensorId>
      <value>
        <getOid>mains_a_real_power</getOid>
      </value>
      <label>Mains A Real power</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_reactive_power_Sensor">
      <type>powerVA/powerVAR</type>
      <sensorId>MAINS_A_REACTIVE_POWER</sensorId>
      <value>
        <getOid>mains_a_reactive_power</getOid>
      </value>
      <label>Mains A Reactive power</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_voltage_l1n_Sensor">
      <type>voltage</type>
      <sensorId>GENERATOR_A_VOLTAGE_L1N</sensorId>
      <value>
        <getOid>generator_a_voltage_l1n</getOid>
      </value>
      <label>Generator A Voltage L1N</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_voltage_l2n_Sensor">
      <type>voltage</type>
      <sensorId>GENERATOR_A_VOLTAGE_L2N</sensorId>
      <value>
        <getOid>generator_a_voltage_l2n</getOid>
      </value>
      <label>Generator A Voltage L2N</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_voltage_l3n_Sensor">
      <type>voltage</type>
      <sensorId>GENERATOR_A_VOLTAGE_L3N</sensorId>
      <value>
        <getOid>generator_a_voltage_l3n</getOid>
      </value>
      <label>Generator A Voltage L3N</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_current_l1_Sensor">
      <type>amperage</type>
      <sensorId>GENERATOR_A_CURRENT_L1</sensorId>
      <value>
        <getOid>generator_a_current_l1</getOid>
      </value>
      <label>Generator A Current L1</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_current_l2_Sensor">
      <type>amperage</type>
      <sensorId>GENERATOR_A_CURRENT_L2</sensorId>
      <value>
        <getOid>generator_a_current_l2</getOid>
      </value>
      <label>Generator A Current L2</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_current_l3_Sensor">
      <type>amperage</type>
      <sensorId>GENERATOR_A_CURRENT_L3</sensorId>
      <value>
        <getOid>generator_a_current_l3</getOid>
      </value>
      <label>Generator A Current L3</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_frequency_Sensor">
      <type>frequency</type>
      <sensorId>GENERATOR_A_FREQUENCY</sensorId>
      <value>
        <getOid>generator_a_frequency</getOid>
      </value>
      <label>Generator A Frequency</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_apparent_power_Sensor">
      <type>powerVA</type>
      <sensorId>GENERATOR_A_APPARENT_POWER</sensorId>
      <value>
        <getOid>generator_a_apparent_power</getOid>
      </value>
      <label>Generator A Apparent power</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_real_power_Sensor">
      <type>powerW</type>
      <sensorId>GENERATOR_A_REAL_POWER</sensorId>
      <value>
        <getOid>generator_a_real_power</getOid>
      </value>
      <label>Generator A Real power</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_reactive_power_Sensor">
      <type>powerVA/powerVAR</type>
      <sensorId>GENERATOR_A_REACTIVE_POWER</sensorId>
      <value>
        <getOid>generator_a_reactive_power</getOid>
      </value>
      <label>Generator A Reactive power</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_coolant_temperature_Sensor">
      <type>temp</type>
      <sensorId>GENERATOR_A_COOLANT_TEMPERATURE</sensorId>
      <value>
        <getOid>generator_a_coolant_temperature</getOid>
      </value>
      <label>Generator A Coolant Temperature</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_oil_pressure_Sensor">
      <type>pressure</type>
      <sensorId>GENERATOR_A_OIL_PRESSURE</sensorId>
      <value>
        <getOid>generator_a_oil_pressure</getOid>
      </value>
      <label>Generator A Oil Pressure</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_voltage_l1l2_Sensor">
      <type>voltage</type>
      <sensorId>UPS_A_INPUT_VOLTAGE_L1L2</sensorId>
      <value>
        <getOid>ups_a_input_voltage_l1l2</getOid>
      </value>
      <label>UPS A Input Voltage L1-L2</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_voltage_l2l3_Sensor">
      <type>voltage</type>
      <sensorId>UPS_A_INPUT_VOLTAGE_L2L3</sensorId>
      <value>
        <getOid>ups_a_input_voltage_l2l3</getOid>
      </value>
      <label>UPS A Input Voltage L2-L3</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_voltage_l3l1_Sensor">
      <type>voltage</type>
      <sensorId>UPS_A_INPUT_VOLTAGE_L3L1</sensorId>
      <value>
        <getOid>ups_a_input_voltage_l3l1</getOid>
      </value>
      <label>UPS A Input Voltage L3-L1</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_current_l1_Sensor">
      <type>amperage</type>
      <sensorId>UPS_A_INPUT_CURRENT_L1</sensorId>
      <value>
        <getOid>ups_a_input_current_l1</getOid>
      </value>
      <label>UPS A Input Current L1</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_current_l2_Sensor">
      <type>amperage</type>
      <sensorId>UPS_A_INPUT_CURRENT_L2</sensorId>
      <value>
        <getOid>ups_a_input_current_l2</getOid>
      </value>
      <label>UPS A Input Current L2</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_current_l3_Sensor">
      <type>amperage</type>
      <sensorId>UPS_A_INPUT_CURRENT_L3</sensorId>
      <value>
        <getOid>ups_a_input_current_l3</getOid>
      </value>
      <label>UPS A Input Current L3</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_frequency_Sensor">
      <type>frequency</type>
      <sensorId>UPS_A_INPUT_FREQUENCY</sensorId>
      <value>
        <getOid>ups_a_input_frequency</getOid>
      </value>
      <label>UPS A Input Frequency</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_apparent_power_Sensor">
      <type>powerVA</type>
      <sensorId>UPS_A_INPUT_APPARENT_POWER</sensorId>
      <value>
        <getOid>ups_a_input_apparent_power</getOid>
      </value>
      <label>UPS A Input apparent power</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_real_power_Sensor">
      <type>powerW</type>
      <sensorId>UPS_A_INPUT_REAL_POWER</sensorId>
      <value>
        <getOid>ups_a_input_real_power</getOid>
      </value>
      <label>UPS A Input real power</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_voltage_l1l2_Sensor">
      <type>voltage</type>
      <sensorId>UPS_A_OUTPUT_VOLTAGE_L1L2</sensorId>
      <value>
        <getOid>ups_a_output_voltage_l1l2</getOid>
      </value>
      <label>UPS A Output Voltage L1-L2</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_voltage_l2l3_Sensor">
      <type>voltage</type>
      <sensorId>UPS_A_OUTPUT_VOLTAGE_L2L3</sensorId>
      <value>
        <getOid>ups_a_output_voltage_l2l3</getOid>
      </value>
      <label>UPS A Output Voltage L2-L3</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_voltage_l3l1_Sensor">
      <type>voltage</type>
      <sensorId>UPS_A_OUTPUT_VOLTAGE_L3L1</sensorId>
      <value>
        <getOid>ups_a_output_voltage_l3l1</getOid>
      </value>
      <label>UPS A Output Voltage L3-L1</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_current_l1_Sensor">
      <type>amperage</type>
      <sensorId>UPS_A_OUTPUT_CURRENT_L1</sensorId>
      <value>
        <getOid>ups_a_output_current_l1</getOid>
      </value>
      <label>UPS A Output Current L1</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_current_l2_Sensor">
      <type>amperage</type>
      <sensorId>UPS_A_OUTPUT_CURRENT_L2</sensorId>
      <value>
        <getOid>ups_a_output_current_l2</getOid>
      </value>
      <label>UPS A Output Current L2</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_current_l3_Sensor">
      <type>amperage</type>
      <sensorId>UPS_A_OUTPUT_CURRENT_L3</sensorId>
      <value>
        <getOid>ups_a_output_current_l3</getOid>
      </value>
      <label>UPS A Output Current L3</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_frequency_Sensor">
      <type>frequency</type>
      <sensorId>UPS_A_OUTPUT_FREQUENCY</sensorId>
      <value>
        <getOid>ups_a_output_frequency</getOid>
      </value>
      <label>UPS A Output Frequency</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_apparent_power_Sensor">
      <type>powerVA</type>
      <sensorId>UPS_A_OUTPUT_APPARENT_POWER</sensorId>
      <value>
        <getOid>ups_a_output_apparent_power</getOid>
      </value>
      <label>UPS A Output apparent power</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_real_power_Sensor">
      <type>powerW</type>
      <sensorId>UPS_A_OUTPUT_REAL_POWER</sensorId>
      <value>
        <getOid>ups_a_output_real_power</getOid>
      </value>
      <label>UPS A Output real power</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_precent_energy_Sensor">
      <type>pctofcapacity</type>
      <sensorId>UPS_A_PRECENT_ENERGY</sensorId>
      <value>
        <getOid>ups_a_precent_energy</getOid>
      </value>
      <label>UPS A Precent Energy</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_precent_load_Sensor">
      <type>pctofcapacity</type>
      <sensorId>UPS_A_PRECENT_LOAD</sensorId>
      <value>
        <getOid>ups_a_precent_load</getOid>
      </value>
      <label>UPS A Precent Load</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <stateSensor ruleid="ups_a_system_mode_Sensor">
      <type>state</type>
      <sensorId>UPS_A_SYSTEM_MODE</sensorId>
      <value>
        <mapValue mapid="system_mode-vm">
            <getOid>ups_a_system_mode</getOid>
        </mapValue>
      </value>
      <label>UPS A System mode</label>
      <enum>system_mode-em</enum>
      <sensorSet>UPS A</sensorSet>
    </stateSensor>

    <numSensor ruleid="mains_b_voltage_l1n_Sensor">
      <type>voltage</type>
      <sensorId>MAINS_B_VOLTAGE_L1N</sensorId>
      <value>
        <getOid>mains_b_voltage_l1n</getOid>
      </value>
      <label>Mains B Voltage L1N</label>
      <sensorSet>Mains B</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_b_voltage_l2n_Sensor">
      <type>voltage</type>
      <sensorId>MAINS_B_VOLTAGE_L2N</sensorId>
      <value>
        <getOid>mains_b_voltage_l2n</getOid>
      </value>
      <label>Mains B Voltage L2N</label>
      <sensorSet>Mains B</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_b_voltage_l3n_Sensor">
      <type>voltage</type>
      <sensorId>MAINS_B_VOLTAGE_L3N</sensorId>
      <value>
        <getOid>mains_b_voltage_l3n</getOid>
      </value>
      <label>Mains B Voltage L3N</label>
      <sensorSet>Mains B</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_b_current_l1_Sensor">
      <type>amperage</type>
      <sensorId>MAINS_B_CURRENT_L1</sensorId>
      <value>
        <getOid>mains_b_current_l1</getOid>
      </value>
      <label>Mains B Current L1</label>
      <sensorSet>Mains B</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_b_current_l2_Sensor">
      <type>amperage</type>
      <sensorId>MAINS_B_CURRENT_L2</sensorId>
      <value>
        <getOid>mains_b_current_l2</getOid>
      </value>
      <label>Mains B Current L2</label>
      <sensorSet>Mains B</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_b_current_l3_Sensor">
      <type>amperage</type>
      <sensorId>MAINS_B_CURRENT_L3</sensorId>
      <value>
        <getOid>mains_b_current_l3</getOid>
      </value>
      <label>Mains B Current L3</label>
      <sensorSet>Mains B</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_b_frequency_Sensor">
      <type>frequency</type>
      <sensorId>MAINS_B_FREQUENCY</sensorId>
      <value>
        <getOid>mains_b_frequency</getOid>
      </value>
      <label>Mains B Frequency</label>
      <sensorSet>Mains B</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_b_apparent_power_Sensor">
      <type>powerVA</type>
      <sensorId>MAINS_B_APPARENT_POWER</sensorId>
      <value>
        <getOid>mains_b_apparent_power</getOid>
      </value>
      <label>Mains B Apparent power</label>
      <sensorSet>Mains B</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_b_real_power_Sensor">
      <type>powerW</type>
      <sensorId>MAINS_B_REAL_POWER</sensorId>
      <value>
        <getOid>mains_b_real_power</getOid>
      </value>
      <label>Mains B Real power</label>
      <sensorSet>Mains B</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_b_reactive_power_Sensor">
      <type>powerVA/powerVAR</type>
      <sensorId>MAINS_B_REACTIVE_POWER</sensorId>
      <value>
        <getOid>mains_b_reactive_power</getOid>
      </value>
      <label>Mains B Reactive power</label>
      <sensorSet>Mains B</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_b_voltage_l1n_Sensor">
      <type>voltage</type>
      <sensorId>GENERATOR_B_VOLTAGE_L1N</sensorId>
      <value>
        <getOid>generator_b_voltage_l1n</getOid>
      </value>
      <label>Generator B Voltage L1N</label>
      <sensorSet>Generator B</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_b_voltage_l2n_Sensor">
      <type>voltage</type>
      <sensorId>GENERATOR_B_VOLTAGE_L2N</sensorId>
      <value>
        <getOid>generator_b_voltage_l2n</getOid>
      </value>
      <label>Generator B Voltage L2N</label>
      <sensorSet>Generator B</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_b_voltage_l3n_Sensor">
      <type>voltage</type>
      <sensorId>GENERATOR_B_VOLTAGE_L3N</sensorId>
      <value>
        <getOid>generator_b_voltage_l3n</getOid>
      </value>
      <label>Generator B Voltage L3N</label>
      <sensorSet>Generator B</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_b_current_l1_Sensor">
      <type>amperage</type>
      <sensorId>GENERATOR_B_CURRENT_L1</sensorId>
      <value>
        <getOid>generator_b_current_l1</getOid>
      </value>
      <label>Generator B Current L1</label>
      <sensorSet>Generator B</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_b_current_l2_Sensor">
      <type>amperage</type>
      <sensorId>GENERATOR_B_CURRENT_L2</sensorId>
      <value>
        <getOid>generator_b_current_l2</getOid>
      </value>
      <label>Generator B Current L2</label>
      <sensorSet>Generator B</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_b_current_l3_Sensor">
      <type>amperage</type>
      <sensorId>GENERATOR_B_CURRENT_L3</sensorId>
      <value>
        <getOid>generator_b_current_l3</getOid>
      </value>
      <label>Generator B Current L3</label>
      <sensorSet>Generator B</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_b_frequency_Sensor">
      <type>frequency</type>
      <sensorId>GENERATOR_B_FREQUENCY</sensorId>
      <value>
        <getOid>generator_b_frequency</getOid>
      </value>
      <label>Generator B Frequency</label>
      <sensorSet>Generator B</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_b_apparent_power_Sensor">
      <type>powerVA</type>
      <sensorId>GENERATOR_B_APPARENT_POWER</sensorId>
      <value>
        <getOid>generator_b_apparent_power</getOid>
      </value>
      <label>Generator B Apparent power</label>
      <sensorSet>Generator B</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_b_real_power_Sensor">
      <type>powerW</type>
      <sensorId>GENERATOR_B_REAL_POWER</sensorId>
      <value>
        <getOid>generator_b_real_power</getOid>
      </value>
      <label>Generator B Real power</label>
      <sensorSet>Generator B</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_b_reactive_power_Sensor">
      <type>powerVA/powerVAR</type>
      <sensorId>GENERATOR_B_REACTIVE_POWER</sensorId>
      <value>
        <getOid>generator_b_reactive_power</getOid>
      </value>
      <label>Generator B Reactive power</label>
      <sensorSet>Generator B</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_b_coolant_temperature_Sensor">
      <type>temp</type>
      <sensorId>GENERATOR_B_COOLANT_TEMPERATURE</sensorId>
      <value>
        <getOid>generator_b_coolant_temperature</getOid>
      </value>
      <label>Generator B Coolant Temperature</label>
      <sensorSet>Generator B</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_b_oil_pressure_Sensor">
      <type>pressure</type>
      <sensorId>GENERATOR_B_OIL_PRESSURE</sensorId>
      <value>
        <getOid>generator_b_oil_pressure</getOid>
      </value>
      <label>Generator B Oil Pressure</label>
      <sensorSet>Generator B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_input_voltage_l1l2_Sensor">
      <type>voltage</type>
      <sensorId>UPS_B_INPUT_VOLTAGE_L1L2</sensorId>
      <value>
        <getOid>ups_b_input_voltage_l1l2</getOid>
      </value>
      <label>UPS B Input Voltage L1-L2</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_input_voltage_l2l3_Sensor">
      <type>voltage</type>
      <sensorId>UPS_B_INPUT_VOLTAGE_L2L3</sensorId>
      <value>
        <getOid>ups_b_input_voltage_l2l3</getOid>
      </value>
      <label>UPS B Input Voltage L2-L3</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_input_voltage_l3l1_Sensor">
      <type>voltage</type>
      <sensorId>UPS_B_INPUT_VOLTAGE_L3L1</sensorId>
      <value>
        <getOid>ups_b_input_voltage_l3l1</getOid>
      </value>
      <label>UPS B Input Voltage L3-L1</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_input_current_l1_Sensor">
      <type>amperage</type>
      <sensorId>UPS_B_INPUT_CURRENT_L1</sensorId>
      <value>
        <getOid>ups_b_input_current_l1</getOid>
      </value>
      <label>UPS B Input Current L1</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_input_current_l2_Sensor">
      <type>amperage</type>
      <sensorId>UPS_B_INPUT_CURRENT_L2</sensorId>
      <value>
        <getOid>ups_b_input_current_l2</getOid>
      </value>
      <label>UPS B Input Current L2</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_input_current_l3_Sensor">
      <type>amperage</type>
      <sensorId>UPS_B_INPUT_CURRENT_L3</sensorId>
      <value>
        <getOid>ups_b_input_current_l3</getOid>
      </value>
      <label>UPS B Input Current L3</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_input_frequency_Sensor">
      <type>frequency</type>
      <sensorId>UPS_B_INPUT_FREQUENCY</sensorId>
      <value>
        <getOid>ups_b_input_frequency</getOid>
      </value>
      <label>UPS B Input Frequency</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_input_apparent_power_Sensor">
      <type>powerVA</type>
      <sensorId>UPS_B_INPUT_APPARENT_POWER</sensorId>
      <value>
        <getOid>ups_b_input_apparent_power</getOid>
      </value>
      <label>UPS B Input apparent power</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_input_real_power_Sensor">
      <type>powerW</type>
      <sensorId>UPS_B_INPUT_REAL_POWER</sensorId>
      <value>
        <getOid>ups_b_input_real_power</getOid>
      </value>
      <label>UPS B Input real power</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_output_voltage_l1l2_Sensor">
      <type>voltage</type>
      <sensorId>UPS_B_OUTPUT_VOLTAGE_L1L2</sensorId>
      <value>
        <getOid>ups_b_output_voltage_l1l2</getOid>
      </value>
      <label>UPS B Output Voltage L1-L2</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_output_voltage_l2l3_Sensor">
      <type>voltage</type>
      <sensorId>UPS_B_OUTPUT_VOLTAGE_L2L3</sensorId>
      <value>
        <getOid>ups_b_output_voltage_l2l3</getOid>
      </value>
      <label>UPS B Output Voltage L2-L3</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_output_voltage_l3l1_Sensor">
      <type>voltage</type>
      <sensorId>UPS_B_OUTPUT_VOLTAGE_L3L1</sensorId>
      <value>
        <getOid>ups_b_output_voltage_l3l1</getOid>
      </value>
      <label>UPS B Output Voltage L3-L1</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_output_current_l1_Sensor">
      <type>amperage</type>
      <sensorId>UPS_B_OUTPUT_CURRENT_L1</sensorId>
      <value>
        <getOid>ups_b_output_current_l1</getOid>
      </value>
      <label>UPS B Output Current L1</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_output_current_l2_Sensor">
      <type>amperage</type>
      <sensorId>UPS_B_OUTPUT_CURRENT_L2</sensorId>
      <value>
        <getOid>ups_b_output_current_l2</getOid>
      </value>
      <label>UPS B Output Current L2</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_output_current_l3_Sensor">
      <type>amperage</type>
      <sensorId>UPS_B_OUTPUT_CURRENT_L3</sensorId>
      <value>
        <getOid>ups_b_output_current_l3</getOid>
      </value>
      <label>UPS B Output Current L3</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_output_frequency_Sensor">
      <type>frequency</type>
      <sensorId>UPS_B_OUTPUT_FREQUENCY</sensorId>
      <value>
        <getOid>ups_b_output_frequency</getOid>
      </value>
      <label>UPS B Output Frequency</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_output_apparent_power_Sensor">
      <type>powerVA</type>
      <sensorId>UPS_B_OUTPUT_APPARENT_POWER</sensorId>
      <value>
        <getOid>ups_b_output_apparent_power</getOid>
      </value>
      <label>UPS B Output apparent power</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_output_real_power_Sensor">
      <type>powerW</type>
      <sensorId>UPS_B_OUTPUT_REAL_POWER</sensorId>
      <value>
        <getOid>ups_b_output_real_power</getOid>
      </value>
      <label>UPS B Output real power</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_precent_energy_Sensor">
      <type>pctofcapacity</type>
      <sensorId>UPS_B_PRECENT_ENERGY</sensorId>
      <value>
        <getOid>ups_b_precent_energy</getOid>
      </value>
      <label>UPS B Precent Energy</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_b_precent_load_Sensor">
      <type>pctofcapacity</type>
      <sensorId>UPS_B_PRECENT_LOAD</sensorId>
      <value>
        <getOid>ups_b_precent_load</getOid>
      </value>
      <label>UPS B Precent Load</label>
      <sensorSet>UPS B</sensorSet>
    </numSensor>

    <stateSensor ruleid="ups_b_system_mode_Sensor">
      <type>state</type>
      <sensorId>UPS_B_SYSTEM_MODE</sensorId>
      <value>
        <mapValue mapid="system_mode-vm">
            <getOid>ups_b_system_mode</getOid>
        </mapValue>
      </value>
      <label>UPS B System mode</label>
      <enum>system_mode-em</enum>
      <sensorSet>UPS B</sensorSet>
    </stateSensor>

    <enumMap ruleid="system_mode-em">
      <label>Online</label>
      <label>Regulating</label>
      <label>Bypassed</label>
      <label>Shutdown</label>
      <label>System Discharging</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="system_mode-vm">
      <valueIn>1</valueIn>  <valueOut>0</valueOut>
      <valueIn>2</valueIn>  <valueOut>1</valueOut>
      <valueIn>3</valueIn>  <valueOut>2</valueOut>
      <valueIn>4</valueIn>  <valueOut>3</valueOut>
      <valueIn>9</valueIn>  <valueOut>4</valueOut>
      <valueIn>*</valueIn>  <valueOut>5</valueOut>
    </valueMap>

  </device>

<!--
  <device deviceid="netpowersafe__header">
  <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

    <alarmFlags2 ruleid="alarmflags_system_a_breaker_status_bits_1">
      <value>
        <getOid>system_b_breaker_status_bits_1</getOid>
      </value>

      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText></activeText>
          <inactiveText></inactiveText>
        </name>
        <severity></severity>
        <category></category>
        <description>
          <activeText></activeText>
          <inactiveText></inactiveText>
        </description>
        <alarmRecommendedActions></alarmRecommendedActions>
      </alarmFlagsTest>


    </alarmFlags2>

    <alarmFlags2 ruleid="alarmflags_system_b_breaker_status_bits_1">
      <value>
        <getOid>system_b_breaker_status_bits_1</getOid>
      </value>

      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText></activeText>
          <inactiveText></inactiveText>
        </name>
        <severity></severity>
        <category></category>
        <description>
          <activeText></activeText>
          <inactiveText></inactiveText>
        </description>
        <alarmRecommendedActions></alarmRecommendedActions>
      </alarmFlagsTest>


    </alarmFlags2>


  </device>
 -->

  <protocol>
    <modbus>
      <value_ref_id valid="mains_a_voltage_l1n">
        <function>3</function>
        <start_addr>12288</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_voltage_l2n">
        <function>3</function>
        <start_addr>12290</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_voltage_l3n">
        <function>3</function>
        <start_addr>12292</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_current_l1">
        <function>3</function>
        <start_addr>12294</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_current_l2">
        <function>3</function>
        <start_addr>12296</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_current_l3">
        <function>3</function>
        <start_addr>12298</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_frequency">
        <function>3</function>
        <start_addr>12300</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_apparent_power">
        <function>3</function>
        <start_addr>12302</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_real_power">
        <function>3</function>
        <start_addr>12304</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_reactive_power">
        <function>3</function>
        <start_addr>12306</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_voltage_l1n">
        <function>3</function>
        <start_addr>12308</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_voltage_l2n">
        <function>3</function>
        <start_addr>12310</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_voltage_l3n">
        <function>3</function>
        <start_addr>12312</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_current_l1">
        <function>3</function>
        <start_addr>12314</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_current_l2">
        <function>3</function>
        <start_addr>12316</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_current_l3">
        <function>3</function>
        <start_addr>12318</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_frequency">
        <function>3</function>
        <start_addr>12320</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_apparent_power">
        <function>3</function>
        <start_addr>12322</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_real_power">
        <function>3</function>
        <start_addr>12324</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_reactive_power">
        <function>3</function>
        <start_addr>12326</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_coolant_temperature">
        <function>3</function>
        <start_addr>12328</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_oil_pressure">
        <function>3</function>
        <start_addr>12330</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_warning_word">
        <function>3</function>
        <start_addr>12332</start_addr>
        <quantity>2</quantity>
        <type>swapped_uint_32</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_alarm_word">
        <function>3</function>
        <start_addr>12334</start_addr>
        <quantity>2</quantity>
        <type>swapped_uint_32</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_voltage_l1l2">
        <function>3</function>
        <start_addr>12352</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_voltage_l2l3">
        <function>3</function>
        <start_addr>12354</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_voltage_l3l1">
        <function>3</function>
        <start_addr>12356</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_current_l1">
        <function>3</function>
        <start_addr>12358</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_current_l2">
        <function>3</function>
        <start_addr>12360</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_current_l3">
        <function>3</function>
        <start_addr>12362</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_frequency">
        <function>3</function>
        <start_addr>12364</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_apparent_power">
        <function>3</function>
        <start_addr>12366</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_real_power">
        <function>3</function>
        <start_addr>12368</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_voltage_l1l2">
        <function>3</function>
        <start_addr>12370</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_voltage_l2l3">
        <function>3</function>
        <start_addr>12372</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_voltage_l3l1">
        <function>3</function>
        <start_addr>12374</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_current_l1">
        <function>3</function>
        <start_addr>12376</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_current_l2">
        <function>3</function>
        <start_addr>12378</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_current_l3">
        <function>3</function>
        <start_addr>12380</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_frequency">
        <function>3</function>
        <start_addr>12382</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_apparent_power">
        <function>3</function>
        <start_addr>12384</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_real_power">
        <function>3</function>
        <start_addr>12386</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_precent_energy">
        <function>3</function>
        <start_addr>12388</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_precent_load">
        <function>3</function>
        <start_addr>12390</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_system_mode">
        <function>3</function>
        <start_addr>12392</start_addr>
        <quantity>2</quantity>
        <type>swapped_uint_32</type>
      </value_ref_id>

      <value_ref_id valid="system_a_breaker_status_bits_1">
        <function>3</function>
        <start_addr>12396</start_addr>
        <quantity>2</quantity>
        <type>swapped_uint_32</type>
      </value_ref_id>

      <value_ref_id valid="system_a_status_bits_1">
        <function>3</function>
        <start_addr>12400</start_addr>
        <quantity>2</quantity>
        <type>swapped_uint_32</type>
      </value_ref_id>

      <value_ref_id valid="mains_b_voltage_l1n">
        <function>3</function>
        <start_addr>12450</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_b_voltage_l2n">
        <function>3</function>
        <start_addr>12452</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_b_voltage_l3n">
        <function>3</function>
        <start_addr>12454</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_b_current_l1">
        <function>3</function>
        <start_addr>12456</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_b_current_l2">
        <function>3</function>
        <start_addr>12458</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_b_current_l3">
        <function>3</function>
        <start_addr>12460</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_b_frequency">
        <function>3</function>
        <start_addr>12462</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_b_apparent_power">
        <function>3</function>
        <start_addr>12464</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_b_real_power">
        <function>3</function>
        <start_addr>12466</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_b_reactive_power">
        <function>3</function>
        <start_addr>12468</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_voltage_l1n">
        <function>3</function>
        <start_addr>12470</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_voltage_l2n">
        <function>3</function>
        <start_addr>12472</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_voltage_l3n">
        <function>3</function>
        <start_addr>12474</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_current_l1">
        <function>3</function>
        <start_addr>12476</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_current_l2">
        <function>3</function>
        <start_addr>12478</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_current_l3">
        <function>3</function>
        <start_addr>12480</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_frequency">
        <function>3</function>
        <start_addr>12482</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_apparent_power">
        <function>3</function>
        <start_addr>12484</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_real_power">
        <function>3</function>
        <start_addr>12486</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_reactive_power">
        <function>3</function>
        <start_addr>12488</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_coolant_temperature">
        <function>3</function>
        <start_addr>12490</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_oil_pressure">
        <function>3</function>
        <start_addr>12492</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_warning_word">
        <function>3</function>
        <start_addr>12394</start_addr>
        <quantity>2</quantity>
        <type>swapped_uint_32</type>
      </value_ref_id>

      <value_ref_id valid="generator_b_alarm_word">
        <function>3</function>
        <start_addr>12396</start_addr>
        <quantity>2</quantity>
        <type>swapped_uint_32</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_input_voltage_l1l2">
        <function>3</function>
        <start_addr>12514</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_input_voltage_l2l3">
        <function>3</function>
        <start_addr>12516</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_input_voltage_l3l1">
        <function>3</function>
        <start_addr>12518</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_input_current_l1">
        <function>3</function>
        <start_addr>12520</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_input_current_l2">
        <function>3</function>
        <start_addr>12522</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_input_real_power">
        <function>3</function>
        <start_addr>12530</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_output_voltage_l1l2">
        <function>3</function>
        <start_addr>12532</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_output_voltage_l2l3">
        <function>3</function>
        <start_addr>12534</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_output_voltage_l3l1">
        <function>3</function>
        <start_addr>12536</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_output_current_l1">
        <function>3</function>
        <start_addr>12538</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_output_current_l2">
        <function>3</function>
        <start_addr>12540</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_output_current_l3">
        <function>3</function>
        <start_addr>12542</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_output_frequency">
        <function>3</function>
        <start_addr>12544</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_output_apparent_power">
        <function>3</function>
        <start_addr>12546</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_output_real_power">
        <function>3</function>
        <start_addr>12548</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_precent_energy">
        <function>3</function>
        <start_addr>12550</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_precent_load">
        <function>3</function>
        <start_addr>12552</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_b_system_mode">
        <function>3</function>
        <start_addr>12554</start_addr>
        <quantity>2</quantity>
        <type>swapped_uint_32</type>
      </value_ref_id>

      <value_ref_id valid="system_b_breaker_status_bits_1">
        <function>3</function>
        <start_addr>12558</start_addr>
        <quantity>2</quantity>
        <type>swapped_uint_32</type>
      </value_ref_id>

      <value_ref_id valid="system_b_status_bits_1">
        <function>3</function>
        <start_addr>12562</start_addr>
        <quantity>2</quantity>
        <type>swapped_uint_32</type>
      </value_ref_id>

      <type_definition type_name="swapped_float">
        <type>float</type>                 <!-- must be one of our 'normal' modbus types -->
        <byte_order>1,0,3,2</byte_order>   <!-- mapping of device's byte string into the order which we want -->
      </type_definition>
      <type_definition type_name="swapped_int_32">
        <type>int_32</type>                <!-- must be one of our 'normal' modbus types -->
        <byte_order>1,0,3,2</byte_order>   <!-- mapping of device's byte string into the order which we want -->
      </type_definition>

      <packet>
        <function>3</function>
        <start_addr>12288</start_addr>
        <quantity>48</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>12352</start_addr>
        <quantity>50</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>12450</start_addr>
        <quantity>48</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>12514</start_addr>
        <quantity>50</quantity>
      </packet>

    </modbus>
  </protocol>

</APC_DDF>

