<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="pcoWeb_airedale_ucc_x3_chiller"
	ddfname="[pcoWeb] Airedale UCC X3 Chiller"
	ddfversion="3"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="airedale_ucc_x3_chiller">
		<oidMustExist ruleid="snmpdevicetest" oid=".1.3.6.1.4.1.9839.2.1" istree="yes" />
		<oidMustMatch ruleid="sysobjidtest" oid=".1.3.6.1.2.1.1.2.0">
			<valueList>
				<value>.1.3.6.1.4.1.8072.3.2.10</value>
			</valueList>
		</oidMustMatch>
		
        <suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
        <suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
        <suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>

		<setProductData ruleid="vendordata" field="vendor">Airedale</setProductData>
		<setProductData ruleid="modeldata" field="model">UCC X3 Chiller</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<numSensor ruleid="ambient_temperature">
            <type>temp</type>
            <sensorId>AMBIENT_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.19.0</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Ambient Temperature</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="return_water_temperature">
            <type>temp</type>
            <sensorId>RETURN_WATER_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.20.0</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Return Water Temperature</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="supply_water_temperature">
            <type>temp</type>
            <sensorId>SUPPLY_WATER_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.21.0</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Supply Water Temperature</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="temperature_set_point_offset">
            <type>temp</type>
            <sensorId>TEMPERATURE_SET_POINT_OFFSET</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.22.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Temperature Set Point Offset</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="temperature_set_point">
            <type>temp</type>
            <sensorId>TEMPERATURE_SET_POINT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.23.0</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Temperature Set Point</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="liquid_pressure_cct1">
            <type>pressure</type>
            <sensorId>LIQUID_PRESSURE_CCT1</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.24.0</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Liquid Pressure CCT1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="liquid_pressure_cct2">
            <type>pressure</type>
            <sensorId>LIQUID_PRESSURE_CCT2</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.25.0</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Liquid Pressure CCT2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="inlet_pressure_cct1">
            <type>pressure</type>
            <sensorId>INLET_PRESSURE_CCT1</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.26.0</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Inlet Pressure CCT1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="inlet_pressure_cct2">
            <type>pressure</type>
            <sensorId>INLET_PRESSURE_CCT2</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.27.0</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Inlet Pressure CCT2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="water_differential_pressure">
            <type>pressure</type>
            <sensorId>WATER_DIFFERENTIAL_PRESSURE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.29.0</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Water Differential Pressure</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="inlet_temperature">
            <type>temp</type>
            <sensorId>INLET_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.30.0</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Inlet Temperature</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="condenser_water_temperature">
            <type>temp</type>
            <sensorId>CONDENSER_WATER_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.31.0</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Condenser Water Temperature</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="actual_temperature_set_point">
            <type>temp</type>
            <sensorId>ACTUAL_TEMPERATURE_SET_POINT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.32.0</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Actual Temperature Set Point</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_demand">
            <type>pctofcapacity</type>
            <sensorId>DX_DEMAND</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.9839.2.1.2.33.0</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>DX Demand</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="free_cooling_demand">
            <type>pctofcapacity</type>
            <sensorId>FREE_COOLING_DEMAND</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.9839.2.1.2.34.0</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Free Cooling Demand</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="head_pressure_control_fan_speed_1">
            <type>pctofcapacity</type>
            <sensorId>HEAD_PRESSURE_CONTROL_FAN_SPEED_1</sensorId>
            <value>
				<mult>
					<op><getOid>.1.3.6.1.4.1.9839.2.1.2.36.0</getOid></op>
					<op>0.1</op>
				</mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Head Pressure Control Fan Speed 1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="head_pressure_control_fan_speed_2">
            <type>pctofcapacity</type>
            <sensorId>HEAD_PRESSURE_CONTROL_FAN_SPEED_2</sensorId>
            <value>
				<mult>
					<op><getOid>.1.3.6.1.4.1.9839.2.1.2.37.0</getOid></op>
					<op>0.1</op>
				</mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Head Pressure Control Fan Speed 2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="suction_temperature_cct1">
            <type>temp</type>
            <sensorId>SUCTION_TEMPERATURE_CCT1</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.38.0</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Suction Temperature CCT1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="suction_temperature_cct2">
            <type>temp</type>
            <sensorId>SUCTION_TEMPERATURE_CCT2</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.39.0</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Suction Temperature CCT2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="suction_pressure_cct1">
            <type>pressure</type>
            <sensorId>SUCTION_PRESSURE_CCT1</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.40.0</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Suction Pressure CCT1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="suction_pressure_cct1">
            <type>pressure</type>
            <sensorId>SUCTION_PRESSURE_CCT1</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.41.0</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Suction Pressure CCT1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="super_heat_cct1">
            <type>temp</type>
            <sensorId>SUPER_HEAT_CCT1</sensorId>
            <value>
				<!-- Convert Kelvin to Celcius -->
				<sub>
					<op>
						<mult>
							<op><getOid>.1.3.6.1.4.1.9839.2.1.2.42.0</getOid></op>
							<op>0.01</op>
						</mult>
					</op>
					<op>273.15</op>
				</sub>
            </value>
            <valueInc>0.1</valueInc>
            <label>Super Heat CCT1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="super_heat_cct2">
            <type>temp</type>
            <sensorId>SUPER_HEAT_CCT2</sensorId>
            <value>
				<!-- Convert Kelvin to Celcius -->
				<sub>
					<op>
						<mult>
							<op><getOid>.1.3.6.1.4.1.9839.2.1.2.43.0</getOid></op>
							<op>0.01</op>
						</mult>
					</op>
					<op>273.15</op>
				</sub>
            </value>
            <valueInc>0.1</valueInc>
            <label>Super Heat CCT2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="line_voltage_l1_to_n">
            <type>voltage</type>
            <sensorId>LINE_VOLTAGE_L1_TO_N</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.44.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Line Voltage L1 To N</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="line_voltage_l2_to_n">
            <type>voltage</type>
            <sensorId>LINE_VOLTAGE_L2_TO_N</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.45.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Line Voltage L2 To N</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="line_voltage_l3_to_n">
            <type>voltage</type>
            <sensorId>LINE_VOLTAGE_L3_TO_N</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.46.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Line Voltage L3 To N</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="phase_current_l1">
            <type>amperage</type>
            <sensorId>PHASE_CURRENT_L1</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.50.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Phase Current L1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="phase_current_l2">
            <type>amperage</type>
            <sensorId>PHASE_CURRENT_L2</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.51.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Phase Current L2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="phase_current_l3">
            <type>amperage</type>
            <sensorId>PHASE_CURRENT_L3</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.52.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Phase Current L3</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="actual_power">
            <type>powerW</type>
            <sensorId>ACTUAL_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.53.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Actual Power</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="total_kw_hours_high">
            <type>num/kwatthr</type>
            <sensorId>TOTAL_KW_HOURS_HIGH</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.55.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Total KW Hours High</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="total_kw_hours_low">
            <type>num/kwatthr</type>
            <sensorId>TOTAL_KW_HOURS_LOW</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.56.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Total KW Hours Low</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="supply_frequency">
            <type>frequency</type>
            <sensorId>SUPPLY_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.57.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Supply Frequency</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="inverter_1_speed">
            <type>voltage</type>
            <sensorId>INVERTER_1_SPEED</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.58.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Inverter 1 Speed</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="inverter_2_speed">
            <type>voltage</type>
            <sensorId>INVERTER_2_SPEED</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.9839.2.1.2.59.0</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Inverter 2 Speed</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="high_power_factor">
            <type>num/powerfactor</type>
            <sensorId>HIGH_POWER_FACTOR</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.9839.2.1.2.60.0</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>High Power Factor</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="low_power_factor">
            <type>num/powerfactor</type>
            <sensorId>LOW_POWER_FACTOR</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.9839.2.1.2.61.0</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Low Power Factor</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="power_factor">
            <type>num/powerfactor</type>
            <sensorId>POWER_FACTOR</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.9839.2.1.2.62.0</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Power Factor</label>
            <sensorSet>General</sensorSet>
        </numSensor>

        <stateSensor ruleid="unit_status">
            <type>state</type>
            <sensorId>UNIT_STATUS</sensorId>
            <value>
                <mapValue mapid="status10-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.3.19.0</getOid>
                </mapValue>
            </value>
            <label>Unit status</label>
            <enum>unit_status-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="digital_input_emergency_stop">
            <type>state</type>
            <sensorId>DIGITAL_INPUT_EMERGENCY_STOP</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.1.0</getOid>
                </mapValue>
            </value>
            <label>Digital Input: Emergency Stop</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_on_off">
            <type>state</type>
            <sensorId>REMOTE_ON_OFF</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.19.0</getOid>
                </mapValue>
            </value>
            <label>Remote On/Off</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="summer_winter_setpoint_input">
            <type>state</type>
            <sensorId>SUMMER_WINTER_SETPOINT_INPUT</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.20.0</getOid>
                </mapValue>
            </value>
            <label>Summer/Winter Setpoint Input</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="keyboard_on_off">
            <type>state</type>
            <sensorId>KEYBOARD_ON_OFF</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.21.0</getOid>
                </mapValue>
            </value>
            <label>Keyboard On/Off</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="phase_monitor">
            <type>state</type>
            <sensorId>PHASE_MONITOR</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.22.0</getOid>
                </mapValue>
            </value>
            <label>Phase Monitor</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="mccb_status">
            <type>state</type>
            <sensorId>MCCB_STATUS</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.23.0</getOid>
                </mapValue>
            </value>
            <label>MCCB Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="emergency_stop">
            <type>state</type>
            <sensorId>EMERGENCY_STOP</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.24.0</getOid>
                </mapValue>
            </value>
            <label>Emergency Stop</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="evaporator_flow">
            <type>state</type>
            <sensorId>EVAPORATOR_FLOW</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.25.0</getOid>
                </mapValue>
            </value>
            <label>Evaporator Flow</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="pad_heater">
            <type>state</type>
            <sensorId>PAD_HEATER</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.26.0</getOid>
                </mapValue>
            </value>
            <label>Pad Heater</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="enable_unit_master">
            <type>state</type>
            <sensorId>ENABLE_UNIT_MASTER</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.27.0</getOid>
                </mapValue>
            </value>
            <label>Enable Unit Master</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_pump_interlock">
            <type>state</type>
            <sensorId>REMOTE_PUMP_INTERLOCK</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.28.0</getOid>
                </mapValue>
            </value>
            <label>Remote Pump Interlock</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="relay_pump_1">
            <type>state</type>
            <sensorId>RELAY_PUMP_1</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.29.0</getOid>
                </mapValue>
            </value>
            <label>Relay Pump 1</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="pump_1_status">
            <type>state</type>
            <sensorId>PUMP_1_STATUS</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.30.0</getOid>
                </mapValue>
            </value>
            <label>Pump 1 Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="relay_pump_2">
            <type>state</type>
            <sensorId>RELAY_PUMP_2</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.31.0</getOid>
                </mapValue>
            </value>
            <label>Relay Pump 2</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="pump_2_status">
            <type>state</type>
            <sensorId>PUMP_2_STATUS</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.32.0</getOid>
                </mapValue>
            </value>
            <label>Pump 2 Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="chilled_water_valve_enabled">
            <type>state</type>
            <sensorId>CHILLED_WATER_VALVE_ENABLED</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.33.0</getOid>
                </mapValue>
            </value>
            <label>Chilled Water Valve Enabled</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="chilled_water_valve_feedback">
            <type>state</type>
            <sensorId>CHILLED_WATER_VALVE_FEEDBACK</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.34.0</getOid>
                </mapValue>
            </value>
            <label>Chilled Water Valve Feedback</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_1_enabled">
            <type>state</type>
            <sensorId>COMPRESSOR_1_ENABLED</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.35.0</getOid>
                </mapValue>
            </value>
            <label>Compressor 1 Enabled</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_1_status">
            <type>state</type>
            <sensorId>COMPRESSOR_1_STATUS</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.36.0</getOid>
                </mapValue>
            </value>
            <label>Compressor 1 Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_2_enabled">
            <type>state</type>
            <sensorId>COMPRESSOR_2_ENABLED</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.36.0</getOid>
                </mapValue>
            </value>
            <label>Compressor 2 Enabled</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_2_status">
            <type>state</type>
            <sensorId>COMPRESSOR_2_STATUS</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.37.0</getOid>
                </mapValue>
            </value>
            <label>Compressor 2 Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_3_enabled">
            <type>state</type>
            <sensorId>COMPRESSOR_3_ENABLED</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.38.0</getOid>
                </mapValue>
            </value>
            <label>Compressor 3 Enabled</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_3_status">
            <type>state</type>
            <sensorId>COMPRESSOR_3_STATUS</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.39.0</getOid>
                </mapValue>
            </value>
            <label>Compressor 3 Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_4_enabled">
            <type>state</type>
            <sensorId>COMPRESSOR_4_ENABLED</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.40.0</getOid>
                </mapValue>
            </value>
            <label>Compressor 4 Enabled</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_4_status">
            <type>state</type>
            <sensorId>COMPRESSOR_4_STATUS</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.41.0</getOid>
                </mapValue>
            </value>
            <label>Compressor 4 Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_5_enabled">
            <type>state</type>
            <sensorId>COMPRESSOR_5_ENABLED</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.42.0</getOid>
                </mapValue>
            </value>
            <label>Compressor 5 Enabled</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_5_status">
            <type>state</type>
            <sensorId>COMPRESSOR_5_STATUS</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.43.0</getOid>
                </mapValue>
            </value>
            <label>Compressor 5 Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_6_enabled">
            <type>state</type>
            <sensorId>COMPRESSOR_6_ENABLED</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.44.0</getOid>
                </mapValue>
            </value>
            <label>Compressor 6 Enabled</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_6_status">
            <type>state</type>
            <sensorId>COMPRESSOR_6_STATUS</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.45.0</getOid>
                </mapValue>
            </value>
            <label>Compressor 6 Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="low_pressure_switch_1">
            <type>state</type>
            <sensorId>LOW_PRESSURE_SWITCH_1</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.46.0</getOid>
                </mapValue>
            </value>
            <label>Low Pressure Switch 1</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="low_pressure_switch_2">
            <type>state</type>
            <sensorId>LOW_PRESSURE_SWITCH_2</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>.1.3.6.1.4.1.9839.2.1.1.47.0</getOid>
                </mapValue>
            </value>
            <label>Low Pressure Switch 2</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<valueMap ruleid="status1-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<valueMap ruleid="status10-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>6</valueIn><valueOut>6</valueOut>
			<valueIn>7</valueIn><valueOut>7</valueOut>
			<valueIn>8</valueIn><valueOut>8</valueOut>
			<valueIn>9</valueIn><valueOut>9</valueOut>
			<valueIn>10</valueIn><valueOut>10</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="off_on-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>
		
		<enumMap ruleid="unit_status-em">
			<label>Unit On</label>
			<label>Off by Alarm</label>
			<label>Off by Supervisor</label>
			<label>Off by Time Zone</label>
			<label>Off by Remote Input</label>
			<label>Off by Keyboard</label>
			<label>On Manual</label>
			<label>Pump Interlock</label>
			<label>Off by Master</label>
			<label>Unknown</label>
			<label>Standby</label>
		</enumMap>

        <alarmFlags ruleid="low_pressure_circuit_1_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.64.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Pressure Circuit 1 Alarm</activeText>
                    <inactiveText>Low Pressure Circuit 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Pressure Circuit 1 Alarm condition exists.</activeText>
                    <inactiveText>Low Pressure Circuit 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_pressure_circuit_2_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.65.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Pressure Circuit 2 Alarm</activeText>
                    <inactiveText>Low Pressure Circuit 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Pressure Circuit 2 Alarm condition exists.</activeText>
                    <inactiveText>Low Pressure Circuit 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="non-critical_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.102.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Non-Critical Alarm</activeText>
                    <inactiveText>Non-Critical Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Non-Critical Alarm condition exists.</activeText>
                    <inactiveText>Non-Critical Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="critical_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.103.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Critical Alarm</activeText>
                    <inactiveText>Critical Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Critical Alarm condition exists.</activeText>
                    <inactiveText>Critical Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="clock_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.104.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Clock Alarm</activeText>
                    <inactiveText>Clock Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Clock Alarm condition exists.</activeText>
                    <inactiveText>Clock Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="lan_disconnected">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.105.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>LAN Disconnected</activeText>
                    <inactiveText>LAN Disconnected Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>LAN Disconnected condition exists.</activeText>
                    <inactiveText>LAN Disconnected condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="return_water_temperature_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.108.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Return Water Temperature Alarm</activeText>
                    <inactiveText>Return Water Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Return Water Temperature Alarm condition exists.</activeText>
                    <inactiveText>Return Water Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="supply_water_temperature_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.109.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Supply Water Temperature Alarm</activeText>
                    <inactiveText>Supply Water Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Supply Water Temperature Alarm condition exists.</activeText>
                    <inactiveText>Supply Water Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="ambient_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.110.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Ambient Alarm</activeText>
                    <inactiveText>Ambient Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Ambient Alarm condition exists.</activeText>
                    <inactiveText>Ambient Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="liquid_pressure_1_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.111.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Liquid Pressure 1 Alarm</activeText>
                    <inactiveText>Liquid Pressure 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Liquid Pressure 1 Alarm condition exists.</activeText>
                    <inactiveText>Liquid Pressure 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="liquid_pressure_2_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.112.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Liquid Pressure 2 Alarm</activeText>
                    <inactiveText>Liquid Pressure 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Liquid Pressure 2 Alarm condition exists.</activeText>
                    <inactiveText>Liquid Pressure 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="suction_pressure_1_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.113.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Suction Pressure 1 Alarm</activeText>
                    <inactiveText>Suction Pressure 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Suction Pressure 1 Alarm condition exists.</activeText>
                    <inactiveText>Suction Pressure 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="suction_pressure_2_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.114.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Suction Pressure 2 Alarm</activeText>
                    <inactiveText>Suction Pressure 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Suction Pressure 2 Alarm condition exists.</activeText>
                    <inactiveText>Suction Pressure 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="inlet_temperature_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.115.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Inlet Temperature Alarm</activeText>
                    <inactiveText>Inlet Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Inlet Temperature Alarm condition exists.</activeText>
                    <inactiveText>Inlet Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="water_differential_pressure_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.116.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Water Differential Pressure Alarm</activeText>
                    <inactiveText>Water Differential Pressure Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Water Differential Pressure Alarm condition exists.</activeText>
                    <inactiveText>Water Differential Pressure Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="condenser_water_temperature_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.117.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Condenser Water Temperature Alarm</activeText>
                    <inactiveText>Condenser Water Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Condenser Water Temperature Alarm condition exists.</activeText>
                    <inactiveText>Condenser Water Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="set_point_offset_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.118.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Set Point Offset Alarm</activeText>
                    <inactiveText>Set Point Offset Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Set Point Offset Alarm condition exists.</activeText>
                    <inactiveText>Set Point Offset Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="leak_level_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.119.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Leak Level Alarm</activeText>
                    <inactiveText>Leak Level Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Leak Level Alarm condition exists.</activeText>
                    <inactiveText>Leak Level Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="leak_detection_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.120.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Leak Detection Alarm</activeText>
                    <inactiveText>Leak Detection Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Leak Detection Alarm condition exists.</activeText>
                    <inactiveText>Leak Detection Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="critical_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.123.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Critical Alarm</activeText>
                    <inactiveText>Critical Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Critical Alarm condition exists.</activeText>
                    <inactiveText>Critical Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="phase_failure_">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.124.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Phase Failure </activeText>
                    <inactiveText>Phase Failure  Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Phase Failure  condition exists.</activeText>
                    <inactiveText>Phase Failure  condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="pump_1_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.127.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Pump 1 Alarm</activeText>
                    <inactiveText>Pump 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Pump 1 Alarm condition exists.</activeText>
                    <inactiveText>Pump 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="pump_2_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.128.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Pump 2 Alarm</activeText>
                    <inactiveText>Pump 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Pump 2 Alarm condition exists.</activeText>
                    <inactiveText>Pump 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="evaporator_flow_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.129.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Evaporator Flow Alarm</activeText>
                    <inactiveText>Evaporator Flow Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Evaporator Flow Alarm condition exists.</activeText>
                    <inactiveText>Evaporator Flow Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="flow_switch_failure">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.130.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Flow Switch Failure</activeText>
                    <inactiveText>Flow Switch Failure Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Flow Switch Failure condition exists.</activeText>
                    <inactiveText>Flow Switch Failure condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="differential_water_pressure_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.131.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Differential Water Pressure Alarm</activeText>
                    <inactiveText>Differential Water Pressure Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Differential Water Pressure Alarm condition exists.</activeText>
                    <inactiveText>Differential Water Pressure Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="chilled_water_valve_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.132.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Chilled Water Valve Alarm</activeText>
                    <inactiveText>Chilled Water Valve Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Chilled Water Valve Alarm condition exists.</activeText>
                    <inactiveText>Chilled Water Valve Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="free_cooling_valve_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.133.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Free Cooling Valve Alarm</activeText>
                    <inactiveText>Free Cooling Valve Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Free Cooling Valve Alarm condition exists.</activeText>
                    <inactiveText>Free Cooling Valve Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="critical_pump_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.134.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Critical Pump Alarm</activeText>
                    <inactiveText>Critical Pump Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Critical Pump Alarm condition exists.</activeText>
                    <inactiveText>Critical Pump Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="compressor_1_status_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.136.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Compressor 1 Status Alarm</activeText>
                    <inactiveText>Compressor 1 Status Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Compressor 1 Status Alarm condition exists.</activeText>
                    <inactiveText>Compressor 1 Status Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="compressor_2_status_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.137.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Compressor 2 Status Alarm</activeText>
                    <inactiveText>Compressor 2 Status Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Compressor 2 Status Alarm condition exists.</activeText>
                    <inactiveText>Compressor 2 Status Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="compressor_3_status_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.138.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Compressor 3 Status Alarm</activeText>
                    <inactiveText>Compressor 3 Status Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Compressor 3 Status Alarm condition exists.</activeText>
                    <inactiveText>Compressor 3 Status Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="compressor_4_status_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.139.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Compressor 4 Status Alarm</activeText>
                    <inactiveText>Compressor 4 Status Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Compressor 4 Status Alarm condition exists.</activeText>
                    <inactiveText>Compressor 4 Status Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="compressor_5_status_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.140.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Compressor 5 Status Alarm</activeText>
                    <inactiveText>Compressor 5 Status Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Compressor 5 Status Alarm condition exists.</activeText>
                    <inactiveText>Compressor 5 Status Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="compressor_6_status_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.141.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Compressor 6 Status Alarm</activeText>
                    <inactiveText>Compressor 6 Status Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Compressor 6 Status Alarm condition exists.</activeText>
                    <inactiveText>Compressor 6 Status Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_1_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.143.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 1 Alarm</activeText>
                    <inactiveText>Circuit 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 1 Alarm condition exists.</activeText>
                    <inactiveText>Circuit 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_2_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.144.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 2 Alarm</activeText>
                    <inactiveText>Circuit 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 2 Alarm condition exists.</activeText>
                    <inactiveText>Circuit 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_pressure_cct1_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.145.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Pressure CCT1 Alarm</activeText>
                    <inactiveText>Low Pressure CCT1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Pressure CCT1 Alarm condition exists.</activeText>
                    <inactiveText>Low Pressure CCT1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_pressure_cct2_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.146.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Pressure CCT2 Alarm</activeText>
                    <inactiveText>Low Pressure CCT2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Pressure CCT2 Alarm condition exists.</activeText>
                    <inactiveText>Low Pressure CCT2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="liquid_pressure_cct1_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.147.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Liquid Pressure CCT1 Alarm</activeText>
                    <inactiveText>Liquid Pressure CCT1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Liquid Pressure CCT1 Alarm condition exists.</activeText>
                    <inactiveText>Liquid Pressure CCT1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="liquid_pressure_cct2_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.148.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Liquid Pressure CCT2 Alarm</activeText>
                    <inactiveText>Liquid Pressure CCT2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Liquid Pressure CCT2 Alarm condition exists.</activeText>
                    <inactiveText>Liquid Pressure CCT2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="high_pressure_cct1_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.149.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>High Pressure CCT1 Alarm</activeText>
                    <inactiveText>High Pressure CCT1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>High Pressure CCT1 Alarm condition exists.</activeText>
                    <inactiveText>High Pressure CCT1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="high_pressure_cct2_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.150.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>High Pressure CCT2 Alarm</activeText>
                    <inactiveText>High Pressure CCT2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>High Pressure CCT2 Alarm condition exists.</activeText>
                    <inactiveText>High Pressure CCT2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="differential_pressure_1_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.151.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Differential Pressure 1 Alarm</activeText>
                    <inactiveText>Differential Pressure 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Differential Pressure 1 Alarm condition exists.</activeText>
                    <inactiveText>Differential Pressure 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="differential_pressure_2_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.152.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Differential Pressure 2 Alarm</activeText>
                    <inactiveText>Differential Pressure 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Differential Pressure 2 Alarm condition exists.</activeText>
                    <inactiveText>Differential Pressure 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.153.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 Alarm</activeText>
                    <inactiveText>Driver 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.158.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 Alarm</activeText>
                    <inactiveText>Driver 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="power_meter_offline_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.163.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Power Meter Offline Alarm</activeText>
                    <inactiveText>Power Meter Offline Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Power Meter Offline Alarm condition exists.</activeText>
                    <inactiveText>Power Meter Offline Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="power_meter_low_volts_alarm">
            <value><getOid>.1.3.6.1.4.1.9839.2.1.1.164.0</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Power Meter Low Volts Alarm</activeText>
                    <inactiveText>Power Meter Low Volts Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Power Meter Low Volts Alarm condition exists.</activeText>
                    <inactiveText>Power Meter Low Volts Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>

	</device>
</APC_DDF>