<?xml version="1.0"?>
<!-- PDI-PDU-d82121g-->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="apc_ddf_1_1.xsd"
     ddfid ="pdi_pdu_d82121g_mbbbb_alternate" ddfname="PDI-PDU-D82121G MBBBB Alternate" ddfversion="3" canremove="yes">
 <schemaVersion>1.1</schemaVersion>


  <device deviceid="bcms1">
    <oidMustExist ruleid="bcms1exist" oid=".1.3.6.1.4.1.24436.1.5.2.2.2.1.0"/>

    <setProductData ruleid="vendordata" field="vendor">SGI</setProductData>
    <setProductData ruleid="typedata" field="type">Branch Circuit Monitor</setProductData>

		
    <!-- Note for all currents: 100 = 10.0 amps -->
    <!-- bcms1-cb1-current -->      
    <numSensor ruleid="bcms1-cb1-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.1.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.1.0</getOid></op><op>.10</op></mult>
      </value>
      <label>Bcms 1 - cb1 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb2-current -->
    <numSensor ruleid="bcms1-cb2-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.2.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.2.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB2 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb3-current -->
    <numSensor ruleid="bcms1-cb3-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.3.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.3.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB3 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb4-current -->
    <numSensor ruleid="bcms1-cb4-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.4.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.4.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB4 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb5-current -->
    <numSensor ruleid="bcms1-cb5-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.5.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.5.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB5 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb6-current -->
    <numSensor ruleid="bcms1-cb6-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.6.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.6.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB6 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb7-current -->
    <numSensor ruleid="bcms1-cb7-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.7.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.7.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB7 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb8-current -->
    <numSensor ruleid="bcms1-cb8-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.8.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.8.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB8 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb9-current -->
    <numSensor ruleid="bcms1-cb9-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.9.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.9.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB9 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb10-current -->
    <numSensor ruleid="bcms1-cb10-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.10.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.10.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB10 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb11-current -->
    <numSensor ruleid="bcms1-cb11-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.11.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.11.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB11 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb12-current -->
    <numSensor ruleid="bcms1-cb12-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.12.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.12.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB12 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb13-current -->
    <numSensor ruleid="bcms1-cb13-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.13.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.13.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB13 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb14-current -->
    <numSensor ruleid="bcms1-cb14-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.14.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.14.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB14 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb15-current -->
    <numSensor ruleid="bcms1-cb15-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.15.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.15.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB15 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb16-current -->
    <numSensor ruleid="bcms1-cb16-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.16.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.16.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB16 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb17-current -->
    <numSensor ruleid="bcms1-cb17-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.17.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.17.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB17 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb18-current -->
    <numSensor ruleid="bcms1-cb18-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.18.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.18.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB18 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb19-current -->
    <numSensor ruleid="bcms1-cb19-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.19.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.19.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB19 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb20-current -->
    <numSensor ruleid="bcms1-cb20-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.20.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.20.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB20 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb21-current -->
    <numSensor ruleid="bcms1-cb21-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.21.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.21.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB21 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb22-current -->
    <numSensor ruleid="bcms1-cb22-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.22.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.22.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB22 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb23-current -->
    <numSensor ruleid="bcms1-cb23-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.23.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.23.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB23 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb24-current -->
    <numSensor ruleid="bcms1-cb24-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.24.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.24.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB24 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb25-current -->
    <numSensor ruleid="bcms1-cb25-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.25.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.25.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB25 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb26-current -->
    <numSensor ruleid="bcms1-cb26-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.26.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.26.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB26 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb27-current -->
    <numSensor ruleid="bcms1-cb27-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.27.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.27.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB27 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb28-current -->
    <numSensor ruleid="bcms1-cb28-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.28.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.28.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB28 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb29-current -->
    <numSensor ruleid="bcms1-cb29-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.29.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.29.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB29 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb30-current -->
    <numSensor ruleid="bcms1-cb30-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.30.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.30.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB30 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb31-current -->
    <numSensor ruleid="bcms1-cb31-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.31.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.31.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB31 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb32-current -->
    <numSensor ruleid="bcms1-cb32-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.32.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.32.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB32 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb33-current -->
    <numSensor ruleid="bcms1-cb33-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.33.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.33.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB33 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb34-current -->
    <numSensor ruleid="bcms1-cb34-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.34.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.34.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB34 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb35-current -->
    <numSensor ruleid="bcms1-cb35-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.35.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.35.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB35 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb36-current -->
    <numSensor ruleid="bcms1-cb36-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.36.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.36.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB36 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb37-current -->
    <numSensor ruleid="bcms1-cb37-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.37.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.37.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB37 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb38-current -->
    <numSensor ruleid="bcms1-cb38-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.38.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.38.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB38 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb39-current -->
    <numSensor ruleid="bcms1-cb39-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.39.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.39.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB39 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb40-current -->
    <numSensor ruleid="bcms1-cb40-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.40.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_4_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.40.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB40 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb41-current -->
    <numSensor ruleid="bcms1-cb41-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.41.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_4_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.41.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB41 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb42-current -->
    <numSensor ruleid="bcms1-cb42-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.42.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_4_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.42.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 -CB42 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-phase-a-panelboard -->
    <numSensor ruleid="bcms1-current-phase-a-panelboard">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.357.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_PHASE_A_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.357.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Current Phase - A Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-phase-b-panelboard -->
    <numSensor ruleid="bcms1-current-phase-b-panelboard">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.358.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_PHASE_B_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.358.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Current Phase - B Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-phase-c-panelboard -->
    <numSensor ruleid="bcms1-current-phase-c-panelboard">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.359.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_PHASE_C_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.359.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Current Phase - C Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-neutral-panelboard -->
    <numSensor ruleid="bcms1-current-neutral-panelboard">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.360.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_NEUTRAL_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.360.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Current Neutral Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-phase-A-Both-pnlbd -->
    <numSensor ruleid="bcms1-current-phase-A-Both-pnlbd">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.367.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_PHASE_A_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.367.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Current phase -a Both Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-phase-b-both-pnlbd -->
    <numSensor ruleid="bcms1-current-phase-b-both-pnlbd">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.368.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_PHASE_B_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.368.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Current phase -b Both Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-phase-c-both-pnlbd -->
    <numSensor ruleid="bcms1-current-phase-c-both-pnlbd">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.369.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_PHASE_C_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.369.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Current phase -c Both Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-neutral-both-pnlbd -->
    <numSensor ruleid="bcms1-current-neutral-both-pnlbd">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.370.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_NEUTRAL_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.370.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Current Neutral Both Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- Note for all voltages: 1200 = 120.0 volts -->
    <!-- bcms1-voltage-A-B-main -->
    <numSensor ruleid="bcms1-voltage-A-B-main">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.378.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_A_B_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.378.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Voltage Line A-B Main</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-B-C-main -->
    <numSensor ruleid="bcms1-voltage-B-C-main">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.379.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_B_C_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.379.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Voltage Line B-C Main</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-C-A-main -->
    <numSensor ruleid="bcms1-voltage-C-A-main">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.380.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_C_A_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.380.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Voltage Line C-A Main</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-A-N-main -->
    <numSensor ruleid="bcms1-voltage-A-N-main">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.381.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_A_N_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.381.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Voltage Line A-N Main</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-B-N-main -->
    <numSensor ruleid="bcms1-voltage-B-N-main">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.382.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_B_N_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.382.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Voltage Line B-N Main</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-C-N-main -->
    <numSensor ruleid="bcms1-voltage-C-N-main">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.383.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_C_N_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.383.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Voltage Line C-N Main</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-A-B-Alternate -->
    <numSensor ruleid="bcms1-voltage-A-B-Alternate">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.391.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_A_B_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.391.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Voltage Line A-B Alternate</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-B-C-Alternate -->
    <numSensor ruleid="bcms1-voltage-B-C-Alternate">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.392.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_B_C_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.392.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Voltage Line B-C Alternate</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-C-A-Alternate -->
    <numSensor ruleid="bcms1-voltage-C-A-Alternate">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.393.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_C_A_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.393.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Voltage Line C-A Alternate</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-A-N-Alternate -->
    <numSensor ruleid="bcms1-voltage-A-N-Alternate">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.394.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_A_N_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.394.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Voltage Line A-N Alternate</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-b-N-Alternate -->
    <numSensor ruleid="bcms1-voltage-b-N-Alternate">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.395.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_B__N_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.395.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Voltage Line b- N Alternate</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-C-N-Alternate -->
    <numSensor ruleid="bcms1-voltage-C-N-Alternate">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.396.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_C_N_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.396.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Voltage Line C-N Alternate</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- Note for all KWs: 100 = 10.0 KW -->
    <!-- bcms1-real-power-kw -->
    <numSensor ruleid="bcms1-real-power-kw">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.403.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_REAL_POWER_KW</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.403.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 1 Real Power</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-peal-power-phase-a -->
    <numSensor ruleid="bcms1-peal-power-phase-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.404.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_PEAL_POWER_PHASE_A</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.404.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 1 Real Power Phase - A</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-real-power-phase-b -->
    <numSensor ruleid="bcms1-real-power-phase-b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.405.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_REAL_POWER_PHASE_B</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.405.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 1 Real Power Phase - B</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-real-power-phase-c -->
    <numSensor ruleid="bcms1-real-power-phase-c">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.406.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_REAL_POWER_PHASE_C</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.406.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 1 Real Power Phase - C</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- Note for KVAR: 100 = 10.0 KVAR -->
    <!-- bcms1-reactive-power-kvar -->
    <numSensor ruleid="bcms1-reactive-power-kvar">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.407.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_REACTIVE_POWER_KVAR</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.407.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 1 VAR</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- Note for KVA: 100 = 10.0 KVA -->
    <!-- bcms1-apparent-Power-kva -->
    <numSensor ruleid="bcms1-apparent-Power-kva">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.408.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_APPARENT__POWER_KVA</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.408.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 1 Apparent Power</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- Note for all Power Factor: 1000 = 100.0 PF-->
    <!-- bcms1-total-power-factor -->
    <numSensor ruleid="bcms1-total-power-factor">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.409.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_1_TOTAL_POWER_FACTOR</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.409.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Total Power Factor</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-power-factor-phase-a -->
    <numSensor ruleid="bcms1-power-factor-phase-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.410.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_1_POWER_FACTOR_PHASE_A</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.410.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Power Factor Phase - A</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-Power-factor-phase-b -->
    <numSensor ruleid="bcms1-Power-factor-phase-b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.411.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_1__POWER_FACTOR_PHASE_B</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.411.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Power Factor Phase - B</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-Power-factor-phase-c -->
    <numSensor ruleid="bcms1-Power-factor-phase-c">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.412.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_1__POWER_FACTOR_PHASE_C</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.412.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Power Factor Phase - C</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-ground-panelboard -->
    <numSensor ruleid="bcms1-current-ground-panelboard">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.421.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_GROUND_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.421.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Current- Ground Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-percent-load-phase-a -->
    <numSensor ruleid="bcms1-percent-load-phase-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.422.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_1_PERCENT_LOAD_PHASE_A</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.422.0</getOid>
      </value>
      <label>Bcms 1 Percent Load Phase - A</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-percent-load-phase-b -->
    <numSensor ruleid="bcms1-percent-load-phase-b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.423.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_1_PERCENT_LOAD_PHASE_B</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.423.0</getOid>
      </value>
      <label>Bcms 1 Percent Load Phase - B</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-percent-load-phase-c -->
    <numSensor ruleid="bcms1-percent-load-phase-c">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.424.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_1_PERCENT_LOAD_PHASE_C</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.424.0</getOid>
      </value>
      <label>Bcms 1 Percent Load Phase - C</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-full-load-current -->
    <numSensor ruleid="bcms1-full-load-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.2.425.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_FULL_LOAD_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.425.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 1 Current - Full Load</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>
     
   <valueMap ruleid="delete_null_sensor">
      <valueIn>-1</valueIn><valueOut>[false]</valueOut>
      <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>
    
    
	<alarmFlags ruleid="bcms1-meter-alarm-status-nonlatching">
	  <value>
		<getOid>.1.3.6.1.4.1.24436.1.5.2.2.2.354.0</getOid>
	  </value>
	  
	  <!-- Over Current Panelboard -->
	  <alarmFlagsTest mask="1" match="1">
		<name>
		  <activeText>BCMS1 Over Current Panelboard</activeText>
		  <inactiveText>BCMS1 Over Current Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS1-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS1 Over Current Panelboard exists.</activeText>
		  <inactiveText>A BCMS1 Over Current Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Current Panelboard -->
	  <alarmFlagsTest mask="2" match="2">
		<name>
		  <activeText>BCMS1 Under Current Panelboard</activeText>
		  <inactiveText>BCMS1 Under Current Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS1-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS1 Under Current Panelboard exists.</activeText>
		  <inactiveText>A BCMS1 Under Current Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Over Current Both Panelboard -->
	  <alarmFlagsTest mask="4" match="4">
		<name>
		  <activeText>BCMS1 Over Current Both Panelboard</activeText>
		  <inactiveText>BCMS1 Over Current Both Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS1-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS1 Over Current Both Panelboard exists.</activeText>
		  <inactiveText>A BCMS1 Over Current Both Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Current Both Panelboard -->
	  <alarmFlagsTest mask="8" match="8">
		<name>
		  <activeText>BCMS1 Under Current Both Panelboard</activeText>
		  <inactiveText>BCMS1 Under Current Both Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS1-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS1 Under Current Both Panelboard exists.</activeText>
		  <inactiveText>A BCMS1 Under Current Both Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Over Voltage Main -->
	  <alarmFlagsTest mask="16" match="16">
		<name>
		  <activeText>BCMS1 Over Voltage Main</activeText>
		  <inactiveText>BCMS1 Over Voltage Main Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS1-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS1 Over Voltage Main exists.</activeText>
		  <inactiveText>A BCMS1 Over Voltage Main has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Voltage Main -->
	  <alarmFlagsTest mask="32" match="32">
		<name>
		  <activeText>BCMS1 Under Voltage Main</activeText>
		  <inactiveText>BCMS1 Under Voltage Main Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS1-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS1 Under Voltage Main exists.</activeText>
		  <inactiveText>A BCMS1 Under Voltage Main has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Over Voltage Alternate -->
	  <alarmFlagsTest mask="64" match="64">
		<name>
		  <activeText>BCMS1 Over Voltage Alternate</activeText>
		  <inactiveText>BCMS1 Over Voltage Alternate Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS1-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS1 Over Voltage Alternate exists.</activeText>
		  <inactiveText>A BCMS1 Over Voltage Alternate has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Voltage Alternate -->
	  <alarmFlagsTest mask="128" match="128">
		<name>
		  <activeText>BCMS1 Under Voltage Alternate</activeText>
		  <inactiveText>BCMS1 Under Voltage Alternate Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS1-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS1 Under Voltage Alternate exists.</activeText>
		  <inactiveText>A BCMS1 Under Voltage Alternate has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  
	 </alarmFlags>
  </device>  
  
  <device deviceid="bcms2">
    <oidMustExist ruleid="bcms2exist" oid=".1.3.6.1.4.1.24436.1.5.2.3.2.1.0"/>
    <oidMustNotExist ruleid="bcms2-notexist" oid=".1.3.6.1.4.1.24436.1.5.2.3.7.1.0"/>

    <!-- Note for all currents 1-42: 100 = 10.0 amps -->

    <!-- bcms2-cb1-current -->
    <numSensor ruleid="bcms2-cb1-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.1.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.1.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB 1 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb2-current -->
    <numSensor ruleid="bcms2-cb2-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.2.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_CURRENT</sensorId>
      <value>        
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.2.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB 2 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb3-current -->
    <numSensor ruleid="bcms2-cb3-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.3.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.3.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB 3 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb4-current -->
    <numSensor ruleid="bcms2-cb4-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.4.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.4.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB 4 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb5-current -->
    <numSensor ruleid="bcms2-cb5-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.5.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.5.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB 5 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb6-current -->
    <numSensor ruleid="bcms2-cb6-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.6.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.6.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB 6 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb7-current -->
    <numSensor ruleid="bcms2-cb7-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.7.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.7.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB 7 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb8-current -->
    <numSensor ruleid="bcms2-cb8-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.8.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.8.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB 8 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb9-current -->
    <numSensor ruleid="bcms2-cb9-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.9.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.9.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB 9 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb10-current -->
    <numSensor ruleid="bcms2-cb10-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.10.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.10.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB10 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb11-current -->
    <numSensor ruleid="bcms2-cb11-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.11.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.11.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB11 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb12-current -->
    <numSensor ruleid="bcms2-cb12-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.12.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.12.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB12 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb13-current -->
    <numSensor ruleid="bcms2-cb13-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.13.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.13.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB13 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb14-current -->
    <numSensor ruleid="bcms2-cb14-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.14.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.14.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB14 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb15-current -->
    <numSensor ruleid="bcms2-cb15-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.15.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.15.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB15 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb16-current -->
    <numSensor ruleid="bcms2-cb16-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.16.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.16.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB16 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb17-current -->
    <numSensor ruleid="bcms2-cb17-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.17.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.17.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB17 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb18-current -->
    <numSensor ruleid="bcms2-cb18-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.18.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.18.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB18 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb19-current -->
    <numSensor ruleid="bcms2-cb19-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.19.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.19.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB19 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb20-current -->
    <numSensor ruleid="bcms2-cb20-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.20.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.20.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB20 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb21-current -->
    <numSensor ruleid="bcms2-cb21-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.21.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.21.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB21 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb22-current -->
    <numSensor ruleid="bcms2-cb22-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.22.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.22.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB22 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb23-current -->
    <numSensor ruleid="bcms2-cb23-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.23.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.23.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB23 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb24-current -->
    <numSensor ruleid="bcms2-cb24-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.24.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.24.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB24 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb25-current -->
    <numSensor ruleid="bcms2-cb25-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.25.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.25.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB25 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb26-current -->
    <numSensor ruleid="bcms2-cb26-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.26.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.26.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB26 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb27-current -->
    <numSensor ruleid="bcms2-cb27-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.27.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.27.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB27 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb28-current -->
    <numSensor ruleid="bcms2-cb28-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.28.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.28.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB28 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb29-current -->
    <numSensor ruleid="bcms2-cb29-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.29.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.29.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB29 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb30-current -->
    <numSensor ruleid="bcms2-cb30-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.30.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.30.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB30 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb31-current -->
    <numSensor ruleid="bcms2-cb31-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.31.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.31.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB31 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb32-current -->
    <numSensor ruleid="bcms2-cb32-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.32.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.32.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB32 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb33-current -->
    <numSensor ruleid="bcms2-cb33-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.33.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.33.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB33 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb34-current -->
    <numSensor ruleid="bcms2-cb34-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.34.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.34.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB34 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb35-current -->
    <numSensor ruleid="bcms2-cb35-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.35.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.35.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB35 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb36-current -->
    <numSensor ruleid="bcms2-cb36-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.36.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.36.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB36 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb37-current -->
    <numSensor ruleid="bcms2-cb37-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.37.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.37.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB37 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb38-current -->
    <numSensor ruleid="bcms2-cb38-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.38.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.38.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB38 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb39-current -->
    <numSensor ruleid="bcms2-cb39-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.39.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.39.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB39 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb40-current -->
    <numSensor ruleid="bcms2-cb40-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.40.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_4_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.40.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB40 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb41-current -->
    <numSensor ruleid="bcms2-cb41-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.41.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_4_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.41.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB41 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb42-current -->
    <numSensor ruleid="bcms2-cb42-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.42.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_4_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.42.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 -CB42 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-phase-a-panelboard -->
    <numSensor ruleid="bcms2-current-phase-a-panelboard">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.357.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_PHASE_A_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.357.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Current Phase - A Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-phase-b-panelboard -->
    <numSensor ruleid="bcms2-current-phase-b-panelboard">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.358.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_PHASE_B_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.358.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Current Phase - B Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-phase-c-panelboard -->
    <numSensor ruleid="bcms2-current-phase-c-panelboard">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.359.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_PHASE_C_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.359.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Current Phase - C Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-neutral-panelboard -->
    <numSensor ruleid="bcms2-current-neutral-panelboard">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.360.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_NEUTRAL_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.360.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Current Neutral Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-phase-A-Both-pnlbd -->
    <numSensor ruleid="bcms2-current-phase-A-Both-pnlbd">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.367.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_PHASE_A_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.367.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Current Phase - A Both Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-phase-b-both-pnlbd -->
    <numSensor ruleid="bcms2-current-phase-b-both-pnlbd">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.368.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_PHASE_B_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.368.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Current Phase - B Both Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-phase-c-both-pnlbd -->
    <numSensor ruleid="bcms2-current-phase-c-both-pnlbd">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.369.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_PHASE_C_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.369.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Current Phase - C Both Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-neutral-both-pnlbd -->
    <numSensor ruleid="bcms2-current-neutral-both-pnlbd">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.370.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_NEUTRAL_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.370.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Current Neutral Both Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- Note for all voltages: 1200 = 120.0 volts -->
    <!-- bcms2-voltage-A-B-main -->
    <numSensor ruleid="bcms2-voltage-A-B-main">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.378.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_A_B_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.378.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Voltage Line A-B Main</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-B-C-main -->
    <numSensor ruleid="bcms2-voltage-B-C-main">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.379.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_B_C_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.379.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Voltage Line B-C Main</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-C-A-main -->
    <numSensor ruleid="bcms2-voltage-C-A-main">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.380.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_C_A_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.380.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Voltage Line C-A Main</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-A-N-main -->
    <numSensor ruleid="bcms2-voltage-A-N-main">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.381.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_A_N_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.381.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Voltage Line A-N Main</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-B-N-main -->
    <numSensor ruleid="bcms2-voltage-B-N-main">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.382.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_B_N_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.382.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Voltage Line B-N Main</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-C-N-main -->
    <numSensor ruleid="bcms2-voltage-C-N-main">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.383.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_C_N_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.383.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Voltage Line C-N Main</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-A-B-Alternate -->
    <numSensor ruleid="bcms2-voltage-A-B-Alternate">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.391.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_A_B_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.391.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Voltage Line A-B Alternate</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-B-C-Alternate -->
    <numSensor ruleid="bcms2-voltage-B-C-Alternate">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.392.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_B_C_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.392.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Voltage Line B-C Alternate</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-C-A-Alternate -->
    <numSensor ruleid="bcms2-voltage-C-A-Alternate">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.393.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_C_A_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.393.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Voltage Line C-A Alternate</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-A-N-Alternate -->
    <numSensor ruleid="bcms2-voltage-A-N-Alternate">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.394.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_A_N_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.394.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Voltage Line A-N Alternate</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-b-N-Alternate -->
    <numSensor ruleid="bcms2-voltage-b-N-Alternate">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.395.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_B__N_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.395.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Voltage Line b- N Alternate</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-C-N-Alternate -->
    <numSensor ruleid="bcms2-voltage-C-N-Alternate">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.396.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_C_N_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.396.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Voltage Line C-N Alternate</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- Note for all KWs: 100 = 10.0 KW -->
    <!-- bcms2-real-power-kw -->
    <numSensor ruleid="bcms2-real-power-kw">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.403.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_REAL_POWER_KW</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.403.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 2 Real Power</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-peal-power-phase-a -->
    <numSensor ruleid="bcms2-peal-power-phase-a">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.404.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_REAL_POWER_PHASE_A</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.404.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 2 Real Power Phase - A</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-real-power-phase-b -->
    <numSensor ruleid="bcms2-real-power-phase-b">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.405.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_REAL_POWER_PHASE_B</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.405.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 2 Real Power Phase - B</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-real-power-phase-c -->
    <numSensor ruleid="bcms2-real-power-phase-c">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.406.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_REAL_POWER_PHASE_C</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.406.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 2 Real Power Phase - C</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-reactive-power-kvar -->
    <numSensor ruleid="bcms2-reactive-power-kvar">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.407.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_REACTIVE_POWER_KVAR</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.407.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 2 VAR</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-apparent-Power-kva -->
    <numSensor ruleid="bcms2-apparent-Power-kva">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.408.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_APPARENT__POWER_KVA</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.408.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 2 Apparent Power</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- Note for all Power Factor: 1000 = 100.0 PF -->
    <!-- bcms2-total-power-factor -->
    <numSensor ruleid="bcms2-total-power-factor">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.409.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_2_TOTAL_POWER_FACTOR</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.409.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Total Power Factor</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-power-factor-phase-a -->
    <numSensor ruleid="bcms2-power-factor-phase-a">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.410.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_2_POWER_FACTOR_PHASE_A</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.410.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Power Factor Phase - A</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-Power-factor-phase-b -->
    <numSensor ruleid="bcms2-Power-factor-phase-b">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.411.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_2__POWER_FACTOR_PHASE_B</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.411.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Power Factor Phase - B</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-Power-factor-phase-c -->
    <numSensor ruleid="bcms2-Power-factor-phase-c">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.412.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_2__POWER_FACTOR_PHASE_C</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.412.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Power Factor Phase - C</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-ground-panelboard -->
    <numSensor ruleid="bcms2-current-ground-panelboard">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.421.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_GROUND_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.421.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Current- Ground Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-percent-load-phase-a -->
    <numSensor ruleid="bcms2-percent-load-phase-a">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.422.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_2_PERCENT_LOAD_PHASE_A</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.422.0</getOid>
      </value>
      <label>Bcms 2 Percent Load Phase - A</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-percent-load-phase-b -->
    <numSensor ruleid="bcms2-percent-load-phase-b">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.423.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_2_PERCENT_LOAD_PHASE_B</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.423.0</getOid>
      </value>
      <label>Bcms 2 Percent Load Phase - B</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-percent-load-phase-c -->
    <numSensor ruleid="bcms2-percent-load-phase-c">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.424.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_2_PERCENT_LOAD_PHASE_C</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.424.0</getOid>
      </value>
      <label>Bcms 2 Percent Load Phase - C</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-full-load-current -->
    <numSensor ruleid="bcms2-full-load-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.425.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_FULL_LOAD_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.425.0</getOid></op><op>0.1</op></mult>
      </value>
      <label>Bcms 2 Current - Full Load</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>
    
    <valueMap ruleid="delete_null_sensor">
      <valueIn>-1</valueIn><valueOut>[false]</valueOut>
      <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>
    
	<alarmFlags ruleid="BCMS2-meter-alarm-status-nonlatching">
	  <value>
		<getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.354.0</getOid>
	  </value>
	  
	  <!-- Over Current Panelboard -->
	  <alarmFlagsTest mask="1" match="1">
		<name>
		  <activeText>BCMS2 Over Current Panelboard</activeText>
		  <inactiveText>BCMS2 Over Current Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS2-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS2 Over Current Panelboard exists.</activeText>
		  <inactiveText>A BCMS2 Over Current Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Current Panelboard -->
	  <alarmFlagsTest mask="2" match="2">
		<name>
		  <activeText>BCMS2 Under Current Panelboard</activeText>
		  <inactiveText>BCMS2 Under Current Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS2-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS2 Under Current Panelboard exists.</activeText>
		  <inactiveText>A BCMS2 Under Current Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Over Current Both Panelboard -->
	  <alarmFlagsTest mask="4" match="4">
		<name>
		  <activeText>BCMS2 Over Current Both Panelboard</activeText>
		  <inactiveText>BCMS2 Over Current Both Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS2-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS2 Over Current Both Panelboard exists.</activeText>
		  <inactiveText>A BCMS2 Over Current Both Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Current Both Panelboard -->
	  <alarmFlagsTest mask="8" match="8">
		<name>
		  <activeText>BCMS2 Under Current Both Panelboard</activeText>
		  <inactiveText>BCMS2 Under Current Both Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS2-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS2 Under Current Both Panelboard exists.</activeText>
		  <inactiveText>A BCMS2 Under Current Both Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Over Voltage Main -->
	  <alarmFlagsTest mask="16" match="16">
		<name>
		  <activeText>BCMS2 Over Voltage Main</activeText>
		  <inactiveText>BCMS2 Over Voltage Main Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS2-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS2 Over Voltage Main exists.</activeText>
		  <inactiveText>A BCMS2 Over Voltage Main has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Voltage Main -->
	  <alarmFlagsTest mask="32" match="32">
		<name>
		  <activeText>BCMS2 Under Voltage Main</activeText>
		  <inactiveText>BCMS2 Under Voltage Main Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS2-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS2 Under Voltage Main exists.</activeText>
		  <inactiveText>A BCMS2 Under Voltage Main has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Over Voltage Alternate -->
	  <alarmFlagsTest mask="64" match="64">
		<name>
		  <activeText>BCMS2 Over Voltage Alternate</activeText>
		  <inactiveText>BCMS2 Over Voltage Alternate Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS2-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS2 Over Voltage Alternate exists.</activeText>
		  <inactiveText>A BCMS2 Over Voltage Alternate has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Voltage Alternate -->
	  <alarmFlagsTest mask="128" match="128">
		<name>
		  <activeText>BCMS2 Under Voltage Alternate</activeText>
		  <inactiveText>BCMS2 Under Voltage Alternate Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS2-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS2 Under Voltage Alternate exists.</activeText>
		  <inactiveText>A BCMS2 Under Voltage Alternate has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  
	 </alarmFlags>
  </device>  
    
  <device deviceid="bcms3">
  <oidMustExist ruleid="bcms3exist" oid=".1.3.6.1.4.1.24436.1.5.2.4.2.1.0"/>

    <!-- Note for all currents 1-42: 100 = 10.0 amps -->
    <!-- bcms3-cb1-current -->
    <numSensor ruleid="bcms3-cb1-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.1.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.1.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB 1 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb2-current -->
    <numSensor ruleid="bcms3-cb2-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.2.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.2.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB 2 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb3-current -->
    <numSensor ruleid="bcms3-cb3-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.3.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.3.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB 3 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb4-current -->
    <numSensor ruleid="bcms3-cb4-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.4.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.4.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB 4 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb5-current -->
    <numSensor ruleid="bcms3-cb5-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.5.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.5.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB 5 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb6-current -->
    <numSensor ruleid="bcms3-cb6-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.6.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.6.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB 6 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb7-current -->
    <numSensor ruleid="bcms3-cb7-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.7.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.7.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB 7 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb8-current -->
    <numSensor ruleid="bcms3-cb8-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.8.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.8.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB 8 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb9-current -->
    <numSensor ruleid="bcms3-cb9-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.9.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.9.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB 9 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb10-current -->
    <numSensor ruleid="bcms3-cb10-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.10.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.10.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB10 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb11-current -->
    <numSensor ruleid="bcms3-cb11-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.11.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.11.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB11 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb12-current -->
    <numSensor ruleid="bcms3-cb12-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.12.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.12.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB12 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb13-current -->
    <numSensor ruleid="bcms3-cb13-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.13.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.13.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB13 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb14-current -->
    <numSensor ruleid="bcms3-cb14-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.14.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.14.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB14 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb15-current -->
    <numSensor ruleid="bcms3-cb15-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.15.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.15.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB15 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb16-current -->
    <numSensor ruleid="bcms3-cb16-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.16.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.16.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB16 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb17-current -->
    <numSensor ruleid="bcms3-cb17-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.17.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.17.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB17 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb18-current -->
    <numSensor ruleid="bcms3-cb18-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.18.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.18.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB18 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb19-current -->
    <numSensor ruleid="bcms3-cb19-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.19.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.19.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB19 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb20-current -->
    <numSensor ruleid="bcms3-cb20-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.20.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.20.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB20 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb21-current -->
    <numSensor ruleid="bcms3-cb21-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.21.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.21.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB21 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb22-current -->
    <numSensor ruleid="bcms3-cb22-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.22.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.22.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB22 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb23-current -->
    <numSensor ruleid="bcms3-cb23-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.23.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.23.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB23 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb24-current -->
    <numSensor ruleid="bcms3-cb24-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.24.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.24.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB24 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb25-current -->
    <numSensor ruleid="bcms3-cb25-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.25.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.25.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB25 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb26-current -->
    <numSensor ruleid="bcms3-cb26-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.26.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.26.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB26 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb27-current -->
    <numSensor ruleid="bcms3-cb27-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.27.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.27.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB27 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb28-current -->
    <numSensor ruleid="bcms3-cb28-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.28.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.28.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB28 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb29-current -->
    <numSensor ruleid="bcms3-cb29-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.29.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.29.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB29 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb30-current -->
    <numSensor ruleid="bcms3-cb30-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.30.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.30.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB30 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb31-current -->
    <numSensor ruleid="bcms3-cb31-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.31.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.31.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB31 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb32-current -->
    <numSensor ruleid="bcms3-cb32-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.32.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.32.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB32 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb33-current -->
    <numSensor ruleid="bcms3-cb33-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.33.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.33.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB33 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb34-current -->
    <numSensor ruleid="bcms3-cb34-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.34.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.34.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB34 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb35-current -->
    <numSensor ruleid="bcms3-cb35-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.35.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.35.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB35 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb36-current -->
    <numSensor ruleid="bcms3-cb36-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.36.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.36.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB36 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb37-current -->
    <numSensor ruleid="bcms3-cb37-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.37.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.37.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB37 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb38-current -->
    <numSensor ruleid="bcms3-cb38-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.38.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.38.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB38 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb39-current -->
    <numSensor ruleid="bcms3-cb39-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.39.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.39.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB39 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb40-current -->
    <numSensor ruleid="bcms3-cb40-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.40.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_4_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.40.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB40 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb41-current -->
    <numSensor ruleid="bcms3-cb41-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.41.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_4_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.41.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB41 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb42-current -->
    <numSensor ruleid="bcms3-cb42-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.42.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_4_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.42.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 -CB42 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-phase-a-panelboard -->
    <numSensor ruleid="bcms3-current-phase-a-panelboard">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.357.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_PHASE_A_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.357.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Current Phase - A Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-phase-b-panelboard -->
    <numSensor ruleid="bcms3-current-phase-b-panelboard">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.358.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_PHASE_B_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.358.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Current Phase - B Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-phase-c-panelboard -->
    <numSensor ruleid="bcms3-current-phase-c-panelboard">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.359.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_PHASE_C_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.359.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Current Phase - C Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-neutral-panelboard -->
    <numSensor ruleid="bcms3-current-neutral-panelboard">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.360.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_NEUTRAL_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.360.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Current Neutral Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-phase-A-Both-pnlbd -->
    <numSensor ruleid="bcms3-current-phase-A-Both-pnlbd">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.367.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_PHASE_A_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.367.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Current Phase - A Both Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-phase-b-both-pnlbd -->
    <numSensor ruleid="bcms3-current-phase-b-both-pnlbd">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.368.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_PHASE_B_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.368.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Current Phase - B Both Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-phase-c-both-pnlbd -->
    <numSensor ruleid="bcms3-current-phase-c-both-pnlbd">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.369.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_PHASE_C_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.369.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Current Phase - C Both Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-neutral-both-pnlbd -->
    <numSensor ruleid="bcms3-current-neutral-both-pnlbd">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.370.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_NEUTRAL_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.370.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Current Neutral Both Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- Note for all voltages: 1200 = 120.0 volts -->
    <!-- bcms3-voltage-A-B-main -->
    <numSensor ruleid="bcms3-voltage-A-B-main">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.378.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_A_B_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.378.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line A-B Main</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-B-C-main -->
    <numSensor ruleid="bcms3-voltage-B-C-main">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.379.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_B_C_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.379.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line B-C Main</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-C-A-main -->
    <numSensor ruleid="bcms3-voltage-C-A-main">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.380.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_C_A_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.380.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line C-A Main</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-A-N-main -->
    <numSensor ruleid="bcms3-voltage-A-N-main">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.381.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_A_N_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.381.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line A-N Main</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-B-N-main -->
    <numSensor ruleid="bcms3-voltage-B-N-main">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.382.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_B_N_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.382.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line B-N Main</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-C-N-main -->
    <numSensor ruleid="bcms3-voltage-C-N-main">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.383.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_C_N_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.383.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line C-N Main</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-A-B-Alternate -->
    <numSensor ruleid="bcms3-voltage-A-B-Alternate">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.391.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_A_B_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.391.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line A-B Alternate</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-B-C-Alternate -->
    <numSensor ruleid="bcms3-voltage-B-C-Alternate">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.392.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_B_C_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.392.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line B-C Alternate</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-C-A-Alternate -->
    <numSensor ruleid="bcms3-voltage-C-A-Alternate">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.393.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_C_A_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.393.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line C-A Alternate</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-A-N-Alternate -->
    <numSensor ruleid="bcms3-voltage-A-N-Alternate">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.394.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_A_N_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.394.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line A-N Alternate</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-b-N-Alternate -->
    <numSensor ruleid="bcms3-voltage-b-N-Alternate">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.395.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_B__N_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.395.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line b- N Alternate</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-C-N-Alternate -->
    <numSensor ruleid="bcms3-voltage-C-N-Alternate">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.396.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_C_N_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.396.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line C-N Alternate</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- Note for all KWs: 100 = 10.0 KW -->
    <!-- bcms3-real-power-kw -->
    <numSensor ruleid="bcms3-real-power-kw">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.403.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_3_REAL_POWER_KW</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.403.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 3 Real Power</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-peal-power-phase-a -->
    <numSensor ruleid="bcms3-peal-power-phase-a">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.404.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_3_PEAL_POWER_PHASE_A</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.404.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 3 Real Power Phase - A</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-real-power-phase-b -->
    <numSensor ruleid="bcms3-real-power-phase-b">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.405.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_3_REAL_POWER_PHASE_B</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.405.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 3 Real Power Phase - B</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-real-power-phase-c -->
    <numSensor ruleid="bcms3-real-power-phase-c">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.406.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_3_REAL_POWER_PHASE_C</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.406.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 3 Real Power Phase - C</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-reactive-power-kvar -->
    <numSensor ruleid="bcms3-reactive-power-kvar">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.407.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_3_REACTIVE_POWER_KVAR</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.407.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 3 VAR</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-apparent-Power-kva -->
    <numSensor ruleid="bcms3-apparent-Power-kva">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.408.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_3_APPARENT__POWER_KVA</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.408.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 3 Apparent Power</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- Note for all Power Factor: 1000 = 100.0 PF -->
    <!-- bcms3-total-power-factor -->
    <numSensor ruleid="bcms3-total-power-factor">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.409.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_3_TOTAL_POWER_FACTOR</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.409.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Total Power Factor</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-power-factor-phase-a -->
    <numSensor ruleid="bcms3-power-factor-phase-a">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.410.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_3_POWER_FACTOR_PHASE_A</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.410.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Power Factor Phase - A</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-Power-factor-phase-b -->
    <numSensor ruleid="bcms3-Power-factor-phase-b">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.411.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_3__POWER_FACTOR_PHASE_B</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.411.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Power Factor Phase - B</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-Power-factor-phase-c -->
    <numSensor ruleid="bcms3-Power-factor-phase-c">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.412.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_3__POWER_FACTOR_PHASE_C</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.412.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Power Factor Phase - C</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-ground-panelboard -->
    <numSensor ruleid="bcms3-current-ground-panelboard">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.421.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_GROUND_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.421.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Current- Ground Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-percent-load-phase-a -->
    <numSensor ruleid="bcms3-percent-load-phase-a">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.422.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_3_PERCENT_LOAD_PHASE_A</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.422.0</getOid>
      </value>
      <label>Bcms 3 Percent Load Phase - A</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-percent-load-phase-b -->
    <numSensor ruleid="bcms3-percent-load-phase-b">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.423.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_3_PERCENT_LOAD_PHASE_B</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.423.0</getOid>
      </value>
      <label>Bcms 3 Percent Load Phase - B</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-percent-load-phase-c -->
    <numSensor ruleid="bcms3-percent-load-phase-c">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.424.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_3_PERCENT_LOAD_PHASE_C</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.424.0</getOid>
      </value>
      <label>Bcms 3 Percent Load Phase - C</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-full-load-current -->
    <numSensor ruleid="bcms3-full-load-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.425.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_FULL_LOAD_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.425.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 3 Current - Full Load</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>
    
    <valueMap ruleid="delete_null_sensor">
      <valueIn>-1</valueIn><valueOut>[false]</valueOut>
      <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>
    
    
	<alarmFlags ruleid="BCMS3-meter-alarm-status-nonlatching">
	  <value>
		<getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.354.0</getOid>
	  </value>
	  
	  <!-- Over Current Panelboard -->
	  <alarmFlagsTest mask="1" match="1">
		<name>
		  <activeText>BCMS3 Over Current Panelboard</activeText>
		  <inactiveText>BCMS3 Over Current Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS3-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS3 Over Current Panelboard exists.</activeText>
		  <inactiveText>A BCMS3 Over Current Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Current Panelboard -->
	  <alarmFlagsTest mask="2" match="2">
		<name>
		  <activeText>BCMS3 Under Current Panelboard</activeText>
		  <inactiveText>BCMS3 Under Current Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS3-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS3 Under Current Panelboard exists.</activeText>
		  <inactiveText>A BCMS3 Under Current Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Over Current Both Panelboard -->
	  <alarmFlagsTest mask="4" match="4">
		<name>
		  <activeText>BCMS3 Over Current Both Panelboard</activeText>
		  <inactiveText>BCMS3 Over Current Both Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS3-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS3 Over Current Both Panelboard exists.</activeText>
		  <inactiveText>A BCMS3 Over Current Both Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Current Both Panelboard -->
	  <alarmFlagsTest mask="8" match="8">
		<name>
		  <activeText>BCMS3 Under Current Both Panelboard</activeText>
		  <inactiveText>BCMS3 Under Current Both Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS3-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS3 Under Current Both Panelboard exists.</activeText>
		  <inactiveText>A BCMS3 Under Current Both Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Over Voltage Main -->
	  <alarmFlagsTest mask="16" match="16">
		<name>
		  <activeText>BCMS3 Over Voltage Main</activeText>
		  <inactiveText>BCMS3 Over Voltage Main Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS3-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS3 Over Voltage Main exists.</activeText>
		  <inactiveText>A BCMS3 Over Voltage Main has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Voltage Main -->
	  <alarmFlagsTest mask="32" match="32">
		<name>
		  <activeText>BCMS3 Under Voltage Main</activeText>
		  <inactiveText>BCMS3 Under Voltage Main Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS3-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS3 Under Voltage Main exists.</activeText>
		  <inactiveText>A BCMS3 Under Voltage Main has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Over Voltage Alternate -->
	  <alarmFlagsTest mask="64" match="64">
		<name>
		  <activeText>BCMS3 Over Voltage Alternate</activeText>
		  <inactiveText>BCMS3 Over Voltage Alternate Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS3-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS3 Over Voltage Alternate exists.</activeText>
		  <inactiveText>A BCMS3 Over Voltage Alternate has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Voltage Alternate -->
	  <alarmFlagsTest mask="128" match="128">
		<name>
		  <activeText>BCMS3 Under Voltage Alternate</activeText>
		  <inactiveText>BCMS3 Under Voltage Alternate Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS3-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS3 Under Voltage Alternate exists.</activeText>
		  <inactiveText>A BCMS3 Under Voltage Alternate has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  
	 </alarmFlags>
  </device>  
    
  <device deviceid="bcms4">
  <oidMustExist ruleid="bcms4exist" oid=".1.3.6.1.4.1.24436.1.5.2.5.2.1.0"/>

    <!-- Note for all currents: 100 = 10.0 amps -->
    <!-- bcms4-cb1-current -->
    <numSensor ruleid="bcms4-cb1-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.1.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.1.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB 1 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb2-current -->
    <numSensor ruleid="bcms4-cb2-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.2.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.2.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB 2 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb3-current -->
    <numSensor ruleid="bcms4-cb3-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.3.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.3.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB 3 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb4-current -->
    <numSensor ruleid="bcms4-cb4-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.4.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.4.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB 4 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb5-current -->
    <numSensor ruleid="bcms4-cb5-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.5.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.5.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB 5 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb6-current -->
    <numSensor ruleid="bcms4-cb6-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.6.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.6.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB 6 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb7-current -->
    <numSensor ruleid="bcms4-cb7-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.7.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.7.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB 7 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb8-current -->
    <numSensor ruleid="bcms4-cb8-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.8.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.8.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB 8 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb9-current -->
    <numSensor ruleid="bcms4-cb9-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.9.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.9.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB 9 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb10-current -->
    <numSensor ruleid="bcms4-cb10-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.10.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.10.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB10 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb11-current -->
    <numSensor ruleid="bcms4-cb11-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.11.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.11.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB11 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb12-current -->
    <numSensor ruleid="bcms4-cb12-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.12.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.12.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB12 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb13-current -->
    <numSensor ruleid="bcms4-cb13-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.13.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.13.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB13 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb14-current -->
    <numSensor ruleid="bcms4-cb14-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.14.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.14.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB14 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb15-current -->
    <numSensor ruleid="bcms4-cb15-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.15.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.15.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB15 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb16-current -->
    <numSensor ruleid="bcms4-cb16-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.16.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.16.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB16 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>


    <!-- bcms4-cb17-current -->
    <numSensor ruleid="bcms4-cb17-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.17.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.17.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB17 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb18-current -->
    <numSensor ruleid="bcms4-cb18-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.18.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.18.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB18 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb19-current -->
    <numSensor ruleid="bcms4-cb19-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.19.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.19.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB19 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb20-current -->
    <numSensor ruleid="bcms4-cb20-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.20.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.20.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB20 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb21-current -->
    <numSensor ruleid="bcms4-cb21-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.21.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.21.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB21 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb22-current -->
    <numSensor ruleid="bcms4-cb22-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.22.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.22.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB22 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb23-current -->
    <numSensor ruleid="bcms4-cb23-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.23.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.23.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB23 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb24-current -->
    <numSensor ruleid="bcms4-cb24-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.24.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.24.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB24 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb25-current -->
    <numSensor ruleid="bcms4-cb25-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.25.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.25.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB25 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb26-current -->
    <numSensor ruleid="bcms4-cb26-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.26.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.26.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB26 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb27-current -->
    <numSensor ruleid="bcms4-cb27-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.27.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.27.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB27 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb28-current -->
    <numSensor ruleid="bcms4-cb28-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.28.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.28.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB28 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb29-current -->
    <numSensor ruleid="bcms4-cb29-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.29.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.29.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB29 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb30-current -->
    <numSensor ruleid="bcms4-cb30-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.30.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.30.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB30 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb31-current -->
    <numSensor ruleid="bcms4-cb31-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.31.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.31.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB31 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb32-current -->
    <numSensor ruleid="bcms4-cb32-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.32.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.32.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB32 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb33-current -->
    <numSensor ruleid="bcms4-cb33-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.33.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_3_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.33.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB33 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb34-current -->
    <numSensor ruleid="bcms4-cb34-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.34.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_4_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.34.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB34 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb35-current -->
    <numSensor ruleid="bcms4-cb35-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.35.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_5_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.35.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB35 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb36-current -->
    <numSensor ruleid="bcms4-cb36-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.36.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_6_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.36.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB36 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb37-current -->
    <numSensor ruleid="bcms4-cb37-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.37.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_7_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.37.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB37 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb38-current -->
    <numSensor ruleid="bcms4-cb38-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.38.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_8_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.38.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB38 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb39-current -->
    <numSensor ruleid="bcms4-cb39-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.39.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_9_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.39.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB39 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb40-current -->
    <numSensor ruleid="bcms4-cb40-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.40.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_4_0_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.40.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB40 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb41-current -->
    <numSensor ruleid="bcms4-cb41-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.41.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_4_1_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.41.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB41 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb42-current -->
    <numSensor ruleid="bcms4-cb42-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.42.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_4_2_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.42.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 -CB42 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-phase-a-panelboard -->
    <numSensor ruleid="bcms4-current-phase-a-panelboard">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.357.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_PHASE_A_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.357.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Current Phase - A Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-phase-b-panelboard -->
    <numSensor ruleid="bcms4-current-phase-b-panelboard">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.358.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_PHASE_B_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.358.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Current Phase - B Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-phase-c-panelboard -->
    <numSensor ruleid="bcms4-current-phase-c-panelboard">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.359.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_PHASE_C_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.359.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Current Phase - C Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-neutral-panelboard -->
    <numSensor ruleid="bcms4-current-neutral-panelboard">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.360.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_NEUTRAL_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.360.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Current Neutral Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-phase-A-Both-pnlbd -->
    <numSensor ruleid="bcms4-current-phase-A-Both-pnlbd">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.367.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_PHASE_A_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.367.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Current Phase - A Both Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-phase-b-both-pnlbd -->
    <numSensor ruleid="bcms4-current-phase-b-both-pnlbd">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.368.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_PHASE_B_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.368.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Current Phase - B Both Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-phase-c-both-pnlbd -->
    <numSensor ruleid="bcms4-current-phase-c-both-pnlbd">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.369.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_PHASE_C_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.369.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Current Phase - C Both Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-neutral-both-pnlbd -->
    <numSensor ruleid="bcms4-current-neutral-both-pnlbd">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.370.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_NEUTRAL_BOTH_PNLBD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.370.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Current Neutral Both Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-A-B-main -->
    <numSensor ruleid="bcms4-voltage-A-B-main">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.378.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_A_B_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.378.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line A-B Main</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-B-C-main -->
    <numSensor ruleid="bcms4-voltage-B-C-main">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.379.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_B_C_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.379.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line B-C Main</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-C-A-main -->
    <numSensor ruleid="bcms4-voltage-C-A-main">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.380.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_C_A_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.380.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line C-A Main</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-A-N-main -->
    <numSensor ruleid="bcms4-voltage-A-N-main">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.381.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_A_N_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.381.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line A-N Main</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-B-N-main -->
    <numSensor ruleid="bcms4-voltage-B-N-main">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.382.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_B_N_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.382.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line B-N Main</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-C-N-main -->
    <numSensor ruleid="bcms4-voltage-C-N-main">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.383.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_C_N_MAIN</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.383.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line C-N Main</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-A-B-Alternate -->
    <numSensor ruleid="bcms4-voltage-A-B-Alternate">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.391.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_A_B_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.391.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line A-B Alternate</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-B-C-Alternate -->
    <numSensor ruleid="bcms4-voltage-B-C-Alternate">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.392.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_B_C_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.392.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line B-C Alternate</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-C-A-Alternate -->
    <numSensor ruleid="bcms4-voltage-C-A-Alternate">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.393.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_C_A_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.393.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line C-A Alternate</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-A-N-Alternate -->
    <numSensor ruleid="bcms4-voltage-A-N-Alternate">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.394.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_A_N_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.394.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line A-N Alternate</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-b-N-Alternate -->
    <numSensor ruleid="bcms4-voltage-b-N-Alternate">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.395.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_B__N_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.395.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line b- N Alternate</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-C-N-Alternate -->
    <numSensor ruleid="bcms4-voltage-C-N-Alternate">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.396.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_C_N_ALTERNATE</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.396.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line C-N Alternate</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- Note for all KWs: 100 = 10.0 KW -->
    <!-- bcms4-real-power-kw -->
    <numSensor ruleid="bcms4-real-power-kw">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.403.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_4_REAL_POWER_KW</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.403.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 4 Real Power</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-peal-power-phase-a -->
    <numSensor ruleid="bcms4-peal-power-phase-a">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.404.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_4_PEAL_POWER_PHASE_A</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.404.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 4 Real Power Phase - A</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-real-power-phase-b -->
    <numSensor ruleid="bcms4-real-power-phase-b">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.405.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_4_REAL_POWER_PHASE_B</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.405.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 4 Real Power Phase - B</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-real-power-phase-c -->
    <numSensor ruleid="bcms4-real-power-phase-c">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.406.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_4_REAL_POWER_PHASE_C</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.406.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 4 Real Power Phase - C</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-reactive-power-kvar -->
    <numSensor ruleid="bcms4-reactive-power-kvar">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.407.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_4_REACTIVE_POWER_KVAR</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.407.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 4 VAR</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-apparent-Power-kva -->
    <numSensor ruleid="bcms4-apparent-Power-kva">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.408.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_4_APPARENT__POWER_KVA</sensorId>
      <value>
        <mult>
          <op>
            <div>
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.408.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Bcms 4 Apparent Power</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-total-power-factor -->
    <numSensor ruleid="bcms4-total-power-factor">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.409.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_4_TOTAL_POWER_FACTOR</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.409.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Total Power Factor</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-power-factor-phase-a -->
    <numSensor ruleid="bcms4-power-factor-phase-a">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.410.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_4_POWER_FACTOR_PHASE_A</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.410.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Power Factor Phase - A</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-Power-factor-phase-b -->
    <numSensor ruleid="bcms4-Power-factor-phase-b">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.411.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_4__POWER_FACTOR_PHASE_B</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.411.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Power Factor Phase - B</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-Power-factor-phase-c -->
    <numSensor ruleid="bcms4-Power-factor-phase-c">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.412.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_4__POWER_FACTOR_PHASE_C</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.412.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Power Factor Phase - C</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-ground-panelboard -->
    <numSensor ruleid="bcms4-current-ground-panelboard">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.421.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_GROUND_PANELBOARD</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.421.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Current- Ground Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-percent-load-phase-a -->
    <numSensor ruleid="bcms4-percent-load-phase-a">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.422.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_4_PERCENT_LOAD_PHASE_A</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.422.0</getOid>
      </value>
      <label>Bcms 4 Percent Load Phase - A</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-percent-load-phase-b -->
    <numSensor ruleid="bcms4-percent-load-phase-b">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.423.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_4_PERCENT_LOAD_PHASE_B</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.423.0</getOid>
      </value>
      <label>Bcms 4 Percent Load Phase - B</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-percent-load-phase-c -->
    <numSensor ruleid="bcms4-percent-load-phase-c">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.424.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_4_PERCENT_LOAD_PHASE_C</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.424.0</getOid>
      </value>
      <label>Bcms 4 Percent Load Phase - C</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-full-load-current -->
    <numSensor ruleid="bcms4-full-load-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.425.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_FULL_LOAD_CURRENT</sensorId>
      <value>
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.425.0</getOid></op><op>0.10</op></mult>
      </value>
      <label>Bcms 4 Current - Full Load</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>
  
    <valueMap ruleid="delete_null_sensor">
      <valueIn>-1</valueIn><valueOut>[false]</valueOut>
      <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>
    
	<alarmFlags ruleid="bcms4-meter-alarm-status-nonlatching">
	  <value>
		<getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.354.0</getOid>
	  </value>
	  
	  <!-- Over Current Panelboard -->
	  <alarmFlagsTest mask="1" match="1">
		<name>
		  <activeText>BCMS4 Over Current Panelboard</activeText>
		  <inactiveText>BCMS4 Over Current Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS4-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS4 Over Current Panelboard exists.</activeText>
		  <inactiveText>A BCMS4 Over Current Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Current Panelboard -->
	  <alarmFlagsTest mask="2" match="2">
		<name>
		  <activeText>BCMS4 Under Current Panelboard</activeText>
		  <inactiveText>BCMS4 Under Current Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS4-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS4 Under Current Panelboard exists.</activeText>
		  <inactiveText>A BCMS4 Under Current Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Over Current Both Panelboard -->
	  <alarmFlagsTest mask="4" match="4">
		<name>
		  <activeText>BCMS4 Over Current Both Panelboard</activeText>
		  <inactiveText>BCMS4 Over Current Both Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS4-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS4 Over Current Both Panelboard exists.</activeText>
		  <inactiveText>A BCMS4 Over Current Both Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Current Both Panelboard -->
	  <alarmFlagsTest mask="8" match="8">
		<name>
		  <activeText>BCMS4 Under Current Both Panelboard</activeText>
		  <inactiveText>BCMS4 Under Current Both Panelboard Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS4-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS4 Under Current Both Panelboard exists.</activeText>
		  <inactiveText>A BCMS4 Under Current Both Panelboard has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Over Voltage Main -->
	  <alarmFlagsTest mask="16" match="16">
		<name>
		  <activeText>BCMS4 Over Voltage Main</activeText>
		  <inactiveText>BCMS4 Over Voltage Main Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS4-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS4 Over Voltage Main exists.</activeText>
		  <inactiveText>A BCMS4 Over Voltage Main has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Voltage Main -->
	  <alarmFlagsTest mask="32" match="32">
		<name>
		  <activeText>BCMS4 Under Voltage Main</activeText>
		  <inactiveText>BCMS4 Under Voltage Main Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS4-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS4 Under Voltage Main exists.</activeText>
		  <inactiveText>A BCMS4 Under Voltage Main has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Over Voltage Alternate -->
	  <alarmFlagsTest mask="64" match="64">
		<name>
		  <activeText>BCMS4 Over Voltage Alternate</activeText>
		  <inactiveText>BCMS4 Over Voltage Alternate Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS4-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS4 Over Voltage Alternate exists.</activeText>
		  <inactiveText>A BCMS4 Over Voltage Alternate has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  <!-- Under Voltage Alternate -->
	  <alarmFlagsTest mask="128" match="128">
		<name>
		  <activeText>BCMS4 Under Voltage Alternate</activeText>
		  <inactiveText>BCMS4 Under Voltage Alternate Cleared</inactiveText>
		</name>
		<severity>critical</severity>
		<category>BCMS4-meter-alarm-status-nonlatching</category>
		<description>
		  <activeText>A BCMS4 Under Voltage Alternate exists.</activeText>
		  <inactiveText>A BCMS4 Under Voltage Alternate has cleared.</inactiveText>
		</description>
	  </alarmFlagsTest>
	  
	 </alarmFlags>
  </device>  
   
</APC_DDF>
