<?xml version="1.0"?>
<?xml-stylesheet type="text/xsl" href="apc_ddf_1_6.xsl"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="pdi_powerpak_pdu"
	ddfname="PDI PowerPak PDU"
	ddfversion="2"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="pdi_powerpak_pdu">
		<setProductData ruleid="vendordata" field="vendor">PDI</setProductData>
		<setProductData ruleid="modeldata" field="model">PowerPak PDU</setProductData>
		<setProductData ruleid="typedata" field="type">PDU</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<numSensor ruleid="input-voltage-a-b">
			<type>voltage</type>
			<units></units>
			<sensorId>INPUT_VOLTAGE_A-B</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_VOLTAGE_A-B</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Input Voltage A-B</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="input-voltage-b-c">
			<type>voltage</type>
			<units></units>
			<sensorId>INPUT_VOLTAGE_B-C</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_VOLTAGE_B-C</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Input Voltage B-C</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="input-voltage-c-a">
			<type>voltage</type>
			<units></units>
			<sensorId>INPUT_VOLTAGE_C-A</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_VOLTAGE_C-A</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Input Voltage C-A</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-voltage-a-b">
			<type>voltage</type>
			<units></units>
			<sensorId>OUTPUT_VOLTAGE_A-B</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_VOLTAGE_A-B</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output Voltage A-B</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-voltage-b-c">
			<type>voltage</type>
			<units></units>
			<sensorId>OUTPUT_VOLTAGE_B-C</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_VOLTAGE_B-C</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output Voltage B-C</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-voltage-c-a">
			<type>voltage</type>
			<units></units>
			<sensorId>OUTPUT_VOLTAGE_C-A</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_VOLTAGE_C-A</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output Voltage C-A</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-voltage-a-n">
			<type>voltage</type>
			<units></units>
			<sensorId>OUTPUT_VOLTAGE_A-N</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_VOLTAGE_A-N</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output Voltage A-N</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-voltage-b-n">
			<type>voltage</type>
			<units></units>
			<sensorId>OUTPUT_VOLTAGE_B-N</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_VOLTAGE_B-N</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output Voltage B-N</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-voltage-c-n">
			<type>voltage</type>
			<units></units>
			<sensorId>OUTPUT_VOLTAGE_C-N</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_VOLTAGE_C-N</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output Voltage C-N</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-amps-a">
			<type>amperage</type>
			<units></units>
			<sensorId>OUTPUT_AMPS_A</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_AMPS_A</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output Amps A</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="output-amps-b">
			<type>amperage</type>
			<units></units>
			<sensorId>OUTPUT_AMPS_B</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_AMPS_B</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output Amps B</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="output-amps-c">
			<type>amperage</type>
			<units></units>
			<sensorId>OUTPUT_AMPS_C</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_AMPS_C</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output Amps C</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="neutral-amps">
			<type>amperage</type>
			<units></units>
			<sensorId>NEUTRAL_AMPS</sensorId>
			<value>
				<mult>
				<op><getOid>NEUTRAL_AMPS</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Neutral Amps</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="ground-amps">
			<type>amperage</type>
			<units></units>
			<sensorId>GROUND_AMPS</sensorId>
			<value>
				<mult>
				<op><getOid>GROUND_AMPS</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Ground Amps</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="kw-a">
			<type>num/powerKW</type>
			<units></units>
			<sensorId>KW_A</sensorId>
			<value>
				<mult>
				<op><getOid>KW_A</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>kW A</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="power-factor-a">
			<type>num/powerfactor</type>
			<units></units>
			<sensorId>POWER_FACTOR_A</sensorId>
			<value>
				<mult>
				<op><getOid>POWER_FACTOR_A</getOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Power Factor A</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="kw-b">
			<type>num/powerKW</type>
			<units></units>
			<sensorId>KW_B</sensorId>
			<value>
				<mult>
				<op><getOid>KW_B</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>kW B</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="power-factor-b">
			<type>num/powerfactor</type>
			<units></units>
			<sensorId>POWER_FACTOR_B</sensorId>
			<value>
				<mult>
				<op><getOid>POWER_FACTOR_B</getOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Power Factor B</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="kw-c">
			<type>num/powerKW</type>
			<units></units>
			<sensorId>KW_C</sensorId>
			<value>
				<mult>
				<op><getOid>KW_C</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>kW C</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="power-factor-c">
			<type>num/powerfactor</type>
			<units></units>
			<sensorId>POWER_FACTOR_C</sensorId>
			<value>
				<mult>
				<op><getOid>POWER_FACTOR_C</getOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Power Factor C</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="kva-a">
			<type>num/powerKVA</type>
			<units></units>
			<sensorId>KVA_A</sensorId>
			<value>
				<mult>
				<op><getOid>KVA_A</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>kVA A</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="thd-a">
			<type>num</type>
			<units>percent</units>
			<sensorId>THD_A</sensorId>
			<value>
				<mult>
				<op><getOid>THD_A</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>THD A</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="kva-b">
			<type>num/powerKVA</type>
			<units></units>
			<sensorId>KVA_B</sensorId>
			<value>
				<mult>
				<op><getOid>KVA_B</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>kVA B</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="thd-b">
			<type>num</type>
			<units>percent</units>
			<sensorId>THD_B</sensorId>
			<value>
				<mult>
				<op><getOid>THD_B</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>THD B</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="kva-c">
			<type>num/powerKVA</type>
			<units></units>
			<sensorId>KVA_C</sensorId>
			<value>
				<mult>
				<op><getOid>KVA_C</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>kVA C</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="thd-c">
			<type>num</type>
			<units>percent</units>
			<sensorId>THD_C</sensorId>
			<value>
				<mult>
				<op><getOid>THD_C</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>THD C</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="total-kva">
			<type>num/powerKVA</type>
			<units></units>
			<sensorId>TOTAL_KVA</sensorId>
			<value>
				<mult>
				<op><getOid>TOTAL_KVA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Total kVA</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="frequency">
			<type>frequency</type>
			<units></units>
			<sensorId>FREQUENCY</sensorId>
			<value>
				<mult>
				<op><getOid>FREQUENCY</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Frequency</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="percent-kva-a">
			<type>num</type>
			<units>percent</units>
			<sensorId>PERCENT_KVA_A</sensorId>
			<value>
				<mult>
				<op><getOid>PERCENT_KVA_A</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Percent kVA A</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="percent-kva-b">
			<type>num</type>
			<units>percent</units>
			<sensorId>PERCENT_KVA_B</sensorId>
			<value>
				<mult>
				<op><getOid>PERCENT_KVA_B</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Percent kVA B</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="percent-kva-c">
			<type>num</type>
			<units>percent</units>
			<sensorId>PERCENT_KVA_C</sensorId>
			<value>
				<mult>
				<op><getOid>PERCENT_KVA_C</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Percent kVA C</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="kwh">
			<type>num/kwatthr</type>
			<units></units>
			<sensorId>KWH</sensorId>
			<value>
				<mult>
				<op><getOid>KWH</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>kWH</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<stateSensor ruleid="building-input-1">
			<type>state</type>
			<sensorId>BUILDING_INPUT_1</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>BUILDING_INPUT_1</getOid>
				</mapValue>
			</value>
			<label>Building Input 1</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="building-input-2">
			<type>state</type>
			<sensorId>BUILDING_INPUT_2</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>BUILDING_INPUT_2</getOid>
				</mapValue>
			</value>
			<label>Building Input 2</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="building-input-3">
			<type>state</type>
			<sensorId>BUILDING_INPUT_3</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>BUILDING_INPUT_3</getOid>
				</mapValue>
			</value>
			<label>Building Input 3</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="building-input-4">
			<type>state</type>
			<sensorId>BUILDING_INPUT_4</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>BUILDING_INPUT_4</getOid>
				</mapValue>
			</value>
			<label>Building Input 4</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="building-input-5">
			<type>state</type>
			<sensorId>BUILDING_INPUT_5</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>BUILDING_INPUT_5</getOid>
				</mapValue>
			</value>
			<label>Building Input 5</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="building-input-6">
			<type>state</type>
			<sensorId>BUILDING_INPUT_6</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>BUILDING_INPUT_6</getOid>
				</mapValue>
			</value>
			<label>Building Input 6</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="building-input-7">
			<type>state</type>
			<sensorId>BUILDING_INPUT_7</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>BUILDING_INPUT_7</getOid>
				</mapValue>
			</value>
			<label>Building Input 7</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="building-input-8">
			<type>state</type>
			<sensorId>BUILDING_INPUT_8</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>BUILDING_INPUT_8</getOid>
				</mapValue>
			</value>
			<label>Building Input 8</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="system-input-1">
			<type>state</type>
			<sensorId>SYSTEM_INPUT_1</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>SYSTEM_INPUT_1</getOid>
				</mapValue>
			</value>
			<label>System Input 1</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="system-input-2">
			<type>state</type>
			<sensorId>SYSTEM_INPUT_2</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>SYSTEM_INPUT_2</getOid>
				</mapValue>
			</value>
			<label>System Input 2</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="system-input-3">
			<type>state</type>
			<sensorId>SYSTEM_INPUT_3</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>SYSTEM_INPUT_3</getOid>
				</mapValue>
			</value>
			<label>System Input 3</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="system-input-4">
			<type>state</type>
			<sensorId>SYSTEM_INPUT_4</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>SYSTEM_INPUT_4</getOid>
				</mapValue>
			</value>
			<label>System Input 4</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="system-input-5">
			<type>state</type>
			<sensorId>SYSTEM_INPUT_5</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>SYSTEM_INPUT_5</getOid>
				</mapValue>
			</value>
			<label>System Input 5</label>
			<enum>onOff-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ground-fault-warning">
			<type>state</type>
			<sensorId>GROUND_FAULT_WARNING</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>GROUND_FAULT_WARNING</getOid>
				</mapValue>
			</value>
			<label>Ground Fault Warning</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ground-integrity">
			<type>state</type>
			<sensorId>GROUND_INTEGRITY</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>GROUND_INTEGRITY</getOid>
				</mapValue>
			</value>
			<label>Ground Integrity</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="transformer-high-temperature">
			<type>state</type>
			<sensorId>TRANSFORMER_HIGH_TEMPERATURE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>TRANSFORMER_HIGH_TEMPERATURE</getOid>
				</mapValue>
			</value>
			<label>Transformer High Temperature</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="phase-rotation-error">
			<type>state</type>
			<sensorId>PHASE_ROTATION_ERROR</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>PHASE_ROTATION_ERROR</getOid>
				</mapValue>
			</value>
			<label>Phase Rotation Error</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="preventative-maintenance-due">
			<type>state</type>
			<sensorId>PREVENTATIVE_MAINTENANCE_DUE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>PREVENTATIVE_MAINTENANCE_DUE</getOid>
				</mapValue>
			</value>
			<label>Preventative Maintenance Due</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<stateSensor ruleid="system-shutdown">
			<type>state</type>
			<sensorId>SYSTEM_SHUTDOWN</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>SYSTEM_SHUTDOWN</getOid>
				</mapValue>
			</value>
			<label>System Shutdown</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Flags</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="building-input-1-alarm">
			<value><getOid>BUILDING_INPUT_1_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Building Input 1 Alarm</activeText>
					<inactiveText>Building Input 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Building Input 1 Alarm condition exists.</activeText>
					<inactiveText>Building Input 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="building-input-2-alarm">
			<value><getOid>BUILDING_INPUT_2_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Building Input 2 Alarm</activeText>
					<inactiveText>Building Input 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Building Input 2 Alarm condition exists.</activeText>
					<inactiveText>Building Input 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="building-input-3-alarm">
			<value><getOid>BUILDING_INPUT_3_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Building Input 3 Alarm</activeText>
					<inactiveText>Building Input 3 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Building Input 3 Alarm condition exists.</activeText>
					<inactiveText>Building Input 3 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="building-input-4-alarm">
			<value><getOid>BUILDING_INPUT_4_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Building Input 4 Alarm</activeText>
					<inactiveText>Building Input 4 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Building Input 4 Alarm condition exists.</activeText>
					<inactiveText>Building Input 4 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="building-input-5-alarm">
			<value><getOid>BUILDING_INPUT_5_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Building Input 5 Alarm</activeText>
					<inactiveText>Building Input 5 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Building Input 5 Alarm condition exists.</activeText>
					<inactiveText>Building Input 5 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="building-input-6-alarm">
			<value><getOid>BUILDING_INPUT_6_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Building Input 6 Alarm</activeText>
					<inactiveText>Building Input 6 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Building Input 6 Alarm condition exists.</activeText>
					<inactiveText>Building Input 6 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="building-input-7-alarm">
			<value><getOid>BUILDING_INPUT_7_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Building Input 7 Alarm</activeText>
					<inactiveText>Building Input 7 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Building Input 7 Alarm condition exists.</activeText>
					<inactiveText>Building Input 7 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="building-input-8-alarm">
			<value><getOid>BUILDING_INPUT_8_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Building Input 8 Alarm</activeText>
					<inactiveText>Building Input 8 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Building Input 8 Alarm condition exists.</activeText>
					<inactiveText>Building Input 8 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="system-input-1-alarm">
			<value><getOid>SYSTEM_INPUT_1_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>System Input 1 Alarm</activeText>
					<inactiveText>System Input 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A System Input 1 Alarm condition exists.</activeText>
					<inactiveText>System Input 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="system-input-2-alarm">
			<value><getOid>SYSTEM_INPUT_2_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>System Input 2 Alarm</activeText>
					<inactiveText>System Input 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A System Input 2 Alarm condition exists.</activeText>
					<inactiveText>System Input 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="system-input-3-alarm">
			<value><getOid>SYSTEM_INPUT_3_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>System Input 3 Alarm</activeText>
					<inactiveText>System Input 3 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A System Input 3 Alarm condition exists.</activeText>
					<inactiveText>System Input 3 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="system-input-4-alarm">
			<value><getOid>SYSTEM_INPUT_4_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>System Input 4 Alarm</activeText>
					<inactiveText>System Input 4 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A System Input 4 Alarm condition exists.</activeText>
					<inactiveText>System Input 4 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="system-input-5-alarm">
			<value><getOid>SYSTEM_INPUT_5_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>System Input 5 Alarm</activeText>
					<inactiveText>System Input 5 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A System Input 5 Alarm condition exists.</activeText>
					<inactiveText>System Input 5 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="ground-fault-alarm">
			<value><getOid>GROUND_FAULT_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Ground Fault Alarm</activeText>
					<inactiveText>Ground Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Ground Fault Alarm condition exists.</activeText>
					<inactiveText>Ground Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="ground-integrity-alarm">
			<value><getOid>GROUND_INTEGRITY_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Ground Integrity Alarm</activeText>
					<inactiveText>Ground Integrity Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Ground Integrity Alarm condition exists.</activeText>
					<inactiveText>Ground Integrity Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="transformer-high-temperature-alarm">
			<value><getOid>TRANSFORMER_HIGH_TEMPERATURE_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Transformer High Temperature</activeText>
					<inactiveText>Transformer High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Transformer High Temperature condition exists.</activeText>
					<inactiveText>Transformer High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="phase-rotation-error-alarm">
			<value><getOid>PHASE_ROTATION_ERROR_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Phase Rotation Error</activeText>
					<inactiveText>Phase Rotation Error Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Phase Rotation Error condition exists.</activeText>
					<inactiveText>Phase Rotation Error condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="preventative-maintenance-due-alarm">
			<value><getOid>PREVENTATIVE_MAINTENANCE_DUE_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Preventative Maintenance Due</activeText>
					<inactiveText>Preventative Maintenance Due Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Preventative Maintenance Due condition exists.</activeText>
					<inactiveText>Preventative Maintenance Due condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="system-shutdown-alarm">
			<value><getOid>SYSTEM_SHUTDOWN_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>System Shutdown</activeText>
					<inactiveText>System Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A System Shutdown condition exists.</activeText>
					<inactiveText>System Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input-voltage-a-b-high">
			<value><getOid>INPUT_VOLTAGE_A-B_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input Voltage A-B High</activeText>
					<inactiveText>Input Voltage A-B High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Input Voltage A-B High condition exists.</activeText>
					<inactiveText>Input Voltage A-B High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input-voltage-b-c-high">
			<value><getOid>INPUT_VOLTAGE_B-C_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input Voltage B-C High</activeText>
					<inactiveText>Input Voltage B-C High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Input Voltage B-C High condition exists.</activeText>
					<inactiveText>Input Voltage B-C High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input-voltage-c-a-high">
			<value><getOid>INPUT_VOLTAGE_C-A_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input Voltage C-A High</activeText>
					<inactiveText>Input Voltage C-A High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Input Voltage C-A High condition exists.</activeText>
					<inactiveText>Input Voltage C-A High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-voltage-a-b-high">
			<value><getOid>OUTPUT_VOLTAGE_A-B_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Voltage A-B High</activeText>
					<inactiveText>Output Voltage A-B High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage A-B High condition exists.</activeText>
					<inactiveText>Output Voltage A-B High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-voltage-b-c-high">
			<value><getOid>OUTPUT_VOLTAGE_B-C_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Voltage B-C High</activeText>
					<inactiveText>Output Voltage B-C High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage B-C High condition exists.</activeText>
					<inactiveText>Output Voltage B-C High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-voltage-c-a-high">
			<value><getOid>OUTPUT_VOLTAGE_C-A_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Voltage C-A High</activeText>
					<inactiveText>Output Voltage C-A High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage C-A High condition exists.</activeText>
					<inactiveText>Output Voltage C-A High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-voltage-a-n-high">
			<value><getOid>OUTPUT_VOLTAGE_A-N_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Voltage A-N High</activeText>
					<inactiveText>Output Voltage A-N High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage A-N High condition exists.</activeText>
					<inactiveText>Output Voltage A-N High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-voltage-b-n-high">
			<value><getOid>OUTPUT_VOLTAGE_B-N_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Voltage B-N High</activeText>
					<inactiveText>Output Voltage B-N High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage B-N High condition exists.</activeText>
					<inactiveText>Output Voltage B-N High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-voltage-c-n-high">
			<value><getOid>OUTPUT_VOLTAGE_C-N_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Voltage C-N High</activeText>
					<inactiveText>Output Voltage C-N High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage C-N High condition exists.</activeText>
					<inactiveText>Output Voltage C-N High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-amps-a-high">
			<value><getOid>OUTPUT_AMPS_A_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Amps A High</activeText>
					<inactiveText>Output Amps A High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Amps A High condition exists.</activeText>
					<inactiveText>Output Amps A High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-amps-b-high">
			<value><getOid>OUTPUT_AMPS_B_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Amps B High</activeText>
					<inactiveText>Output Amps B High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Amps B High condition exists.</activeText>
					<inactiveText>Output Amps B High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-amps-c-high">
			<value><getOid>OUTPUT_AMPS_C_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Amps C High</activeText>
					<inactiveText>Output Amps C High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Amps C High condition exists.</activeText>
					<inactiveText>Output Amps C High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="neutral-amps-high">
			<value><getOid>NEUTRAL_AMPS_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Neutral Amps High</activeText>
					<inactiveText>Neutral Amps High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Neutral Amps High condition exists.</activeText>
					<inactiveText>Neutral Amps High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="ground-amps-high">
			<value><getOid>GROUND_AMPS_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Ground Amps High</activeText>
					<inactiveText>Ground Amps High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Ground Amps High condition exists.</activeText>
					<inactiveText>Ground Amps High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="kw-a-high">
			<value><getOid>KW_A_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>kW A High</activeText>
					<inactiveText>kW A High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A kW A High condition exists.</activeText>
					<inactiveText>kW A High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="power-factor-a-high">
			<value><getOid>POWER_FACTOR_A_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Power Factor A High</activeText>
					<inactiveText>Power Factor A High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Power Factor A High condition exists.</activeText>
					<inactiveText>Power Factor A High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="kw-b-high">
			<value><getOid>KW_B_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>kW B High</activeText>
					<inactiveText>kW B High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A kW B High condition exists.</activeText>
					<inactiveText>kW B High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="power-factor-b-high">
			<value><getOid>POWER_FACTOR_B_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Power Factor B High</activeText>
					<inactiveText>Power Factor B High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Power Factor B High condition exists.</activeText>
					<inactiveText>Power Factor B High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="kw-c-high">
			<value><getOid>KW_C_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>kW C High</activeText>
					<inactiveText>kW C High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A kW C High condition exists.</activeText>
					<inactiveText>kW C High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="power-factor-c-high">
			<value><getOid>POWER_FACTOR_C_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Power Factor C High</activeText>
					<inactiveText>Power Factor C High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Power Factor C High condition exists.</activeText>
					<inactiveText>Power Factor C High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="kva-a-high">
			<value><getOid>KVA_A_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>kVA A High</activeText>
					<inactiveText>kVA A High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A kVA A High condition exists.</activeText>
					<inactiveText>kVA A High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="thd-a-high">
			<value><getOid>THD_A_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>THD A High</activeText>
					<inactiveText>THD A High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A THD A High condition exists.</activeText>
					<inactiveText>THD A High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="kva-b-high">
			<value><getOid>KVA_B_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>kVA B High</activeText>
					<inactiveText>kVA B High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A kVA B High condition exists.</activeText>
					<inactiveText>kVA B High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="thd-b-high">
			<value><getOid>THD_B_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>THD B High</activeText>
					<inactiveText>THD B High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A THD B High condition exists.</activeText>
					<inactiveText>THD B High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="kva-c-high">
			<value><getOid>KVA_C_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>kVA C High</activeText>
					<inactiveText>kVA C High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A kVA C High condition exists.</activeText>
					<inactiveText>kVA C High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="thd-c-high">
			<value><getOid>THD_C_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>THD C High</activeText>
					<inactiveText>THD C High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A THD C High condition exists.</activeText>
					<inactiveText>THD C High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="total-kva-high">
			<value><getOid>TOTAL_KVA_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Total kVA High</activeText>
					<inactiveText>Total kVA High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Total kVA High condition exists.</activeText>
					<inactiveText>Total kVA High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="frequency-high">
			<value><getOid>FREQUENCY_HIGH</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Frequency High</activeText>
					<inactiveText>Frequency High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Frequency High condition exists.</activeText>
					<inactiveText>Frequency High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input-voltage-a-b-low">
			<value><getOid>INPUT_VOLTAGE_A-B_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input Voltage A-B Low</activeText>
					<inactiveText>Input Voltage A-B Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Input Voltage A-B Low condition exists.</activeText>
					<inactiveText>Input Voltage A-B Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input-voltage-b-c-low">
			<value><getOid>INPUT_VOLTAGE_B-C_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input Voltage B-C Low</activeText>
					<inactiveText>Input Voltage B-C Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Input Voltage B-C Low condition exists.</activeText>
					<inactiveText>Input Voltage B-C Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input-voltage-c-a-low">
			<value><getOid>INPUT_VOLTAGE_C-A_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input Voltage C-A Low</activeText>
					<inactiveText>Input Voltage C-A Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Input Voltage C-A Low condition exists.</activeText>
					<inactiveText>Input Voltage C-A Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-voltage-a-b-low">
			<value><getOid>OUTPUT_VOLTAGE_A-B_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Voltage A-B Low</activeText>
					<inactiveText>Output Voltage A-B Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage A-B Low condition exists.</activeText>
					<inactiveText>Output Voltage A-B Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-voltage-b-c-low">
			<value><getOid>OUTPUT_VOLTAGE_B-C_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Voltage B-C Low</activeText>
					<inactiveText>Output Voltage B-C Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage B-C Low condition exists.</activeText>
					<inactiveText>Output Voltage B-C Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-voltage-c-a-low">
			<value><getOid>OUTPUT_VOLTAGE_C-A_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Voltage C-A Low</activeText>
					<inactiveText>Output Voltage C-A Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage C-A Low condition exists.</activeText>
					<inactiveText>Output Voltage C-A Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-voltage-a-n-low">
			<value><getOid>OUTPUT_VOLTAGE_A-N_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Voltage A-N Low</activeText>
					<inactiveText>Output Voltage A-N Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage A-N Low condition exists.</activeText>
					<inactiveText>Output Voltage A-N Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-voltage-b-n-low">
			<value><getOid>OUTPUT_VOLTAGE_B-N_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Voltage B-N Low</activeText>
					<inactiveText>Output Voltage B-N Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage B-N Low condition exists.</activeText>
					<inactiveText>Output Voltage B-N Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-voltage-c-n-low">
			<value><getOid>OUTPUT_VOLTAGE_C-N_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Voltage C-N Low</activeText>
					<inactiveText>Output Voltage C-N Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Voltage C-N Low condition exists.</activeText>
					<inactiveText>Output Voltage C-N Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-amps-a-low">
			<value><getOid>OUTPUT_AMPS_A_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Amps A Low</activeText>
					<inactiveText>Output Amps A Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Amps A Low condition exists.</activeText>
					<inactiveText>Output Amps A Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-amps-b-low">
			<value><getOid>OUTPUT_AMPS_B_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Amps B Low</activeText>
					<inactiveText>Output Amps B Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Amps B Low condition exists.</activeText>
					<inactiveText>Output Amps B Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output-amps-c-low">
			<value><getOid>OUTPUT_AMPS_C_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Amps C Low</activeText>
					<inactiveText>Output Amps C Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Output Amps C Low condition exists.</activeText>
					<inactiveText>Output Amps C Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="neutral-amps-low">
			<value><getOid>NEUTRAL_AMPS_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Neutral Amps Low</activeText>
					<inactiveText>Neutral Amps Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Neutral Amps Low condition exists.</activeText>
					<inactiveText>Neutral Amps Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="ground-amps-low">
			<value><getOid>GROUND_AMPS_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Ground Amps Low</activeText>
					<inactiveText>Ground Amps Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Ground Amps Low condition exists.</activeText>
					<inactiveText>Ground Amps Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="kw-a-low">
			<value><getOid>KW_A_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>kW A Low</activeText>
					<inactiveText>kW A Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A kW A Low condition exists.</activeText>
					<inactiveText>kW A Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="power-factor-a-low">
			<value><getOid>POWER_FACTOR_A_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Power Factor A Low</activeText>
					<inactiveText>Power Factor A Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Power Factor A Low condition exists.</activeText>
					<inactiveText>Power Factor A Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="kw-b-low">
			<value><getOid>KW_B_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>kW B Low</activeText>
					<inactiveText>kW B Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A kW B Low condition exists.</activeText>
					<inactiveText>kW B Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="power-factor-b-low">
			<value><getOid>POWER_FACTOR_B_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Power Factor B Low</activeText>
					<inactiveText>Power Factor B Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Power Factor B Low condition exists.</activeText>
					<inactiveText>Power Factor B Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="kw-c-low">
			<value><getOid>KW_C_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>kW C Low</activeText>
					<inactiveText>kW C Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A kW C Low condition exists.</activeText>
					<inactiveText>kW C Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="power-factor-c-low">
			<value><getOid>POWER_FACTOR_C_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Power Factor C Low</activeText>
					<inactiveText>Power Factor C Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Power Factor C Low condition exists.</activeText>
					<inactiveText>Power Factor C Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="kva-a-low">
			<value><getOid>KVA_A_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>kVA A Low</activeText>
					<inactiveText>kVA A Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A kVA A Low condition exists.</activeText>
					<inactiveText>kVA A Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="thd-a-low">
			<value><getOid>THD_A_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>THD A Low</activeText>
					<inactiveText>THD A Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A THD A Low condition exists.</activeText>
					<inactiveText>THD A Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="kva-b-low">
			<value><getOid>KVA_B_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>kVA B Low</activeText>
					<inactiveText>kVA B Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A kVA B Low condition exists.</activeText>
					<inactiveText>kVA B Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="thd-b-low">
			<value><getOid>THD_B_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>THD B Low</activeText>
					<inactiveText>THD B Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A THD B Low condition exists.</activeText>
					<inactiveText>THD B Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="kva-c-low">
			<value><getOid>KVA_C_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>kVA C Low</activeText>
					<inactiveText>kVA C Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A kVA C Low condition exists.</activeText>
					<inactiveText>kVA C Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="thd-c-low">
			<value><getOid>THD_C_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>THD C Low</activeText>
					<inactiveText>THD C Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A THD C Low condition exists.</activeText>
					<inactiveText>THD C Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="total-kva-low">
			<value><getOid>TOTAL_KVA_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Total kVA Low</activeText>
					<inactiveText>Total kVA Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Total kVA Low condition exists.</activeText>
					<inactiveText>Total kVA Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="frequency-low">
			<value><getOid>FREQUENCY_LOW</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Frequency Low</activeText>
					<inactiveText>Frequency Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Frequency Low condition exists.</activeText>
					<inactiveText>Frequency Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<!-- added the below sensors for DDF-1982 -->
		<alarmFlags ruleid="l1-l2_output_overvolt">
			<value>
				<getOid>L1L2_OUTPUT_OVERVOLT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>L1-L2 OUTPUT OVERVOLT Alarm Present</activeText>
					<inactiveText>L1-L2 OUTPUT OVERVOLT Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>L1-L2 OUTPUT OVERVOLT Alarm Present</activeText>
					<inactiveText>L1-L2 OUTPUT OVERVOLT Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="l2-l3_output_overvolt">
			<value>
				<getOid>L2L3_OUTPUT_OVERVOLT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>L2-L3 OUTPUT OVERVOLT Alarm Present</activeText>
					<inactiveText>L2-L3 OUTPUT OVERVOLT Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>L2-L3 OUTPUT OVERVOLT Alarm Present</activeText>
					<inactiveText>L2-L3 OUTPUT OVERVOLT Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="l1-l3_output_overvolt">
			<value>
				<getOid>L1L3_OUTPUT_OVERVOLT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>L1-L3 OUTPUT OVERVOLT Alarm Present</activeText>
					<inactiveText>L1-L3 OUTPUT OVERVOLT Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>L1-L3 OUTPUT OVERVOLT Alarm Present</activeText>
					<inactiveText>L1-L3 OUTPUT OVERVOLT Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="l1-n_output_overvolt">
			<value>
				<getOid>L1N_OUTPUT_OVERVOLT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>L1-N OUTPUT OVERVOLT Alarm Present</activeText>
					<inactiveText>L1-N OUTPUT OVERVOLT Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>L1-N OUTPUT OVERVOLT Alarm Present</activeText>
					<inactiveText>L1-N OUTPUT OVERVOLT Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="l2-n_output_overvolt">
			<value>
				<getOid>L2N_OUTPUT_OVERVOLT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>L2-N OUTPUT OVERVOLT Alarm Present</activeText>
					<inactiveText>L2-N OUTPUT OVERVOLT Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>L2-N OUTPUT OVERVOLT Alarm Present</activeText>
					<inactiveText>L2-N OUTPUT OVERVOLT Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="l3-n_output_overvolt">
			<value>
				<getOid>L3N_OUTPUT_OVERVOLT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>L3-N OUTPUT OVERVOLT Alarm Present</activeText>
					<inactiveText>L3-N OUTPUT OVERVOLT Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>L3-N OUTPUT OVERVOLT Alarm Present</activeText>
					<inactiveText>L3-N OUTPUT OVERVOLT Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="l1-l2_output_undervolt">
			<value>
				<getOid>L1L2_OUTPUT_UNDERVOLT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>L1-L2 OUTPUT UNDERVOLT Alarm Present</activeText>
					<inactiveText>L1-L2 OUTPUT UNDERVOLT Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>L1-L2 OUTPUT UNDERVOLT Alarm Present</activeText>
					<inactiveText>L1-L2 OUTPUT UNDERVOLT Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="l2-l3_output_undervolt">
			<value>
				<getOid>L2L3_OUTPUT_UNDERVOLT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>L2-L3 OUTPUT UNDERVOLT Alarm Present</activeText>
					<inactiveText>L2-L3 OUTPUT UNDERVOLT Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>L2-L3 OUTPUT UNDERVOLT Alarm Present</activeText>
					<inactiveText>L2-L3 OUTPUT UNDERVOLT Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="l1-l3_output_undervolt">
			<value>
				<getOid>L1L3_OUTPUT_UNDERVOLT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>L1-L3 OUTPUT UNDERVOLT Alarm Present</activeText>
					<inactiveText>L1-L3 OUTPUT UNDERVOLT Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>L1-L3 OUTPUT UNDERVOLT Alarm Present</activeText>
					<inactiveText>L1-L3 OUTPUT UNDERVOLT Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="l1-n_output_undervolt">
			<value>
				<getOid>L1N_OUTPUT_UNDERVOLT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>L1-N OUTPUT UNDERVOLT Alarm Present</activeText>
					<inactiveText>L1-N OUTPUT UNDERVOLT Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>L1-N OUTPUT UNDERVOLT Alarm Present</activeText>
					<inactiveText>L1-N OUTPUT UNDERVOLT Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="l2-n_output_undervolt">
			<value>
				<getOid>L2N_OUTPUT_UNDERVOLT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>L2-N OUTPUT UNDERVOLT Alarm Present</activeText>
					<inactiveText>L2-N OUTPUT UNDERVOLT Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>L2-N OUTPUT UNDERVOLT Alarm Present</activeText>
					<inactiveText>L2-N OUTPUT UNDERVOLT Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="l3-n_output_undervolt">
			<value>
				<getOid>L3N_OUTPUT_UNDERVOLT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>L3-N OUTPUT UNDERVOLT Alarm Present</activeText>
					<inactiveText>L3-N OUTPUT UNDERVOLT Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>L3-N OUTPUT UNDERVOLT Alarm Present</activeText>
					<inactiveText>L3-N OUTPUT UNDERVOLT Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="onOff-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>
		<enumMap ruleid="trueFalse-em">
			<label>False</label>
			<label>True</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="INPUT_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_A-N">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_B-N">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_C-N">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_AMPS_A">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_AMPS_B">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_AMPS_C">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NEUTRAL_AMPS">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUND_AMPS">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KW_A">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_FACTOR_A">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KW_B">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_FACTOR_B">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KW_C">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_FACTOR_C">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KVA_A">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THD_A">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KVA_B">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THD_B">
				<function>3</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KVA_C">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THD_C">
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TOTAL_KVA">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FREQUENCY">
				<function>3</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PERCENT_KVA_A">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PERCENT_KVA_B">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PERCENT_KVA_C">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KWH">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_1">
				<function>2</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_2">
				<function>2</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_3">
				<function>2</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_4">
				<function>2</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_5">
				<function>2</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_6">
				<function>2</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_7">
				<function>2</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_8">
				<function>2</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_INPUT_1">
				<function>2</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_INPUT_2">
				<function>2</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_INPUT_3">
				<function>2</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_INPUT_4">
				<function>2</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_INPUT_5">
				<function>2</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUND_FAULT_WARNING">
				<function>2</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUND_INTEGRITY">
				<function>2</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TRANSFORMER_HIGH_TEMPERATURE">
				<function>2</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PHASE_ROTATION_ERROR">
				<function>2</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PREVENTATIVE_MAINTENANCE_DUE">
				<function>2</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_SHUTDOWN">
				<function>2</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_1_ALARM">
				<function>2</function>
				<start_addr>176</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_2_ALARM">
				<function>2</function>
				<start_addr>177</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_3_ALARM">
				<function>2</function>
				<start_addr>178</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_4_ALARM">
				<function>2</function>
				<start_addr>179</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_5_ALARM">
				<function>2</function>
				<start_addr>180</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_6_ALARM">
				<function>2</function>
				<start_addr>181</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_7_ALARM">
				<function>2</function>
				<start_addr>182</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BUILDING_INPUT_8_ALARM">
				<function>2</function>
				<start_addr>183</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_INPUT_1_ALARM">
				<function>2</function>
				<start_addr>208</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_INPUT_2_ALARM">
				<function>2</function>
				<start_addr>209</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_INPUT_3_ALARM">
				<function>2</function>
				<start_addr>210</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_INPUT_4_ALARM">
				<function>2</function>
				<start_addr>211</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_INPUT_5_ALARM">
				<function>2</function>
				<start_addr>212</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUND_FAULT_ALARM">
				<function>2</function>
				<start_addr>213</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUND_INTEGRITY_ALARM">
				<function>2</function>
				<start_addr>214</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TRANSFORMER_HIGH_TEMPERATURE_ALARM">
				<function>2</function>
				<start_addr>215</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PHASE_ROTATION_ERROR_ALARM">
				<function>2</function>
				<start_addr>216</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PREVENTATIVE_MAINTENANCE_DUE_ALARM">
				<function>2</function>
				<start_addr>217</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_SHUTDOWN_ALARM">
				<function>2</function>
				<start_addr>218</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTAGE_A-B_HIGH">
				<function>2</function>
				<start_addr>224</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTAGE_B-C_HIGH">
				<function>2</function>
				<start_addr>225</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTAGE_C-A_HIGH">
				<function>2</function>
				<start_addr>226</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_A-B_HIGH">
				<function>2</function>
				<start_addr>227</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_B-C_HIGH">
				<function>2</function>
				<start_addr>228</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_C-A_HIGH">
				<function>2</function>
				<start_addr>229</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_A-N_HIGH">
				<function>2</function>
				<start_addr>230</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_B-N_HIGH">
				<function>2</function>
				<start_addr>231</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_C-N_HIGH">
				<function>2</function>
				<start_addr>232</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_AMPS_A_HIGH">
				<function>2</function>
				<start_addr>233</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_AMPS_B_HIGH">
				<function>2</function>
				<start_addr>234</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_AMPS_C_HIGH">
				<function>2</function>
				<start_addr>235</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NEUTRAL_AMPS_HIGH">
				<function>2</function>
				<start_addr>236</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUND_AMPS_HIGH">
				<function>2</function>
				<start_addr>237</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KW_A_HIGH">
				<function>2</function>
				<start_addr>240</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_FACTOR_A_HIGH">
				<function>2</function>
				<start_addr>241</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KW_B_HIGH">
				<function>2</function>
				<start_addr>242</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_FACTOR_B_HIGH">
				<function>2</function>
				<start_addr>243</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KW_C_HIGH">
				<function>2</function>
				<start_addr>244</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_FACTOR_C_HIGH">
				<function>2</function>
				<start_addr>245</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KVA_A_HIGH">
				<function>2</function>
				<start_addr>246</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THD_A_HIGH">
				<function>2</function>
				<start_addr>247</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KVA_B_HIGH">
				<function>2</function>
				<start_addr>248</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THD_B_HIGH">
				<function>2</function>
				<start_addr>249</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KVA_C_HIGH">
				<function>2</function>
				<start_addr>250</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THD_C_HIGH">
				<function>2</function>
				<start_addr>251</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TOTAL_KVA_HIGH">
				<function>2</function>
				<start_addr>252</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FREQUENCY_HIGH">
				<function>2</function>
				<start_addr>253</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTAGE_A-B_LOW">
				<function>2</function>
				<start_addr>288</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTAGE_B-C_LOW">
				<function>2</function>
				<start_addr>289</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTAGE_C-A_LOW">
				<function>2</function>
				<start_addr>290</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_A-B_LOW">
				<function>2</function>
				<start_addr>291</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_B-C_LOW">
				<function>2</function>
				<start_addr>292</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_C-A_LOW">
				<function>2</function>
				<start_addr>293</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_A-N_LOW">
				<function>2</function>
				<start_addr>294</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_B-N_LOW">
				<function>2</function>
				<start_addr>295</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_C-N_LOW">
				<function>2</function>
				<start_addr>296</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_AMPS_A_LOW">
				<function>2</function>
				<start_addr>297</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_AMPS_B_LOW">
				<function>2</function>
				<start_addr>298</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_AMPS_C_LOW">
				<function>2</function>
				<start_addr>299</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NEUTRAL_AMPS_LOW">
				<function>2</function>
				<start_addr>300</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUND_AMPS_LOW">
				<function>2</function>
				<start_addr>301</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KW_A_LOW">
				<function>2</function>
				<start_addr>304</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_FACTOR_A_LOW">
				<function>2</function>
				<start_addr>305</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KW_B_LOW">
				<function>2</function>
				<start_addr>306</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_FACTOR_B_LOW">
				<function>2</function>
				<start_addr>307</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KW_C_LOW">
				<function>2</function>
				<start_addr>308</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_FACTOR_C_LOW">
				<function>2</function>
				<start_addr>309</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KVA_A_LOW">
				<function>2</function>
				<start_addr>310</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THD_A_LOW">
				<function>2</function>
				<start_addr>311</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KVA_B_LOW">
				<function>2</function>
				<start_addr>312</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THD_B_LOW">
				<function>2</function>
				<start_addr>313</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KVA_C_LOW">
				<function>2</function>
				<start_addr>314</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THD_C_LOW">
				<function>2</function>
				<start_addr>315</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TOTAL_KVA_LOW">
				<function>2</function>
				<start_addr>316</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FREQUENCY_LOW">
				<function>2</function>
				<start_addr>317</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="L1L2_OUTPUT_OVERVOLT">
				<function>2</function>
				<start_addr>227</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="L2L3_OUTPUT_OVERVOLT">
				<function>2</function>
				<start_addr>228</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="L1L3_OUTPUT_OVERVOLT">
				<function>2</function>
				<start_addr>229</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="L1N_OUTPUT_OVERVOLT">
				<function>2</function>
				<start_addr>230</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="L2N_OUTPUT_OVERVOLT">
				<function>2</function>
				<start_addr>231</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="L3N_OUTPUT_OVERVOLT">
				<function>2</function>
				<start_addr>232</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="L1L2_OUTPUT_UNDERVOLT">
				<function>2</function>
				<start_addr>291</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="L2L3_OUTPUT_UNDERVOLT">
				<function>2</function>
				<start_addr>292</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="L1L3_OUTPUT_UNDERVOLT">
				<function>2</function>
				<start_addr>293</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="L1N_OUTPUT_UNDERVOLT">
				<function>2</function>
				<start_addr>294</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="L2N_OUTPUT_UNDERVOLT">
				<function>2</function>
				<start_addr>295</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="L3N_OUTPUT_UNDERVOLT">
				<function>2</function>
				<start_addr>296</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<packet>
				<function>2</function>
				<start_addr>0</start_addr>
				<quantity>8</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>32</start_addr>
				<quantity>11</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>176</start_addr>
				<quantity>8</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>208</start_addr>
				<quantity>11</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>224</start_addr>
				<quantity>14</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>288</start_addr>
				<quantity>14</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>304</start_addr>
				<quantity>14</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>14</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>14</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>5</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>
