<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="personalelectric_energymeter" ddfname="PersonalElectric energymeter" ddfversion="1" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="personalelectric_energymeter">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">PersonalElectric</setProductData>
    <setProductData ruleid="modeldata" field="model">energymeter</setProductData>
    <setProductData ruleid="typedata" field="type">Power Meter</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />
      - Slave
      <commSetting field="slaveaddress" />
    </setDefaultLabel>
    <stateSensor ruleid="input_conection_mode">
      <type>state</type>
      <sensorId>_NORMAL_STATE_2</sensorId>
      <value>
        <mapValue mapid="status2_vm">
          <getOid>INPUT_CONECTION_MODE</getOid>
        </mapValue>
      </value>
      <label>Input Conection Mode</label>
      <enum>status2_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <numSensor ruleid="enter_password_power_view_model">
      <type>num</type>
      <units />
      <sensorId>_POWER_METER_ANALOG_VALUE_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ENTER_PASSWORD_POWER_VIEW_MODEL</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Enter Password Power View Model</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="power_view_model">
      <type>num</type>
      <units />
      <sensorId>_POWER_METER_ANALOG_VALUE_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>POWER_VIEW_MODEL</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Power View Model</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_sensor_rating_pt">
      <type>num</type>
      <units />
      <sensorId>_POWER_METER_ANALOG_VALUE_4</sensorId>
      <value>
        <mult>
          <op>
            <getOid>VOLTAGE_SENSOR_RATING_PT</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Voltage Sensor Rating PT</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="current_sensor_rating_ct">
      <type>num</type>
      <units />
      <sensorId>_POWER_METER_ANALOG_VALUE_5</sensorId>
      <value>
        <mult>
          <op>
            <getOid>CURRENT_SENSOR_RATING_CT</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Current Sensor Rating CT</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="address_modbus_rate">
      <type>num</type>
      <units />
      <sensorId>_POWER_METER_ANALOG_VALUE_6</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ADDRESS_MODBUS_RATE</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Address Modbus rate</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <stateSensor ruleid="modbus_mode">
      <type>state</type>
      <sensorId>_NORMAL_STATE_1</sensorId>
      <value>
        <mapValue mapid="status1_vm">
          <getOid>MODBUS_MODE</getOid>
        </mapValue>
      </value>
      <label>Modbus mode</label>
      <enum>status1_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <numSensor ruleid="voltage_phase_a">
      <type>voltage</type>
      <units />
      <sensorId>1_VOLTAGE_NR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>VOLTAGE_PHASE_A</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Voltage Phase A</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_phase_b">
      <type>voltage</type>
      <units />
      <sensorId>2_VOLTAGE_NR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>VOLTAGE_PHASE_B</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Voltage Phase B</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_phase_c">
      <type>voltage</type>
      <units />
      <sensorId>3_VOLTAGE_NR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>VOLTAGE_PHASE_C</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Voltage Phase C</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_phase_ab">
      <type>voltage</type>
      <units />
      <sensorId>4_VOLTAGE_NR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>VOLTAGE_PHASE_AB</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Voltage Phase AB</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_phase_ca">
      <type>voltage</type>
      <units />
      <sensorId>5_VOLTAGE_NR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>VOLTAGE_PHASE_CA</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Voltage Phase CA</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="voltage_phase_bc">
      <type>voltage</type>
      <units />
      <sensorId>6_VOLTAGE_NR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>VOLTAGE_PHASE_BC</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Voltage Phase BC</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="current_phase_a">
      <type>amperage</type>
      <units />
      <sensorId>1_SMM_1_OID_10</sensorId>
      <value>
        <mult>
          <op>
            <getOid>CURRENT_PHASE_A</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>1E-3</valueInc>
      <label>Current Phase A</label>
      <sensorSet>Current</sensorSet>
    </numSensor>
    <numSensor ruleid="current_phase_b">
      <type>amperage</type>
      <units />
      <sensorId>2_SMM_1_OID_10</sensorId>
      <value>
        <mult>
          <op>
            <getOid>CURRENT_PHASE_B</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>1E-3</valueInc>
      <label>Current Phase B</label>
      <sensorSet>Current</sensorSet>
    </numSensor>
    <numSensor ruleid="current_phase_c">
      <type>amperage</type>
      <units />
      <sensorId>3_SMM_1_OID_10</sensorId>
      <value>
        <mult>
          <op>
            <getOid>CURRENT_PHASE_C</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>1E-3</valueInc>
      <label>Current Phase C</label>
      <sensorSet>Current</sensorSet>
    </numSensor>
    <stateSensor ruleid="sign_of_active_power_phase_a">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_1</sensorId>
      <value>
        <mapValue mapid="negativepositive_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>SIGN_OF_ACTIVE_POWER_PHASE_A</getOid>
                  </op>
                  <op>0</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Sign of Active Power Phase A</label>
      <enum>negativepositive_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="sign_of_active_power_phase_b">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_2</sensorId>
      <value>
        <mapValue mapid="negativepositive_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>SIGN_OF_ACTIVE_POWER_PHASE_B</getOid>
                  </op>
                  <op>1</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Sign of Active Power Phase B</label>
      <enum>negativepositive_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="sign_of_active_power_phase_c">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_3</sensorId>
      <value>
        <mapValue mapid="negativepositive_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>SIGN_OF_ACTIVE_POWER_PHASE_C</getOid>
                  </op>
                  <op>2</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Sign of Active Power Phase C</label>
      <enum>negativepositive_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="sign_of_the_total_active_power">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_4</sensorId>
      <value>
        <mapValue mapid="negativepositive_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>SIGN_OF_THE_TOTAL_ACTIVE_POWER</getOid>
                  </op>
                  <op>3</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Sign of The Total Active Power</label>
      <enum>negativepositive_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="sign_of_apparent_power_phase_a">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_5</sensorId>
      <value>
        <mapValue mapid="negativepositive_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>SIGN_OF_APPARENT_POWER_PHASE_A</getOid>
                  </op>
                  <op>4</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Sign of Apparent Power Phase A</label>
      <enum>negativepositive_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="sign_of_apparent_power_phase_b">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_6</sensorId>
      <value>
        <mapValue mapid="negativepositive_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>SIGN_OF_APPARENT_POWER_PHASE_B</getOid>
                  </op>
                  <op>5</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Sign of Apparent Power Phase B</label>
      <enum>negativepositive_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="sign_of_apparent_power_phase_c">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_7</sensorId>
      <value>
        <mapValue mapid="negativepositive_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>SIGN_OF_APPARENT_POWER_PHASE_C</getOid>
                  </op>
                  <op>6</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Sign of Apparent Power Phase C</label>
      <enum>negativepositive_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="sign_of_total_apparent_power_phase">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_8</sensorId>
      <value>
        <mapValue mapid="negativepositive_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>SIGN_OF_TOTAL_APPARENT_POWER_PHASE</getOid>
                  </op>
                  <op>7</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Sign of Total Apparent Power Phase</label>
      <enum>negativepositive_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="sign_of_power_factor_phase_a">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_9</sensorId>
      <value>
        <mapValue mapid="capind_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>SIGN_OF_POWER_FACTOR_PHASE_A</getOid>
                  </op>
                  <op>8</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Sign of Power factor phase A</label>
      <enum>capind_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="sign_of_power_factor_phase_b">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_10</sensorId>
      <value>
        <mapValue mapid="capind_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>SIGN_OF_POWER_FACTOR_PHASE_B</getOid>
                  </op>
                  <op>9</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Sign of Power factor phase B</label>
      <enum>capind_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="sign_of_power_factor_phase_c">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_11</sensorId>
      <value>
        <mapValue mapid="capind_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>SIGN_OF_POWER_FACTOR_PHASE_C</getOid>
                  </op>
                  <op>10</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Sign of Power factor phase C</label>
      <enum>capind_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="sign_of_power_factor">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_12</sensorId>
      <value>
        <mapValue mapid="capind_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>SIGN_OF_POWER_FACTOR</getOid>
                  </op>
                  <op>11</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Sign of Power factor</label>
      <enum>capind_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <numSensor ruleid="active_power_phase_a">
      <type>num/powerKW</type>
      <units />
      <sensorId>1_POWER_KW_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ACTIVE_POWER_PHASE_A</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Active Power Phase A</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="active_power_phase_b">
      <type>num/powerKW</type>
      <units />
      <sensorId>1_POWER_KW_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ACTIVE_POWER_PHASE_B</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Active Power Phase B</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="active_power_phase_c">
      <type>num/powerKW</type>
      <units />
      <sensorId>1_POWER_KW_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ACTIVE_POWER_PHASE_C</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Active Power Phase C</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="the_total_active_power">
      <type>num/powerKW</type>
      <units />
      <sensorId>_SMM_3_OID_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>THE_TOTAL_ACTIVE_POWER</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>The Total Active Power</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="reactive_power_phase_a">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>1_POWER_KVAR_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>REACTIVE_POWER_PHASE_A</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Reactive Power Phase A</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="reactive_power_phase_b">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>1_POWER_KVAR_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>REACTIVE_POWER_PHASE_B</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Reactive Power Phase B</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="reactive_power_phase_c">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>1_POWER_KVAR_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>REACTIVE_POWER_PHASE_C</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Reactive Power Phase C</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="the_total_reactive_power">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>_SMM_3_OID_4</sensorId>
      <value>
        <mult>
          <op>
            <getOid>THE_TOTAL_REACTIVE_POWER</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>The Total Reactive Power</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="apparent_power_phase_a">
      <type>num/powerKVA</type>
      <units />
      <sensorId>1_POWER_KVA_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>APPARENT_POWER_PHASE_A</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Apparent Power Phase A</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="apparent_power_phase_b">
      <type>num/powerKVA</type>
      <units />
      <sensorId>1_POWER_KVA_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>APPARENT_POWER_PHASE_B</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Apparent Power Phase B</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="apparent_power_phase_c">
      <type>num/powerKVA</type>
      <units />
      <sensorId>1_POWER_KVA_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>APPARENT_POWER_PHASE_C</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Apparent Power Phase C</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="the_total_apparent_power_phase">
      <type>num/powerKVA</type>
      <units />
      <sensorId>_SMM_3_OID_5</sensorId>
      <value>
        <mult>
          <op>
            <getOid>THE_TOTAL_APPARENT_POWER_PHASE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>The Total Apparent Power Phase</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="power_factor_phase_a">
      <type>num/powerfactor</type>
      <units />
      <sensorId>_POWER_FACTOR_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>POWER_FACTOR_PHASE_A</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>1E-3</valueInc>
      <label>Power Factor Phase A</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="power_factor_phase_b">
      <type>num/powerfactor</type>
      <units />
      <sensorId>_POWER_FACTOR_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>POWER_FACTOR_PHASE_B</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>1E-3</valueInc>
      <label>Power Factor Phase B</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="power_factor_phase_c">
      <type>num/powerfactor</type>
      <units />
      <sensorId>_POWER_FACTOR_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>POWER_FACTOR_PHASE_C</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>1E-3</valueInc>
      <label>Power Factor Phase C</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="power_factor">
      <type>num/powerfactor</type>
      <units />
      <sensorId>_SMM_2_OID_6</sensorId>
      <value>
        <mult>
          <op>
            <getOid>POWER_FACTOR</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>1E-3</valueInc>
      <label>Power Factor</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="frequency">
      <type>frequency</type>
      <units />
      <sensorId>_FREQUENCY_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>FREQUENCY</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Frequency</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="active_power_energy">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>4_SMM_3_OID_1</sensorId>
	  <value>
		<add>
			<op>
				<add>
					<op>	
						<mult>
						  <op>
							<getOid>ACTIVE_POWER_ENERGY</getOid>
						  </op>
						  <op>1000</op>
						</mult>
					</op>
					<op>
						<getOid>ACTIVE_POWER_ENERGY1</getOid>
					</op>
				</add>
			</op>
			<op>
				<mult>
						<op>
							<getOid>ACTIVE_POWER_ENERGY2</getOid>
						</op>
						<op>0.001</op>
				</mult>
			</op>
		</add>
      </value>
      <valueInc>1</valueInc>
      <label>Active Power Energy</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="reactive_power_energy">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>1_SMM_3_OID_1</sensorId>
	  <value>
		<add>
			<op>
				<add>
					<op>	
						<mult>
						  <op>
							<getOid>REACTIVE_POWER_ENERGY</getOid>
						  </op>
						  <op>1000</op>
						</mult>
					</op>
					<op>
						<getOid>REACTIVE_POWER_ENERGY1</getOid>
					</op>
				</add>
			</op>
			<op>
				<mult>
						<op>
							<getOid>REACTIVE_POWER_ENERGY2</getOid>
						</op>
						<op>0.001</op>
				</mult>
			</op>
		</add>
      </value>
      <valueInc>1</valueInc>
      <label>Reactive Power Energy</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="inductive_reactive_power_energy">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>2_SMM_3_OID_1</sensorId>
	  <value>
		<add>
			<op>
				<add>
					<op>	
						<mult>
						  <op>
							<getOid>INDUCTIVE_REACTIVE_POWER_ENERGY</getOid>
						  </op>
						  <op>1000</op>
						</mult>
					</op>
					<op>
						<getOid>INDUCTIVE_REACTIVE_POWER_ENERGY1</getOid>
					</op>
				</add>
			</op>
			<op>
				<mult>
						<op>
							<getOid>INDUCTIVE_REACTIVE_POWER_ENERGY2</getOid>
						</op>
						<op>0.001</op>
				</mult>
			</op>
		</add>
      </value>
      <valueInc>1</valueInc>
      <label>Inductive Reactive Power Energy</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="capacitance_reactive_power_energy">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>3_SMM_3_OID_1</sensorId>
	  <value>
		<add>
			<op>
				<add>
					<op>	
						<mult>
						  <op>
							<getOid>CAPACITANCE_REACTIVE_POWER_ENERGY</getOid>
						  </op>
						  <op>1000</op>
						</mult>
					</op>
					<op>
						<getOid>CAPACITANCE_REACTIVE_POWER_ENERGY1</getOid>
					</op>
				</add>
			</op>
			<op>
				<mult>
						<op>
							<getOid>CAPACITANCE_REACTIVE_POWER_ENERGY2</getOid>
						</op>
						<op>0.001</op>
				</mult>
			</op>
		</add>
      </value>
      <valueInc>1</valueInc>
      <label>Capacitance Reactive Power Energy</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
	<valueMap ruleid="status1_vm">
<valueIn>0</valueIn>
			<valueOut>0</valueOut>
<valueIn>1</valueIn>
			<valueOut>1</valueOut>
<valueIn>2</valueIn>
			<valueOut>2</valueOut>
<valueIn>3</valueIn>
			<valueOut>3</valueOut>
<valueIn>*</valueIn>
		<valueOut>0</valueOut>
</valueMap>

<enumMap ruleid="status1_em">
<label>N81</label>
<label>O81</label>
<label>E81</label>
<label>N82</label>
</enumMap>

<valueMap ruleid="negativepositive_vm">
<valueIn>0</valueIn>
			<valueOut>0</valueOut>
<valueIn>1</valueIn>
			<valueOut>1</valueOut>
<valueIn>*</valueIn>
		<valueOut>0</valueOut>
</valueMap>

<enumMap ruleid="negativepositive_em">
<label>Positive</label>
<label>Negative</label>
</enumMap>

<valueMap ruleid="capind_vm">
<valueIn>0</valueIn>
			<valueOut>0</valueOut>
<valueIn>1</valueIn>
			<valueOut>1</valueOut>
<valueIn>*</valueIn>
		<valueOut>0</valueOut>
</valueMap>

<enumMap ruleid="capind_em">
<label>Inductive</label>
<label>Capacitance</label>
</enumMap>

<valueMap ruleid="status2_vm">
<valueIn>0</valueIn>
			<valueOut>0</valueOut>
<valueIn>1</valueIn>
			<valueOut>1</valueOut>
<valueIn>*</valueIn>
		<valueOut>0</valueOut>
</valueMap>

<enumMap ruleid="status2_em">
<label>Three-phase Three-wire</label>
<label>Three-phase Four-wire</label>
</enumMap>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="INPUT_CONECTION_MODE">
        <function>1</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ENTER_PASSWORD_POWER_VIEW_MODEL">
        <function>3</function>
        <start_addr>0</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="POWER_VIEW_MODEL">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_SENSOR_RATING_PT">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CURRENT_SENSOR_RATING_CT">
        <function>3</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ADDRESS_MODBUS_RATE">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MODBUS_MODE">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_PHASE_A">
        <function>3</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_PHASE_B">
        <function>3</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_PHASE_C">
        <function>3</function>
        <start_addr>22</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_PHASE_AB">
        <function>3</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_PHASE_CA">
        <function>3</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="VOLTAGE_PHASE_BC">
        <function>3</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CURRENT_PHASE_A">
        <function>3</function>
        <start_addr>26</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CURRENT_PHASE_B">
        <function>3</function>
        <start_addr>27</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CURRENT_PHASE_C">
        <function>3</function>
        <start_addr>28</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SIGN_OF_ACTIVE_POWER_PHASE_A">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SIGN_OF_ACTIVE_POWER_PHASE_B">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SIGN_OF_ACTIVE_POWER_PHASE_C">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SIGN_OF_THE_TOTAL_ACTIVE_POWER">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SIGN_OF_APPARENT_POWER_PHASE_A">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SIGN_OF_APPARENT_POWER_PHASE_B">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SIGN_OF_APPARENT_POWER_PHASE_C">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SIGN_OF_TOTAL_APPARENT_POWER_PHASE">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SIGN_OF_POWER_FACTOR_PHASE_A">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SIGN_OF_POWER_FACTOR_PHASE_B">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SIGN_OF_POWER_FACTOR_PHASE_C">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SIGN_OF_POWER_FACTOR">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ACTIVE_POWER_PHASE_A">
        <function>3</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ACTIVE_POWER_PHASE_B">
        <function>3</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ACTIVE_POWER_PHASE_C">
        <function>3</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="THE_TOTAL_ACTIVE_POWER">
        <function>3</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="REACTIVE_POWER_PHASE_A">
        <function>3</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="REACTIVE_POWER_PHASE_B">
        <function>3</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="REACTIVE_POWER_PHASE_C">
        <function>3</function>
        <start_addr>36</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="THE_TOTAL_REACTIVE_POWER">
        <function>3</function>
        <start_addr>37</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="APPARENT_POWER_PHASE_A">
        <function>3</function>
        <start_addr>38</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="APPARENT_POWER_PHASE_B">
        <function>3</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="APPARENT_POWER_PHASE_C">
        <function>3</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="THE_TOTAL_APPARENT_POWER_PHASE">
        <function>3</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="POWER_FACTOR_PHASE_A">
        <function>3</function>
        <start_addr>42</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="POWER_FACTOR_PHASE_B">
        <function>3</function>
        <start_addr>43</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="POWER_FACTOR_PHASE_C">
        <function>3</function>
        <start_addr>44</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="POWER_FACTOR">
        <function>3</function>
        <start_addr>45</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREQUENCY">
        <function>3</function>
        <start_addr>46</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ACTIVE_POWER_ENERGY">
        <function>3</function>
        <start_addr>47</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
	  
	  <value_ref_id valid="ACTIVE_POWER_ENERGY1">
        <function>3</function>
        <start_addr>48</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
	  
	  <value_ref_id valid="ACTIVE_POWER_ENERGY2">
        <function>3</function>
        <start_addr>49</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
	  
	  
      <value_ref_id valid="REACTIVE_POWER_ENERGY">
        <function>3</function>
        <start_addr>50</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
	  
	  <value_ref_id valid="REACTIVE_POWER_ENERGY1">
        <function>3</function>
        <start_addr>51</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
	  
	  <value_ref_id valid="REACTIVE_POWER_ENERGY2">
        <function>3</function>
        <start_addr>52</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
	  
	  
      <value_ref_id valid="INDUCTIVE_REACTIVE_POWER_ENERGY">
        <function>3</function>
        <start_addr>53</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
	  
	  <value_ref_id valid="INDUCTIVE_REACTIVE_POWER_ENERGY1">
        <function>3</function>
        <start_addr>54</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
	  
	  <value_ref_id valid="INDUCTIVE_REACTIVE_POWER_ENERGY2">
        <function>3</function>
        <start_addr>55</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
	  
	  
      <value_ref_id valid="CAPACITANCE_REACTIVE_POWER_ENERGY">
        <function>3</function>
        <start_addr>56</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
	  
	  <value_ref_id valid="CAPACITANCE_REACTIVE_POWER_ENERGY1">
        <function>3</function>
        <start_addr>57</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
	  
	  <value_ref_id valid="CAPACITANCE_REACTIVE_POWER_ENERGY2">
        <function>3</function>
        <start_addr>58</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
