<?xml version="1.0"?>
<?xml-stylesheet type="text/xsl" href="apc_ddf_1_6.xsl"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="phoenix_trio_ups"
	ddfname="Phoenix Trio UPS"
	ddfversion="1"
	canremove="yes">
	
	<schemaVersion>1.6</schemaVersion>
	
	<!-- 
		SOURCE
		/modbus/register_maps/phoenix/db_en_modbus_communication_for_quint_ups_iq_tri_105360_en_02.pdf
		 Phoenix Trio UPS| May 21 2020
	-->
	
	<device deviceid="phoenix_trio_ups">
		<setProductData ruleid="vendordata" field="vendor">Phoenix</setProductData>
		<setProductData ruleid="modeldata" field="model">Trio UPS</setProductData>
		<setProductData ruleid="typedata" field="type">UPS</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<stateSensor ruleid="out-lx-remote">
			<type>state</type>
			<sensorId>OUT_LX_REMOTE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>OUT_LX_REMOTE</getOid>
				</mapValue>
			</value>
			<label>OUT LX Remote</label>
			<enum>enabledDisabled-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="out-lx-battery-mode">
			<type>state</type>
			<sensorId>OUT_LX_BATTERY_MODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>OUT_LX_BATTERY_MODE</getOid>
				</mapValue>
			</value>
			<label>OUT LX Battery Mode</label>
			<enum>onOff-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="out-lx-shutdown-event">
			<type>state</type>
			<sensorId>OUT_LX_SHUTDOWN_EVENT</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>OUT_LX_SHUTDOWN_EVENT</getOid>
				</mapValue>
			</value>
			<label>OUT LX Shutdown Event</label>
			<enum>onOff-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="out-lui-battery-charging">
			<type>state</type>
			<sensorId>OUT_LUI_BATTERY_CHARGING</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>OUT_LUI_BATTERY_CHARGING</getOid>
				</mapValue>
			</value>
			<label>OUT LUI Battery Charging</label>
			<enum>onOff-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="out-lui-output-voltage">
			<type>voltage</type>
			<sensorId>OUT_LUI_OUTPUT_VOLTAGE</sensorId>
			<value>
				<mult>
				<op><getOid>OUT_LUI_OUTPUT_VOLTAGE</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>OUT LUI Output Voltage</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="out-lui-ambient-temperature">
			<type>temp</type>
			<sensorId>OUT_LUI_AMBIENT_TEMPERATURE</sensorId>
			<value>
				<sub>
				<op><getOid>OUT_LUI_AMBIENT_TEMPERATURE</getOid></op>
				<op>273</op>
				</sub>
			</value>
			<valueInc>1</valueInc>
			<label>OUT LUI Ambient Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="out-lui-battery-discha-current">
			<type>amperage</type>
			<sensorId>OUT_LUI_BATTERY_DISCHA_CURRENT</sensorId>
			<value>
				<mult>
				<op><getOid>OUT_LUI_BATTERY_DISCHA_CURRENT</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>OUT LUI Battery Discharge Current</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="out-lui-battery-voltage">
			<type>voltage</type>
			<sensorId>OUT_LUI_BATTERY_VOLTAGE</sensorId>
			<value>
				<mult>
				<op><getOid>OUT_LUI_BATTERY_VOLTAGE</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>OUT LUI Battery Voltage</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		<alarmFlags ruleid="out-ldw-actual-alarm">
			<value><getOid>OUT_LDW_ACTUAL_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1" log="no">
				<name>
					<activeText>End of life (Time) Alarm</activeText>
					<inactiveText>End of life (Time) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Battery</category>
				<description>
					<activeText>An end of life (Time) condition exists.</activeText>
					<inactiveText>An end of life (Time) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2" log="no">
				<name>
					<activeText>No Battery Alarm</activeText>
					<inactiveText>No Battery Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Battery</category>
				<description>
					<activeText>A no battery condition exists.</activeText>
					<inactiveText>A no battery condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4" log="no">
				<name>
					<activeText>End of life (Voltage) Alarm</activeText>
					<inactiveText>End of life (Voltage) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Battery</category>
				<description>
					<activeText>An end of life (voltage) condition exists.</activeText>
					<inactiveText>An end of life (voltage) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8" log="no">
				<name>
					<activeText>Low Battery (Voltage) Alarm</activeText>
					<inactiveText>Low Battery (Voltage) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Battery</category>
				<description>
					<activeText>A low battery (voltage) condition exists.</activeText>
					<inactiveText>A low battery (voltage) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="onOff-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>
		<enumMap ruleid="enabledDisabled-em">
			<label>Enabled</label>
			<label>Disabled</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="OUT_LX_REMOTE">
				<function>4</function>
				<start_addr>29696</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUT_LX_BATTERY_MODE">
				<function>4</function>
				<start_addr>29697</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUT_LX_SHUTDOWN_EVENT">
				<function>4</function>
				<start_addr>29698</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUT_LUI_BATTERY_CHARGING">
				<function>4</function>
				<start_addr>29699</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUT_LUI_OUTPUT_VOLTAGE">
				<function>4</function>
				<start_addr>29702</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUT_LUI_AMBIENT_TEMPERATURE">
				<function>4</function>
				<start_addr>29704</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUT_LUI_BATTERY_DISCHA_CURRENT">
				<function>4</function>
				<start_addr>29703</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUT_LUI_BATTERY_VOLTAGE">
				<function>4</function>
				<start_addr>29792</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUT_LDW_ACTUAL_ALARM">
				<function>4</function>
				<start_addr>29706</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
