<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="pick_sortahu2_bms" ddfname="Pick_SortAHU2 BMS" ddfversion="2" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="pick_sortahu2_bms">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">Pick_SortAHU2</setProductData>
    <setProductData ruleid="modeldata" field="model">BMS</setProductData>
    <setProductData ruleid="typedata" field="type">Generic Device</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />
      - Slave
      <commSetting field="slaveaddress" />
    </setDefaultLabel>
    <numSensor ruleid="pick_sort_ahu2_average_temp1">
      <type>temp</type>
      <units />
      <sensorId>_PICK_SORT_AHU2_AVERAGE_TEMP1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>PICK_SORT_AHU2_AVERAGE_TEMP1</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Pick_Sort AHU2 Average Temp1</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="pick_sort_ahu2_setpoint">
      <type>temp</type>
      <units />
      <sensorId>_PICK_SORT_AHU2_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>PICK_SORT_AHU2_SETPOINT</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Pick_Sort AHU2 SetPoint</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <stateSensor ruleid="pick_sort_ahu2_fan_air_fail">
      <type>state</type>
      <sensorId>_PICK_SORT_AHU2_FAN_AIR_FAIL</sensorId>
      <value>
        <mapValue mapid="offon_vm">
          <getOid>PICK_SORT_AHU2_FAN_AIR_FAIL</getOid>
        </mapValue>
      </value>
      <label>Pick_Sort AHU2 Fan Air Fail</label>
      <enum>offon_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="pick_sort_ahu2_bag_filter">
      <type>state</type>
      <sensorId>_PICK_SORT_AHU2_BAG_FILTER</sensorId>
      <value>
        <mapValue mapid="cleandirty_vm">
          <getOid>PICK_SORT_AHU2_BAG_FILTER</getOid>
        </mapValue>
      </value>
      <label>Pick_Sort AHU2 Bag Filter</label>
      <enum>cleandirty_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="pick_sort_ahu2_fault">
      <type>state</type>
      <sensorId>_PICK_SORT_AHU2_FAULT</sensorId>
      <value>
        <mapValue mapid="normalfault_vm">
          <getOid>PICK_SORT_AHU2_FAULT</getOid>
        </mapValue>
      </value>
      <label>Pick_Sort AHU2 Fault</label>
      <enum>normalfault_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="pick_sort_ahu2_panel_filter">
      <type>state</type>
      <sensorId>_PICK_SORT_AHU2_PANEL_FILTER</sensorId>
      <value>
        <mapValue mapid="cleandirty_vm">
          <getOid>PICK_SORT_AHU2_PANEL_FILTER</getOid>
        </mapValue>
      </value>
      <label>Pick_Sort AHU2 Panel Filter</label>
      <enum>cleandirty_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="pick_sort_ahu2_run_status">
      <type>state</type>
      <sensorId>_PICK_SORT_AHU2_RUN_STATUS</sensorId>
      <value>
        <mapValue mapid="offon_vm">
          <getOid>PICK_SORT_AHU2_RUN_STATUS</getOid>
        </mapValue>
      </value>
      <label>Pick_Sort AHU2 Run Status</label>
      <enum>offon_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="pick_sort_ahu2_supply_temp_alarm">
      <type>state</type>
      <sensorId>_PICK_SORT_AHU2_SUPPLY_TEMP_ALARM</sensorId>
      <value>
        <mapValue mapid="offon_vm">
          <getOid>PICK_SORT_AHU2_SUPPLY_TEMP_ALARM</getOid>
        </mapValue>
      </value>
      <label>Pick_Sort AHU2 Supply Temp Alarm</label>
      <enum>offon_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="pick_sort_ahu2_enable">
      <type>state</type>
      <sensorId>_PICK_SORT_AHU2_ENABLE</sensorId>
      <value>
        <mapValue mapid="enabledisable_vm">
          <getOid>PICK_SORT_AHU2_ENABLE</getOid>
        </mapValue>
      </value>
      <label>Pick_Sort AHU2 Enable</label>
      <enum>enabledisable_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
	<valueMap ruleid="normalfault_vm">
<valueIn>0</valueIn>
			<valueOut>0</valueOut>
<valueIn>1</valueIn>
			<valueOut>1</valueOut>
<valueIn>*</valueIn>
		<valueOut>0</valueOut>
</valueMap>

<enumMap ruleid="normalfault_em">
<label>Fault</label>
<label>Normal</label>
</enumMap>

<valueMap ruleid="offon_vm">
<valueIn>0</valueIn>
			<valueOut>0</valueOut>
<valueIn>1</valueIn>
			<valueOut>1</valueOut>
<valueIn>*</valueIn>
		<valueOut>0</valueOut>
</valueMap>

<enumMap ruleid="offon_em">
<label>Off</label>
<label>On</label>
</enumMap>

<valueMap ruleid="enabledisable_vm">
<valueIn>0</valueIn>
			<valueOut>0</valueOut>
<valueIn>1</valueIn>
			<valueOut>1</valueOut>
<valueIn>*</valueIn>
		<valueOut>0</valueOut>
</valueMap>
<enumMap ruleid="enabledisable_em">
<label>Disable</label>
<label>Enable</label>
</enumMap>
<valueMap ruleid="cleandirty_vm">
<valueIn>0</valueIn>
			<valueOut>0</valueOut>
<valueIn>1</valueIn>
			<valueOut>1</valueOut>
<valueIn>*</valueIn>
		<valueOut>0</valueOut>
</valueMap>

<enumMap ruleid="cleandirty_em">
<label>Dirty</label>
<label>Clean</label>
</enumMap>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="PICK_SORT_AHU2_FAULT">
        <function>2</function>
        <start_addr>103</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="PICK_SORT_AHU2_BAG_FILTER">
        <function>2</function>
        <start_addr>102</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="PICK_SORT_AHU2_ENABLE">
        <function>2</function>
        <start_addr>107</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="PICK_SORT_AHU2_AVERAGE_TEMP1">
        <function>4</function>
        <start_addr>100</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="PICK_SORT_AHU2_PANEL_FILTER">
        <function>2</function>
        <start_addr>104</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="PICK_SORT_AHU2_RUN_STATUS">
        <function>2</function>
        <start_addr>105</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="PICK_SORT_AHU2_SUPPLY_TEMP_ALARM">
        <function>2</function>
        <start_addr>106</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="PICK_SORT_AHU2_SETPOINT">
        <function>4</function>
        <start_addr>108</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="PICK_SORT_AHU2_FAN_AIR_FAIL">
        <function>2</function>
        <start_addr>99</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
