<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="rittal_chiller_pcoweb"
	ddfname="Rittal Chiller [pcoWeb]"
	ddfversion="2"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="rittal_chiller">
		<oidMustExist ruleid="snmpdevicetest" oid=".1.3.6.1.4.1.2606.2.1" istree="yes" />
		<setProductData ruleid="vendordata" field="vendor">Rittal</setProductData>
		<setProductData ruleid="modeldata" field="model">Chiller</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		
		<numSensor ruleid="b01probevalue">
			<type>temp</type>
			<units />
			<sensorId>_b01probevalue</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.1.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>B01 Probe Value</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="b02probevalue-lcpserverin">
			<type>temp</type>
			<units />
			<sensorId>_b02probevalue-lcpserverin</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.2.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>B02 Probe Value - LCP Server IN</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="b03probevalue-lcpserverin">
			<type>temp</type>
			<units />
			<sensorId>_b03probevalue-lcpserverin</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.3.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>B03 Probe Value - LCP Server IN</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="b04probevalue-lcpserverin">
			<type>temp</type>
			<units />
			<sensorId>_b04probevalue-lcpserverin</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.4.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>B04 Probe Value - LCP Server IN</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="b05probevalue">
			<type>temp</type>
			<units />
			<sensorId>_b05probevalue</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.5.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>B05 Probe Value</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="b06probevalue-roomserverout">
			<type>temp</type>
			<units />
			<sensorId>_b06probevalue-roomserverout</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.6.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>B06 Probe Value - ROOM Server OUT</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="b07probevalue-roomserverout">
			<type>temp</type>
			<units />
			<sensorId>_b07probevalue-roomserverout</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.7.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>B07 Probe Value - ROOM Server OUT</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="b08probevalue-roomserverout">
			<type>temp</type>
			<units />
			<sensorId>_b08probevalue-roomserverout</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.8.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>B08 Probe Value - ROOM Server OUT</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="b09probevalue-compressordischargetemperature">
			<type>temp</type>
			<units />
			<sensorId>_b09probevalue-compressordischargetemperature</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.9.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>B09 Probe Value - Compressor Discharge Temperature</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="b10probevalue-compressorsuctiontemperature">
			<type>temp</type>
			<units />
			<sensorId>_b10probevalue-compressorsuctiontemperature</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.10.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>B10 Probe Value - Compressor Suction Temperature</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="b11probevalue-compressordischargepressure">
			<type>pressure</type>
			<units />
			<sensorId>_b11probevalue-compressordischargepressure</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.11.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>B11 Probe Value - Compressor Discharge Pressure</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="b12probevalue-compressorsuctionpressure">
			<type>pressure</type>
			<units />
			<sensorId>_b12probevalue-compressorsuctionpressure</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.12.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>B12 Probe Value - Compressor Suction Pressure</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="evaporationtemperature">
			<type>temp</type>
			<units />
			<sensorId>_evaporationtemperature</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.13.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Evaporation Temperature</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="condensationtemperature">
			<type>temp</type>
			<units />
			<sensorId>_condensationtemperature</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.14.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Condensation Temperature</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="aobj15">
			<type>num</type>
			<units />
			<sensorId>_aobj15</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.15.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>aobj15</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="aobj16">
			<type>num</type>
			<units />
			<sensorId>_aobj16</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.16.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>aobj16</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="aobj17">
			<type>num</type>
			<units />
			<sensorId>_aobj17</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.17.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>aobj17</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="aobj18">
			<type>num</type>
			<units />
			<sensorId>_aobj18</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.18.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>aobj18</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="aobj19">
			<type>num</type>
			<units />
			<sensorId>_aobj19</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.19.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>aobj19</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="aobj20">
			<type>num</type>
			<units />
			<sensorId>_aobj20</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.20.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>aobj20</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="servertempoutroom">
			<type>temp</type>
			<units />
			<sensorId>_servertempoutroom</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.21.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Server Temp out - (Room)</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="servertempinlcp">
			<type>temp</type>
			<units />
			<sensorId>_servertempinlcp</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.22.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Server Temp In - (LCP)</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="compressorrotorspeedrps">
			<type>num</type>
			<units />
			<sensorId>_compressorrotorspeedrps</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.45.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Compressor Rotor Speed (RPS)</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="compressormotorcurrentamp">
			<type>amperage</type>
			<units />
			<sensorId>_compressormotorcurrentamp</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.46.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Compressor Motor Current (Amp)</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="aobj47">
			<type>num</type>
			<units />
			<sensorId>_aobj47</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.47.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>aobj47</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="setpointlcp">
			<type>temp</type>
			<units />
			<sensorId>_setpointlcp</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.2.48.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Setpoint LCP</label>
			<sensorSet>analogObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="compressorrotorspeedhz">
			<type>frequency</type>
			<units />
			<sensorId>_compressorrotorspeedhz</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.3.1.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Compressor Rotor Speed (Hz)</label>
			<sensorSet>integerObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="drivertemperature">
			<type>temp</type>
			<units />
			<sensorId>_drivertemperature</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.3.4.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Driver Temperature</label>
			<sensorSet>integerObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="dcbusvoltage">
			<type>voltage</type>
			<units />
			<sensorId>_dcbusvoltage</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.3.5.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>DC Bus Voltage</label>
			<sensorSet>integerObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="motorvoltage">
			<type>voltage</type>
			<units />
			<sensorId>_motorvoltage</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.3.6.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Motor Voltage</label>
			<sensorSet>integerObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="powerrequestafterenvelope">
			<type>num/powerW</type>
			<units />
			<sensorId>_powerrequestafterenvelope</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.3.7.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Power Request after Envelope</label>
			<sensorSet>integerObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="envelopezone">
			<type>num</type>
			<units />
			<sensorId>_envelopezone</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.3.14.0</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Envelope Zone</label>
			<sensorSet>integerObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="coolingcapacityafterenvelope">
			<type>num</type>
			<units />
			<sensorId>_coolingcapacityafterenvelope</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.3.16.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Cooling Capacity after Envelope</label>
			<sensorSet>integerObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="valvesteps">
			<type>num</type>
			<units />
			<sensorId>_valvesteps</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.3.17.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Valve Steps Position</label>
			<sensorSet>integerObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="fansspeed">
			<type>percent</type>
			<units />
			<sensorId>_fansspeed</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.3.28.0</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fans Speed (percent)</label>
			<sensorSet>integerObjects</sensorSet>
		</numSensor>
		<numSensor ruleid="fansspeedrpm">
			<type>rpm</type>
			<units />
			<sensorId>_fansspeedrpm</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.3.29.0</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fans Speed (rpm)</label>
			<sensorSet>integerObjects</sensorSet>
		</numSensor>		
		<numSensor ruleid="starting-delay-second-pump">
			<type>num</type>
			<units />
			<sensorId>_STARTING-DELAY-SECOND-PUMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.2606.2.1.3.30.0</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Starting-delay-second-pump</label>
			<sensorSet>integerObjects</sensorSet>
		</numSensor>
		
		<alarmFlags ruleid="din01">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.1.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>din01 Condition Present</activeText>
					<inactiveText>din01 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>din01 Condition Present</activeText>
					<inactiveText>din01 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="drivecompressoroverload">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.2.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Drive/Compressor Overload Present</activeText>
					<inactiveText>Drive/Compressor Overload Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Drive/Compressor Overload Present</activeText>
					<inactiveText>Drive/Compressor Overload Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="highpressureswitchalarm">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.3.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Pressure Switch Alarm Condition Present</activeText>
					<inactiveText>High Pressure Switch Alarm Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Pressure Switch Alarm Condition Present</activeText>
					<inactiveText>High Pressure Switch Alarm Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="din04">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.4.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>din04 Condition Present</activeText>
					<inactiveText>din04 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>din04 Condition Present</activeText>
					<inactiveText>din04 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="din5">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.5.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>din05 Condition Present</activeText>
					<inactiveText>din05 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>din05 Condition Present</activeText>
					<inactiveText>din05 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="din06">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.6.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>din06 Condition Present</activeText>
					<inactiveText>din06 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>din06 Condition Present</activeText>
					<inactiveText>din06 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="din07">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.7.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>din07 Condition Present</activeText>
					<inactiveText>din07 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>din07 Condition Present</activeText>
					<inactiveText>din07 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="remoteonoff">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.8.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Remote ON/OFF Condition Present</activeText>
					<inactiveText>Remote ON/OFF Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Remote ON/OFF Condition Present</activeText>
					<inactiveText>Remote ON/OFF Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="din09">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.9.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>din09 Condition Present</activeText>
					<inactiveText>din09 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>din09 Condition Present</activeText>
					<inactiveText>din09 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="din10">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.10.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>din10 Condition Present</activeText>
					<inactiveText>din10 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>din10 Condition Present</activeText>
					<inactiveText>din10 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generalinverteralarm">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.11.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>General Inverter Alarm Condition Present</activeText>
					<inactiveText>General Inverter Alarm Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>General Inverter Alarm Condition Present</activeText>
					<inactiveText>General Inverter Alarm Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="offlineinverteralarm">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.12.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Off-Line inverter Alarm Condition Present</activeText>
					<inactiveText>Off-Line inverter Alarm Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Off-Line inverter Alarm Condition Present</activeText>
					<inactiveText>Off-Line inverter Alarm Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dobj13">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.13.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout1 Condition Present</activeText>
					<inactiveText>dout1 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout1 Condition Present</activeText>
					<inactiveText>dout1 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dobj14">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.14.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout2 Condition Present</activeText>
					<inactiveText>dout2 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout2 Condition Present</activeText>
					<inactiveText>dout2 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dobj15">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.15.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout3 Condition Present</activeText>
					<inactiveText>dout3 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout3 Condition Present</activeText>
					<inactiveText>dout3 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dobj16">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.16.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout4 Condition Present</activeText>
					<inactiveText>dout4 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout4 Condition Present</activeText>
					<inactiveText>dout4 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressoron">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.17.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor On Condition Present</activeText>
					<inactiveText>Compressor On Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor On Condition Present</activeText>
					<inactiveText>Compressor On Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dout2">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.18.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout2 Condition Present</activeText>
					<inactiveText>dout2 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout2 Condition Present</activeText>
					<inactiveText>dout2 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dout3">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.19.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout3 Condition Present</activeText>
					<inactiveText>dout3 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout3 Condition Present</activeText>
					<inactiveText>dout3 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dout4">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.20.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout4 Condition Present</activeText>
					<inactiveText>dout4 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout4 Condition Present</activeText>
					<inactiveText>dout4 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dout5">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.21.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout5 Condition Present</activeText>
					<inactiveText>dout5 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout5 Condition Present</activeText>
					<inactiveText>dout5 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dout6">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.22.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout6 Condition Present</activeText>
					<inactiveText>dout6 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout6 Condition Present</activeText>
					<inactiveText>dout6 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generalalarmcontact">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.23.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>General Alarm Contact Condition Present</activeText>
					<inactiveText>General Alarm Contact Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>General Alarm Contact Condition Present</activeText>
					<inactiveText>General Alarm Contact Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dout8">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.24.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout8 Condition Present</activeText>
					<inactiveText>dout8 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout8 Condition Present</activeText>
					<inactiveText>dout8 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dout9">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.25.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout9 Condition Present</activeText>
					<inactiveText>dout9 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout9 Condition Present</activeText>
					<inactiveText>dout9 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dout10">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.26.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout10 Condition Present</activeText>
					<inactiveText>dout10 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout10 Condition Present</activeText>
					<inactiveText>dout10 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dout11">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.27.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout11 Condition Present</activeText>
					<inactiveText>dout11 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout11 Condition Present</activeText>
					<inactiveText>dout11 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dout12">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.28.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dout12 Condition Present</activeText>
					<inactiveText>dout12 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dout12 Condition Present</activeText>
					<inactiveText>dout12 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="resetalarmbysupervisor">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.29.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Reset Alarm by Supervisor Condition Present</activeText>
					<inactiveText>Reset Alarm by Supervisor Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Reset Alarm by Supervisor Condition Present</activeText>
					<inactiveText>Reset Alarm by Supervisor Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="envelopealarm">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.30.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Envelope Alarm Condition Present</activeText>
					<inactiveText>Envelope Alarm Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Envelope Alarm Condition Present</activeText>
					<inactiveText>Envelope Alarm Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="startfailurelockalarm">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.31.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Start failure lock Alarm Condition Present</activeText>
					<inactiveText>Start failure lock Alarm Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Start failure lock Alarm Condition Present</activeText>
					<inactiveText>Start failure lock Alarm Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="startfailuremaskalarm">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.32.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Start failure mask Alarm Condition Present</activeText>
					<inactiveText>Start failure mask Alarm Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Start failure mask Alarm Condition Present</activeText>
					<inactiveText>Start failure mask Alarm Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dichargehtalarm">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.33.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Dicharge HT Alarm Condition Present</activeText>
					<inactiveText>Dicharge HT Alarm Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Dicharge HT Alarm Condition Present</activeText>
					<inactiveText>Dicharge HT Alarm Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dobj34">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.34.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>dobj34 Condition Present</activeText>
					<inactiveText>dobj34 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>dobj34 Condition Present</activeText>
					<inactiveText>dobj34 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="deltapressurestartupcompressortoohigh">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.35.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Delta pressure Start-Up compressor too high Condition Present</activeText>
					<inactiveText>Delta pressure Start-Up compressor too high Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Delta pressure Start-Up compressor too high Condition Present</activeText>
					<inactiveText>Delta pressure Start-Up compressor too high Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="deltapressurelubrificationoiltoolow">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.36.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Delta pressure Lubrification oil too low Condition Present</activeText>
					<inactiveText>Delta pressure Lubrification oil too low Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Delta pressure Lubrification oil too low Condition Present</activeText>
					<inactiveText>Delta pressure Lubrification oil too low Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probeb01alarmbrokenordisconnected">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.37.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe B01 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B01 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe B01 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B01 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probeb02alarmbrokenordisconnected">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.38.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe B02 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B02 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe B02 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B02 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probeb03alarmbrokenordisconnected">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.39.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe B03 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B03 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe B03 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B03 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probeb04alarmbrokenordisconnected">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.40.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe B04 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B04 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe B04 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B04 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probeb05alarmbrokenordisconnected">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.41.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe B05 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B05 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe B05 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B05 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probeb06alarmbrokenordisconnected">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.42.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe B06 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B06 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe B06 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B06 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probeb07alarmbrokenordisconnected">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.43.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe B07 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B07 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe B07 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B07 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probeb08alarmbrokenordisconnected">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.44.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe B08 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B08 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe B08 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B08 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probeb09alarmbrokenordisconnected">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.45.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe B09 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B09 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe B09 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B09 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probeb10alarmbrokenordisconnected">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.46.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe B10 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B10 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe B10 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B10 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probeb11alarmbrokenordisconnected">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.47.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe B11 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B11 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe B11 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B11 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probeb12alarmbrokenordisconnected">
			<value>
				<getOid>.1.3.6.1.4.1.2606.2.1.1.48.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe B12 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B12 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe B12 Alarm (Broken or Disconnected) Condition Present</activeText>
					<inactiveText>Probe B12 Alarm (Broken or Disconnected) Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
	
		<valueMap ruleid="off_on_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="off_on_em">
			<label>OFF</label>
			<label>ON</label>
		</enumMap>		
		
		<valueMap ruleid="ok_alarm_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="ok_alarm_em">
			<label>OK</label>
			<label>ALARM</label>
		</enumMap>	

		<valueMap ruleid="offline_init_online_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="offline_init_online_em">
			<label>OFFLINE</label>
			<label>INIT</label>
			<label>ONLINE</label>
		</enumMap>	

		<valueMap ruleid="ok_warning_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="ok_warning_em">
			<label>OK</label>
			<label>WARNING</label>
		</enumMap>					
		
		
	</device>
</APC_DDF>
