<?xml version="1.0" encoding="utf-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" 
    xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" 
    ddfid="roche_crah" 
    ddfname="ROCHE CRAH" 
    ddfversion="1" 
    canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="roche_crah">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">ROCHE</setProductData>
    <setProductData ruleid="modeldata" field="model">CRAH</setProductData>
    <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />- Slave<commSetting field="slaveaddress" /></setDefaultLabel>
    <numSensor ruleid="air_temperature_control_integration_time">
      <type>timeinmin</type>
      <sensorId>AIR_TEMPERATURE_CONTROL_INTEGRATION_TIME</sensorId>
      <value>
        <getOid>AIR_TEMPERATURE_CONTROL_INTEGRATION_TIME</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Air Temperature Control Integration Time</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="air_temperature_control_integration_time_setting">
      <type>timeinmin</type>
      <sensorId>AIR_TEMPERATURE_CONTROL_INTEGRATION_TIME_SETTING</sensorId>
      <value>
        <getOid>AIR_TEMPERATURE_CONTROL_INTEGRATION_TIME_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Air Temperature Control Integration Time Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="analog_input_1">
      <type>num</type>
      <sensorId>ANALOG_INPUT_1</sensorId>
      <value>
        <getOid>ANALOG_INPUT_1</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Analog Input 1</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="analog_input_2">
      <type>num</type>
      <sensorId>ANALOG_INPUT_2</sensorId>
      <value>
        <getOid>ANALOG_INPUT_2</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Analog Input 2</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="analog_input_3">
      <type>num</type>
      <sensorId>ANALOG_INPUT_3</sensorId>
      <value>
        <getOid>ANALOG_INPUT_3</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Analog Input 3</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="analog_input_4">
      <type>num</type>
      <sensorId>ANALOG_INPUT_4</sensorId>
      <value>
        <getOid>ANALOG_INPUT_4</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Analog Input 4</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="comp_1_temp">
      <type>temp</type>
      <sensorId>_TEMP1_ARU1</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>COMP_1_TEMP</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Comp 1 Temp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="comp_2_temp">
      <type>temp</type>
      <sensorId>_TEMP1_ARU2</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>COMP_2_TEMP</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Comp 2 Temp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="compressor_1_hours">
      <type>timeinhrs</type>
      <sensorId>_COMPRESSOR1_RUNTIME</sensorId>
      <value>
        <getOid>COMPRESSOR_1_HOURS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Compressor 1 Hours</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="compressor_1_hours_setting">
      <type>timeinhrs</type>
      <sensorId>COMPRESSOR_1_HOURS_SETTING</sensorId>
      <value>
        <getOid>COMPRESSOR_1_HOURS_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Compressor 1 Hours Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="compressor_1_hours_threshold">
      <type>timeinhrs</type>
      <sensorId>COMPRESSOR_1_HOURS_THRESHOLD</sensorId>
      <value>
        <getOid>COMPRESSOR_1_HOURS_THRESHOLD</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Compressor 1 Hours Threshold</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="compressor_1_hours_threshold_setting">
      <type>timeinhrs</type>
      <sensorId>COMPRESSOR_1_HOURS_THRESHOLD_SETTING</sensorId>
      <value>
        <getOid>COMPRESSOR_1_HOURS_THRESHOLD_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Compressor 1 Hours Threshold Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="compressor_2_hours_setting">
      <type>timeinhrs</type>
      <sensorId>COMPRESSOR_2_HOURS_SETTING</sensorId>
      <value>
        <getOid>COMPRESSOR_2_HOURS_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Compressor 2 Hours Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="compressor_2_hours_threshold">
      <type>timeinhrs</type>
      <sensorId>COMPRESSOR_2_HOURS_THRESHOLD</sensorId>
      <value>
        <getOid>COMPRESSOR_2_HOURS_THRESHOLD</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Compressor 2 Hours Threshold</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="compressor_2_hours_threshold_setting">
      <type>timeinhrs</type>
      <sensorId>COMPRESSOR_2_HOURS_THRESHOLD_SETTING</sensorId>
      <value>
        <getOid>COMPRESSOR_2_HOURS_THRESHOLD_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Compressor 2 Hours Threshold Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="compressor_2_run_hrs">
      <type>runhours</type>
      <sensorId>_COMPRESSOR2_RUNTIME</sensorId>
      <value>
        <getOid>COMPRESSOR_2_RUN_HRS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Compressor 2 Run Hrs</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="cooling_ramp">
      <type>num</type>
      <sensorId>COOLING_RAMP</sensorId>
      <value>
        <getOid>COOLING_RAMP</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Cooling Ramp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="day_1_31">
      <type>num</type>
      <sensorId>DAY_1_31</sensorId>
      <value>
        <getOid>DAY_1_31</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Day 1 31</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="de_humidification_ramp">
      <type>humidity</type>
      <sensorId>DE_HUMIDIFICATION_RAMP</sensorId>
      <value>
        <getOid>DE_HUMIDIFICATION_RAMP</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>De humidification Ramp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="dehumidifier_hours_setting">
      <type>timeinhrs</type>
      <sensorId>DEHUMIDIFIER_HOURS_SETTING</sensorId>
      <value>
        <getOid>DEHUMIDIFIER_HOURS_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Dehumidifier Hours Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="dehumidifier_hours_threshold">
      <type>timeinhrs</type>
      <sensorId>DEHUMIDIFIER_HOURS_THRESHOLD</sensorId>
      <value>
        <getOid>DEHUMIDIFIER_HOURS_THRESHOLD</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Dehumidifier Hours Threshold</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="dehumidifier_hours_threshold_setting">
      <type>timeinhrs</type>
      <sensorId>DEHUMIDIFIER_HOURS_THRESHOLD_SETTING</sensorId>
      <value>
        <getOid>DEHUMIDIFIER_HOURS_THRESHOLD_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Dehumidifier Hours Threshold Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="dehumidifier_run_hrs">
      <type>runhours</type>
      <sensorId>_DEHUMIDIFICATION_RUNTIME</sensorId>
      <value>
        <getOid>DEHUMIDIFIER_RUN_HRS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Dehumidifier Run Hrs</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_heater_1_run_hrs">
      <type>runhours</type>
      <sensorId>_HEATER1_RUNHOURS</sensorId>
      <value>
        <getOid>ELECTRIC_HEATER_1_RUN_HRS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Heater 1 Run Hrs</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_heater_2_run_hrs">
      <type>runhours</type>
      <sensorId>_HEATER2_RUNHOURS</sensorId>
      <value>
        <getOid>ELECTRIC_HEATER_2_RUN_HRS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Heater 2 Run Hrs</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_heater_3_run_hrs">
      <type>runhours</type>
      <sensorId>_HEATER3_RUNHOURS</sensorId>
      <value>
        <getOid>ELECTRIC_HEATER_3_RUN_HRS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Heater 3 Run Hrs</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_reheat_1_hours">
      <type>timeinhrs</type>
      <sensorId>_ELECTRIC_REHEAT1_RUNTIME</sensorId>
      <value>
        <getOid>ELECTRIC_REHEAT_1_HOURS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Reheat 1 Hours</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_reheat_1_hours_setting">
      <type>timeinhrs</type>
      <sensorId>ELECTRIC_REHEAT_1_HOURS_SETTING</sensorId>
      <value>
        <getOid>ELECTRIC_REHEAT_1_HOURS_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Reheat 1 Hours Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_reheat_1hours_threshold">
      <type>timeinhrs</type>
      <sensorId>ELECTRIC_REHEAT_1HOURS_THRESHOLD</sensorId>
      <value>
        <getOid>ELECTRIC_REHEAT_1HOURS_THRESHOLD</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Reheat 1Hours Threshold</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_reheat_1_hours_threshold_setting">
      <type>timeinhrs</type>
      <sensorId>ELECTRIC_REHEAT_1_HOURS_THRESHOLD_SETTING</sensorId>
      <value>
        <getOid>ELECTRIC_REHEAT_1_HOURS_THRESHOLD_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Reheat 1 Hours Threshold Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_reheat_2_hours">
      <type>timeinhrs</type>
      <sensorId>_ELECTRIC_REHEAT2_RUNTIME</sensorId>
      <value>
        <getOid>ELECTRIC_REHEAT_2_HOURS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Reheat 2 Hours</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_reheat_2_hours_setting">
      <type>timeinhrs</type>
      <sensorId>ELECTRIC_REHEAT_2_HOURS_SETTING</sensorId>
      <value>
        <getOid>ELECTRIC_REHEAT_2_HOURS_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Reheat 2 Hours Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_reheat_2_hours_threshold">
      <type>timeinhrs</type>
      <sensorId>ELECTRIC_REHEAT_2_HOURS_THRESHOLD</sensorId>
      <value>
        <getOid>ELECTRIC_REHEAT_2_HOURS_THRESHOLD</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Reheat 2 Hours Threshold</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_reheat_2_hours_threshold_setting">
      <type>timeinhrs</type>
      <sensorId>ELECTRIC_REHEAT_2_HOURS_THRESHOLD_SETTING</sensorId>
      <value>
        <getOid>ELECTRIC_REHEAT_2_HOURS_THRESHOLD_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Reheat 2 Hours Threshold Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_reheat_3_hours">
      <type>timeinhrs</type>
      <sensorId>_ELECTRIC_REHEAT3_RUNTIME</sensorId>
      <value>
        <getOid>ELECTRIC_REHEAT_3_HOURS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Reheat 3 Hours</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_reheat_3_hours_setting">
      <type>timeinhrs</type>
      <sensorId>ELECTRIC_REHEAT_3_HOURS_SETTING</sensorId>
      <value>
        <getOid>ELECTRIC_REHEAT_3_HOURS_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Reheat 3 Hours Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_reheat_3_hours_threshold">
      <type>timeinhrs</type>
      <sensorId>ELECTRIC_REHEAT_3_HOURS_THRESHOLD</sensorId>
      <value>
        <getOid>ELECTRIC_REHEAT_3_HOURS_THRESHOLD</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Reheat 3 Hours Threshold</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="electric_reheat_3_hours_threshold_setting">
      <type>timeinhrs</type>
      <sensorId>ELECTRIC_REHEAT_3_HOURS_THRESHOLD_SETTING</sensorId>
      <value>
        <getOid>ELECTRIC_REHEAT_3_HOURS_THRESHOLD_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Electric Reheat 3 Hours Threshold Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="fan_hours_threshold">
      <type>timeinhrs</type>
      <sensorId>FAN_HOURS_THRESHOLD</sensorId>
      <value>
        <getOid>FAN_HOURS_THRESHOLD</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Fan Hours Threshold</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="fan_hours_threshold_setting">
      <type>timeinhrs</type>
      <sensorId>FAN_HOURS_THRESHOLD_SETTING</sensorId>
      <value>
        <getOid>FAN_HOURS_THRESHOLD_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Fan Hours Threshold Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="fan_ramp">
      <type>num</type>
      <sensorId>FAN_RAMP</sensorId>
      <value>
        <getOid>FAN_RAMP</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Fan Ramp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="fan_run_hours">
      <type>runhours</type>
      <sensorId>_FAN1_RUNHOURS</sensorId>
      <value>
        <getOid>FAN_RUN_HOURS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Fan Run Hours</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="fan_run_hours_setting">
      <type>runhours</type>
      <sensorId>FAN_RUN_HOURS_SETTING</sensorId>
      <value>
        <getOid>FAN_RUN_HOURS_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Fan Run Hours Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="fan_speed_setting">
      <type>num</type>
      <sensorId>FAN_SPEED_SETTING</sensorId>
      <value>
        <getOid>FAN_SPEED_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Fan Speed Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="fc_fluid_temp">
      <type>temp</type>
      <sensorId>_ENTERING_FLUID_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>FC_FLUID_TEMP</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>FC Fluid Temp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="free_cooling_internal_temperature_delta">
      <type>temp</type>
      <sensorId>FREE_COOLING_INTERNAL_TEMPERATURE_DELTA</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>FREE_COOLING_INTERNAL_TEMPERATURE_DELTA</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Free Cooling Internal Temperature Delta</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="free_cooling_internal_temperature_delta_setting">
      <type>temp</type>
      <sensorId>FREE_COOLING_INTERNAL_TEMPERATURE_DELTA_SETTING</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>FREE_COOLING_INTERNAL_TEMPERATURE_DELTA_SETTING</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Free Cooling Internal Temperature Delta Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="free_cooling_ramp">
      <type>num</type>
      <sensorId>FREE_COOLING_RAMP</sensorId>
      <value>
        <getOid>FREE_COOLING_RAMP</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Free Cooling Ramp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="free_cooling_valve_hours_setting">
      <type>timeinhrs</type>
      <sensorId>FREE_COOLING_VALVE_HOURS_SETTING</sensorId>
      <value>
        <getOid>FREE_COOLING_VALVE_HOURS_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Free Cooling Valve Hours Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <stateSensor ruleid="free_cooling_valve_hours_status">
      <type>state</type>
      <sensorId>FREE_COOLING_VALVE_HOURS_STATUS</sensorId>
      <value>
        <mapValue mapid="onoff_vm">
          <getOid>FREE_COOLING_VALVE_HOURS_STATUS</getOid>
        </mapValue>
      </value>
      <label>Free Cooling Valve Hours Status</label>
      <enum>onoff_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <numSensor ruleid="free_cooling_valve_hours_threshold">
      <type>timeinhrs</type>
      <sensorId>FREE_COOLING_VALVE_HOURS_THRESHOLD</sensorId>
      <value>
        <getOid>FREE_COOLING_VALVE_HOURS_THRESHOLD</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Free Cooling Valve Hours Threshold</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="free_cooling_valve_hours_threshold_setting">
      <type>timeinhrs</type>
      <sensorId>FREE_COOLING_VALVE_HOURS_THRESHOLD_SETTING</sensorId>
      <value>
        <getOid>FREE_COOLING_VALVE_HOURS_THRESHOLD_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Free Cooling Valve Hours Threshold Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="heating_ramp">
      <type>num</type>
      <sensorId>HEATING_RAMP</sensorId>
      <value>
        <getOid>HEATING_RAMP</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Heating Ramp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="high_humidity_setpoint_sensor_a_setting">
      <type>humidity</type>
      <sensorId>HIGH_HUMIDITY_SETPOINT_SENSOR_A_SETTING</sensorId>
      <value>
        <getOid>HIGH_HUMIDITY_SETPOINT_SENSOR_A_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>High Humidity Setpoint Sensor A Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="high_humidity_setpoint_setting">
      <type>humidity</type>
      <sensorId>HIGH_HUMIDITY_SETPOINT_SETTING</sensorId>
      <value>
        <getOid>HIGH_HUMIDITY_SETPOINT_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>High Humidity Setpoint Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="high_return_humidity_threshold">
      <type>humidity</type>
      <sensorId>HIGH_RETURN_HUMIDITY_THRESHOLD</sensorId>
      <value>
        <getOid>HIGH_RETURN_HUMIDITY_THRESHOLD</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>High Return Humidity Threshold</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="high_temp_alarm_setpoint">
      <type>temp</type>
      <sensorId>HIGH_TEMP_ALARM_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>HIGH_TEMP_ALARM_SETPOINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>High Temp Alarm Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="high_temp_setpoint_sensor_a_setting">
      <type>temp</type>
      <sensorId>HIGH_TEMP_SETPOINT_SENSOR_A_SETTING</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>HIGH_TEMP_SETPOINT_SENSOR_A_SETTING</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>High Temp Setpoint Sensor A Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="high_temp_setpoint_setting">
      <type>temp</type>
      <sensorId>HIGH_TEMP_SETPOINT_SETTING</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>HIGH_TEMP_SETPOINT_SETTING</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>High Temp Setpoint Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="hot_water_hot_gas_valve">
      <type>num</type>
      <sensorId>HOT_WATER_HOT_GAS_VALVE</sensorId>
      <value>
        <getOid>HOT_WATER_HOT_GAS_VALVE</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Hot Water Hot Gas Valve</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="hot_water_hot_gas_valve_hours">
      <type>timeinhrs</type>
      <sensorId>HOT_WATER_HOT_GAS_VALVE_HOURS</sensorId>
      <value>
        <getOid>HOT_WATER_HOT_GAS_VALVE_HOURS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Hot Water Hot Gas Valve Hours</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="hot_water_hot_gas_valve_hours_setting">
      <type>timeinhrs</type>
      <sensorId>HOT_WATER_HOT_GAS_VALVE_HOURS_SETTING</sensorId>
      <value>
        <getOid>HOT_WATER_HOT_GAS_VALVE_HOURS_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Hot Water Hot Gas Valve Hours Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="hot_water_hot_gas_valve_hours_threshold">
      <type>timeinhrs</type>
      <sensorId>HOT_WATER_HOT_GAS_VALVE_HOURS_THRESHOLD</sensorId>
      <value>
        <getOid>HOT_WATER_HOT_GAS_VALVE_HOURS_THRESHOLD</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Hot Water Hot Gas Valve Hours Threshold</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="hot_water_hot_gas_valve_hours_threshold_setting">
      <type>timeinhrs</type>
      <sensorId>HOT_WATER_HOT_GAS_VALVE_HOURS_THRESHOLD_SETTING</sensorId>
      <value>
        <getOid>HOT_WATER_HOT_GAS_VALVE_HOURS_THRESHOLD_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Hot Water Hot Gas Valve Hours Threshold Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidification_ramp">
      <type>humidity</type>
      <sensorId>HUMIDIFICATION_RAMP</sensorId>
      <value>
        <getOid>HUMIDIFICATION_RAMP</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidification Ramp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidifier_hours_parameter_setting">
      <type>timeinhrs</type>
      <sensorId>HUMIDIFIER_HOURS_PARAMETER_SETTING</sensorId>
      <value>
        <getOid>HUMIDIFIER_HOURS_PARAMETER_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidifier Hours Parameter Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidifier_hours_threshold">
      <type>timeinhrs</type>
      <sensorId>HUMIDIFIER_HOURS_THRESHOLD</sensorId>
      <value>
        <getOid>HUMIDIFIER_HOURS_THRESHOLD</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidifier Hours Threshold</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidifier_hours_threshold_setting">
      <type>timeinhrs</type>
      <sensorId>HUMIDIFIER_HOURS_THRESHOLD_SETTING</sensorId>
      <value>
        <getOid>HUMIDIFIER_HOURS_THRESHOLD_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidifier Hours Threshold Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidifier_run_hrs">
      <type>runhours</type>
      <sensorId>_HUMIDIFIER_RUNHOURS</sensorId>
      <value>
        <getOid>HUMIDIFIER_RUN_HRS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidifier Run Hrs</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidity_dead_band_setpoint">
      <type>humidity</type>
      <sensorId>HUMIDITY_DEAD_BAND_SETPOINT</sensorId>
      <value>
        <getOid>HUMIDITY_DEAD_BAND_SETPOINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidity Dead Band Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidity_dead_band_setting">
      <type>humidity</type>
      <sensorId>HUMIDITY_DEAD_BAND_SETTING</sensorId>
      <value>
        <getOid>HUMIDITY_DEAD_BAND_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidity Dead Band Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidity_proportional_band_setpoint">
      <type>humidity</type>
      <sensorId>HUMIDITY_PROPORTIONAL_BAND_SETPOINT</sensorId>
      <value>
        <getOid>HUMIDITY_PROPORTIONAL_BAND_SETPOINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidity Proportional Band Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidity_proportional_band_setting">
      <type>humidity</type>
      <sensorId>HUMIDITY_PROPORTIONAL_BAND_SETTING</sensorId>
      <value>
        <getOid>HUMIDITY_PROPORTIONAL_BAND_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidity Proportional Band Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidity_proportional_control_int_time_setting">
      <type>timeinmin</type>
      <sensorId>HUMIDITY_PROPORTIONAL_CONTROL_INT_TIME_SETTING</sensorId>
      <value>
        <getOid>HUMIDITY_PROPORTIONAL_CONTROL_INT_TIME_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidity Proportional Control Int Time Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidity_proportional_control_integration_time">
      <type>timeinmin</type>
      <sensorId>HUMIDITY_PROPORTIONAL_CONTROL_INTEGRATION_TIME</sensorId>
      <value>
        <getOid>HUMIDITY_PROPORTIONAL_CONTROL_INTEGRATION_TIME</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidity Proportional Control Integration Time</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidity_setpoint">
      <type>humidity</type>
      <sensorId>HUMIDITY_SETPOINT</sensorId>
      <value>
        <getOid>HUMIDITY_SETPOINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidity Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="humidity_setpoint_setting">
      <type>humidity</type>
      <sensorId>HUMIDITY_SETPOINT_SETTING</sensorId>
      <value>
        <getOid>HUMIDITY_SETPOINT_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Humidity Setpoint Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="ir_flush_rate_parameter_setting">
      <type>num</type>
      <sensorId>IR_FLUSH_RATE_PARAMETER_SETTING</sensorId>
      <value>
        <getOid>IR_FLUSH_RATE_PARAMETER_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>IR Flush Rate Parameter Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="ir_flush_rate_setpoint">
      <type>num</type>
      <sensorId>IR_FLUSH_RATE_SETPOINT</sensorId>
      <value>
        <getOid>IR_FLUSH_RATE_SETPOINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>IR Flush Rate Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="low_humidity_alarm_setpoint">
      <type>humidity</type>
      <sensorId>LOW_HUMIDITY_ALARM_SETPOINT</sensorId>
      <value>
        <getOid>LOW_HUMIDITY_ALARM_SETPOINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Low Humidity Alarm Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="low_humidity_setpoint_sensor_a_setting">
      <type>humidity</type>
      <sensorId>LOW_HUMIDITY_SETPOINT_SENSOR_A_SETTING</sensorId>
      <value>
        <getOid>LOW_HUMIDITY_SETPOINT_SENSOR_A_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Low Humidity Setpoint Sensor A Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="low_return_humidity_setpoint_setting">
      <type>humidity</type>
      <sensorId>LOW_RETURN_HUMIDITY_SETPOINT_SETTING</sensorId>
      <value>
        <getOid>LOW_RETURN_HUMIDITY_SETPOINT_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Low Return Humidity Setpoint Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="low_temp_alarm_setpoint">
      <type>temp</type>
      <sensorId>LOW_TEMP_ALARM_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>LOW_TEMP_ALARM_SETPOINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Low Temp Alarm Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="low_temp_setpoint_sensor_a_setting">
      <type>temp</type>
      <sensorId>LOW_TEMP_SETPOINT_SENSOR_A_SETTING</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>LOW_TEMP_SETPOINT_SENSOR_A_SETTING</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Low Temp Setpoint Sensor A Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="low_temp_setpoint_setting">
      <type>temp</type>
      <sensorId>LOW_TEMP_SETPOINT_SETTING</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>LOW_TEMP_SETPOINT_SETTING</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Low Temp Setpoint Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="maintenance_month">
      <type>num</type>
      <sensorId>MAINTENANCE_MONTH</sensorId>
      <value>
        <getOid>MAINTENANCE_MONTH</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Maintenance Month</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="maintenance_ramp">
      <type>num</type>
      <sensorId>MAINTENANCE_RAMP</sensorId>
      <value>
        <getOid>MAINTENANCE_RAMP</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Maintenance Ramp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="maintenance_year">
      <type>num</type>
      <sensorId>MAINTENANCE_YEAR</sensorId>
      <value>
        <getOid>MAINTENANCE_YEAR</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Maintenance Year</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="maximum_fan_speed_setpoint">
      <type>num</type>
      <sensorId>MAXIMUM_FAN_SPEED_SETPOINT</sensorId>
      <value>
        <getOid>MAXIMUM_FAN_SPEED_SETPOINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Maximum Fan Speed Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="minimum_chilled_water_temp_set_point">
      <type>temp</type>
      <sensorId>MINIMUM_CHILLED_WATER_TEMP_SET_POINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>MINIMUM_CHILLED_WATER_TEMP_SET_POINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Minimum Chilled Water Temp Set Point</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="minimum_chilled_water_temp_set_point_setting">
      <type>temp</type>
      <sensorId>MINIMUM_CHILLED_WATER_TEMP_SET_POINT_SETTING</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>MINIMUM_CHILLED_WATER_TEMP_SET_POINT_SETTING</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Minimum Chilled Water Temp Set Point Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="month_1_12">
      <type>num</type>
      <sensorId>MONTH_1_12</sensorId>
      <value>
        <getOid>MONTH_1_12</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Month 1 12</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="return_humidity">
      <type>humidity</type>
      <sensorId>_RETURN_HUMIDITY</sensorId>
      <value>
        <getOid>RETURN_HUMIDITY</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Return Humidity</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="return_humidity_set_point">
      <type>humidity</type>
      <sensorId>RETURN_HUMIDITY_SET_POINT</sensorId>
      <value>
        <getOid>RETURN_HUMIDITY_SET_POINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Return Humidity Set Point</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="return_humidity_setpoint_setting">
      <type>humidity</type>
      <sensorId>RETURN_HUMIDITY_SETPOINT_SETTING</sensorId>
      <value>
        <getOid>RETURN_HUMIDITY_SETPOINT_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Return Humidity Setpoint Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="return_temp">
      <type>temp</type>
      <sensorId>_RETURN_AIR_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>RETURN_TEMP</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Return Temp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="return_temp_setpoint">
      <type>temp</type>
      <sensorId>RETURN_TEMP_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>RETURN_TEMP_SETPOINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Return Temp Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="sensor_a_high_humidity_alarm_setpoint">
      <type>humidity</type>
      <sensorId>SENSOR_A_HIGH_HUMIDITY_ALARM_SETPOINT</sensorId>
      <value>
        <getOid>SENSOR_A_HIGH_HUMIDITY_ALARM_SETPOINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Sensor A High Humidity Alarm Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="sensor_a_high_temp_alarm_setpoint">
      <type>temp</type>
      <sensorId>SENSOR_A_HIGH_TEMP_ALARM_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>SENSOR_A_HIGH_TEMP_ALARM_SETPOINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Sensor A High Temp Alarm Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="sensor_a_humidity">
      <type>humidity</type>
      <sensorId>A_REMOTE_HUMIDITY</sensorId>
      <value>
        <getOid>SENSOR_A_HUMIDITY</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Sensor A Humidity</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="sensor_a_low_humidity_alarm_setpoint">
      <type>humidity</type>
      <sensorId>SENSOR_A_LOW_HUMIDITY_ALARM_SETPOINT</sensorId>
      <value>
        <getOid>SENSOR_A_LOW_HUMIDITY_ALARM_SETPOINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Sensor A Low Humidity Alarm Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="sensor_a_low_temp_alarm_setpoint">
      <type>temp</type>
      <sensorId>SENSOR_A_LOW_TEMP_ALARM_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>SENSOR_A_LOW_TEMP_ALARM_SETPOINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Sensor A Low Temp Alarm Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="sensor_a_temp">
      <type>temp</type>
      <sensorId>SENSOR_A_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>SENSOR_A_TEMP</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Sensor A Temp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="sensor_b_humidity">
      <type>humidity</type>
      <sensorId>B_REMOTE_HUMIDITY</sensorId>
      <value>
        <getOid>SENSOR_B_HUMIDITY</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Sensor B Humidity</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="sensor_b_temp">
      <type>temp</type>
      <sensorId>SENSOR_B_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>SENSOR_B_TEMP</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Sensor B Temp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="sensor_c_humidity">
      <type>humidity</type>
      <sensorId>C_REMOTE_HUMIDITY</sensorId>
      <value>
        <getOid>SENSOR_C_HUMIDITY</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Sensor C Humidity</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="sensor_c_temp">
      <type>temp</type>
      <sensorId>SENSOR_C_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>SENSOR_C_TEMP</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Sensor C Temp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="single_unit_auto_restart_delay_setpoint">
      <type>timeinsec</type>
      <sensorId>SINGLE_UNIT_AUTO_RESTART_DELAY_SETPOINT</sensorId>
      <value>
        <getOid>SINGLE_UNIT_AUTO_RESTART_DELAY_SETPOINT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Single Unit Auto restart Delay Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="single_unit_auto_restart_delay_setting">
      <type>timeinsec</type>
      <sensorId>SINGLE_UNIT_AUTO_RESTART_DELAY_SETTING</sensorId>
      <value>
        <getOid>SINGLE_UNIT_AUTO_RESTART_DELAY_SETTING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Single Unit Auto restart Delay Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="supply_temp">
      <type>temp</type>
      <sensorId>_SUPPLY_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>SUPPLY_TEMP</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Supply Temp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="supply_temperature_setpoint">
      <type>temp</type>
      <sensorId>SUPPLY_TEMPERATURE_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>SUPPLY_TEMPERATURE_SETPOINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Supply Temperature Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="supply_temp_setpoint_setting">
      <type>temp</type>
      <sensorId>SUPPLY_TEMP_SETPOINT_SETTING</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>SUPPLY_TEMP_SETPOINT_SETTING</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Supply Temp Setpoint Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="temperature_deadband_setpoint">
      <type>temp</type>
      <sensorId>TEMPERATURE_DEADBAND_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>TEMPERATURE_DEADBAND_SETPOINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Temperature Deadband Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="temperature_deadband_setting">
      <type>temp</type>
      <sensorId>TEMPERATURE_DEADBAND_SETTING</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>TEMPERATURE_DEADBAND_SETTING</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Temperature DeadBand Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="temperature_proportional_band_setpoint">
      <type>temp</type>
      <sensorId>TEMPERATURE_PROPORTIONAL_BAND_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>TEMPERATURE_PROPORTIONAL_BAND_SETPOINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Temperature Proportional Band Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="temperature_setpoint">
      <type>temp</type>
      <sensorId>TEMPERATURE_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>TEMPERATURE_SETPOINT</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Temperature Setpoint</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="temp_proportional_band_setting">
      <type>temp</type>
      <sensorId>TEMP_PROPORTIONAL_BAND_SETTING</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>TEMP_PROPORTIONAL_BAND_SETTING</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Temp Proportional Band Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="temp_setpoint_setting">
      <type>temp</type>
      <sensorId>TEMP_SETPOINT_SETTING</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>TEMP_SETPOINT_SETTING</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Temp Setpoint Setting</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="today's_high_air_temperature_time">
      <type>timeinmin</type>
      <sensorId>TODAY'S_HIGH_AIR_TEMPERATURE_TIME</sensorId>
      <value>
        <getOid>TODAY'S_HIGH_AIR_TEMPERATURE_TIME</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Today's High Air Temperature Time</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="today's_high_humidity">
      <type>humidity</type>
      <sensorId>TODAY'S_HIGH_HUMIDITY</sensorId>
      <value>
        <getOid>TODAY'S_HIGH_HUMIDITY</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Today's High Humidity</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="today's_high_humidity_time">
      <type>timeinmin</type>
      <sensorId>TODAY'S_HIGH_HUMIDITY_TIME</sensorId>
      <value>
        <getOid>TODAY'S_HIGH_HUMIDITY_TIME</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Today's High Humidity Time</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="today's_high_temperature">
      <type>temp</type>
      <sensorId>TODAY'S_HIGH_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>TODAY'S_HIGH_TEMPERATURE</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Today's High Temperature</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="today's_low_air_temperature_time">
      <type>timeinmin</type>
      <sensorId>TODAY'S_LOW_AIR_TEMPERATURE_TIME</sensorId>
      <value>
        <getOid>TODAY'S_LOW_AIR_TEMPERATURE_TIME</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Today's Low Air Temperature Time</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="today's_low_humidity">
      <type>humidity</type>
      <sensorId>TODAY'S_LOW_HUMIDITY</sensorId>
      <value>
        <getOid>TODAY'S_LOW_HUMIDITY</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Today's Low Humidity</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="today's_low_humidity_time">
      <type>timeinmin</type>
      <sensorId>TODAY'S_LOW_HUMIDITY_TIME</sensorId>
      <value>
        <getOid>TODAY'S_LOW_HUMIDITY_TIME</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Today's Low Humidity Time</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="today's_low_temperature">
      <type>temp</type>
      <sensorId>TODAY'S_LOW_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>TODAY'S_LOW_TEMPERATURE</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Today's Low Temperature</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="year_2xxx">
      <type>num</type>
      <sensorId>YEAR_2XXX</sensorId>
      <value>
        <getOid>YEAR_2XXX</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Year 2xxx</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <alarmFlags ruleid="compressor_1_capacity_control_state">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_1_CAPACITY_CONTROL_STATE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 Capacity Control State Condition Present</activeText>
          <inactiveText>Compressor 1 Capacity Control State Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 Capacity Control State Condition Exists.</activeText>
          <inactiveText>Compressor 1 Capacity Control State Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_1_state">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_1_STATE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 State Condition Present</activeText>
          <inactiveText>Compressor 1 State Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 State Condition Exists.</activeText>
          <inactiveText>Compressor 1 State Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_capacity_control_state">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_2_CAPACITY_CONTROL_STATE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 Capacity Control State Condition Present</activeText>
          <inactiveText>Compressor 2 Capacity Control State Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 Capacity Control State Condition Exists.</activeText>
          <inactiveText>Compressor 2 Capacity Control State Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_state">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_2_STATE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 State Condition Present</activeText>
          <inactiveText>Compressor 2 State Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 State Condition Exists.</activeText>
          <inactiveText>Compressor 2 State Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="cooling_state">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COOLING_STATE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Cooling State Condition Present</activeText>
          <inactiveText>Cooling State Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Cooling State Condition Exists.</activeText>
          <inactiveText>Cooling State Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="dehumidifier_state">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>DEHUMIDIFIER_STATE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Dehumidifier State Condition Present</activeText>
          <inactiveText>Dehumidifier State Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Dehumidifier State Condition Exists.</activeText>
          <inactiveText>Dehumidifier State Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="disable_notifications">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>DISABLE_NOTIFICATIONS</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Disable Notifications Condition Present</activeText>
          <inactiveText>Disable Notifications Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Disable Notifications Condition Exists.</activeText>
          <inactiveText>Disable Notifications Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="electrical_heater_state">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>ELECTRICAL_HEATER_STATE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Electrical Heater State Condition Present</activeText>
          <inactiveText>Electrical Heater State Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Electrical Heater State Condition Exists.</activeText>
          <inactiveText>Electrical Heater State Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="fan_control_mode_setting">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>FAN_CONTROL_MODE_SETTING</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Fan Control Mode Setting Condition Present</activeText>
          <inactiveText>Fan Control Mode Setting Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Fan Control Mode Setting Condition Exists.</activeText>
          <inactiveText>Fan Control Mode Setting Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="fan_state">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>FAN_STATE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Fan State Condition Present</activeText>
          <inactiveText>Fan State Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Fan State Condition Exists.</activeText>
          <inactiveText>Fan State Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="free_cooling_state">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>FREE_COOLING_STATE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Free Cooling State Condition Present</activeText>
          <inactiveText>Free Cooling State Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Free Cooling State Condition Exists.</activeText>
          <inactiveText>Free Cooling State Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="free_cooling_state1">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>FREE_COOLING_STATE1</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Free Cooling State1 Condition Present</activeText>
          <inactiveText>Free Cooling State1 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Free Cooling State1 Condition Exists.</activeText>
          <inactiveText>Free Cooling State1 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="hot_water_hot_gas_state">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HOT_WATER_HOT_GAS_STATE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Hot Water Hot Gas State Condition Present</activeText>
          <inactiveText>Hot Water Hot Gas State Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Hot Water Hot Gas State Condition Exists.</activeText>
          <inactiveText>Hot Water Hot Gas State Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="humidifier_state">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HUMIDIFIER_STATE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Humidifier State Condition Present</activeText>
          <inactiveText>Humidifier State Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Humidifier State Condition Exists.</activeText>
          <inactiveText>Humidifier State Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="maintenance_tracking_state">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>MAINTENANCE_TRACKING_STATE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Maintenance Tracking State Condition Present</activeText>
          <inactiveText>Maintenance Tracking State Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Maintenance Tracking State Condition Exists.</activeText>
          <inactiveText>Maintenance Tracking State Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="minimum_chilled_water_temp_set_point_enable">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>MINIMUM_CHILLED_WATER_TEMP_SET_POINT_ENABLE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Minimum Chilled Water Temp Set Point Enable Condition Present</activeText>
          <inactiveText>Minimum Chilled Water Temp Set Point Enable Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Minimum Chilled Water Temp Set Point Enable Condition Exists.</activeText>
          <inactiveText>Minimum Chilled Water Temp Set Point Enable Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="system_control_mode">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SYSTEM_CONTROL_MODE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>System Control Mode Condition Present</activeText>
          <inactiveText>System Control Mode Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>System Control Mode Condition Exists.</activeText>
          <inactiveText>System Control Mode Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="system_on_off_control">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SYSTEM_ON_OFF_CONTROL</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>System On Off Control Condition Present</activeText>
          <inactiveText>System On Off Control Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>System On Off Control Condition Exists.</activeText>
          <inactiveText>System On Off Control Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="temperature_scale">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>TEMPERATURE_SCALE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Temperature Scale Condition Present</activeText>
          <inactiveText>Temperature Scale Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Temperature Scale Condition Exists.</activeText>
          <inactiveText>Temperature Scale Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="unit_maintenance_mode_time_expired">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>UNIT_MAINTENANCE_MODE_TIME_EXPIRED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Unit Maintenance Mode Time Expired Condition Present</activeText>
          <inactiveText>Unit Maintenance Mode Time Expired Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Unit Maintenance Mode Time Expired Condition Exists.</activeText>
          <inactiveText>Unit Maintenance Mode Time Expired Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="unit_on_off">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>UNIT_ON_OFF</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Unit On Off Condition Present</activeText>
          <inactiveText>Unit On Off Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Unit On Off Condition Exists.</activeText>
          <inactiveText>Unit On Off Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="unit_standby">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>UNIT_STANDBY</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Unit Standby Condition Present</activeText>
          <inactiveText>Unit Standby Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Unit Standby Condition Exists.</activeText>
          <inactiveText>Unit Standby Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <stateSensor ruleid="air_temperature_control_type">
      <type>state</type>
      <sensorId>AIR_TEMPERATURE_CONTROL_TYPE</sensorId>
      <value>
        <mapValue mapid="onoff_vm">
          <getOid>AIR_TEMPERATURE_CONTROL_TYPE</getOid>
        </mapValue>
      </value>
      <label>Air Temperature Control Type</label>
      <enum>onoff_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="fan_control_mode">
      <type>state</type>
      <sensorId>FAN_CONTROL_MODE</sensorId>
      <value>
        <mapValue mapid="onoff_vm">
          <getOid>FAN_CONTROL_MODE</getOid>
        </mapValue>
      </value>
      <label>Fan Control Mode</label>
      <enum>onoff_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="free_cooling_internal_control_mode">
      <type>state</type>
      <sensorId>FREE_COOLING_INTERNAL_CONTROL_MODE</sensorId>
      <value>
        <mapValue mapid="onoff_vm">
          <getOid>FREE_COOLING_INTERNAL_CONTROL_MODE</getOid>
        </mapValue>
      </value>
      <label>Free Cooling Internal Control Mode</label>
      <enum>onoff_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="humidity_proportional_control_type">
      <type>state</type>
      <sensorId>HUMIDITY_PROPORTIONAL_CONTROL_TYPE</sensorId>
      <value>
        <mapValue mapid="onoff_vm">
          <getOid>HUMIDITY_PROPORTIONAL_CONTROL_TYPE</getOid>
        </mapValue>
      </value>
      <label>Humidity Proportional Control Type</label>
      <enum>onoff_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="operating_state_reason">
      <type>state</type>
      <sensorId>OPERATING_STATE_REASON</sensorId>
      <value>
        <mapValue mapid="onoff_vm">
          <getOid>OPERATING_STATE_REASON</getOid>
        </mapValue>
      </value>
      <label>Operating State Reason</label>
      <enum>onoff_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="supply_air_temperature_sensor_control">
      <type>state</type>
      <sensorId>SUPPLY_AIR_TEMPERATURE_SENSOR_CONTROL</sensorId>
      <value>
        <mapValue mapid="onoff_vm">
          <getOid>SUPPLY_AIR_TEMPERATURE_SENSOR_CONTROL</getOid>
        </mapValue>
      </value>
      <label>Supply Air Temperature Sensor Control</label>
      <enum>onoff_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="system_status">
      <type>state</type>
      <sensorId>SYSTEM_STATUS</sensorId>
      <value>
        <mapValue mapid="onoff_vm">
          <getOid>SYSTEM_STATUS</getOid>
        </mapValue>
      </value>
      <label>System Status</label>
      <enum>onoff_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <alarmFlags ruleid="ambient_sensor_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>AMBIENT_SENSOR_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Ambient Sensor Issue Condition Present</activeText>
          <inactiveText>Ambient Sensor Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Ambient Sensor Issue Condition Exists.</activeText>
          <inactiveText>Ambient Sensor Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="bms_communications_timeout">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>BMS_COMMUNICATIONS_TIMEOUT</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>BMS Communications Timeout Condition Present</activeText>
          <inactiveText>BMS Communications Timeout Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>BMS Communications Timeout Condition Exists.</activeText>
          <inactiveText>BMS Communications Timeout Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="chilled_water_control_valve_position_1">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>CHILLED_WATER_CONTROL_VALVE_POSITION_1</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Chilled Water Control Valve Position 1 Condition Present</activeText>
          <inactiveText>Chilled Water Control Valve Position 1 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Chilled Water Control Valve Position 1 Condition Exists.</activeText>
          <inactiveText>Chilled Water Control Valve Position 1 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="chilled_water_control_valve_position_2">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>CHILLED_WATER_CONTROL_VALVE_POSITION_2</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Chilled Water Control Valve Position 2 Condition Present</activeText>
          <inactiveText>Chilled Water Control Valve Position 2 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Chilled Water Control Valve Position 2 Condition Exists.</activeText>
          <inactiveText>Chilled Water Control Valve Position 2 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="clogged_air_filter">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>CLOGGED_AIR_FILTER</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Clogged Air Filter Condition Present</activeText>
          <inactiveText>Clogged Air Filter Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Clogged Air Filter Condition Exists.</activeText>
          <inactiveText>Clogged Air Filter Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_1_high_head_pressure">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_1_HIGH_HEAD_PRESSURE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 High Head Pressure Condition Present</activeText>
          <inactiveText>Compressor 1 High Head Pressure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 High Head Pressure Condition Exists.</activeText>
          <inactiveText>Compressor 1 High Head Pressure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_1_high_pressure_tranducer_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_1_HIGH_PRESSURE_TRANDUCER_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 High Pressure Tranducer Issue Condition Present</activeText>
          <inactiveText>Compressor 1 High Pressure Tranducer Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 High Pressure Tranducer Issue Condition Exists.</activeText>
          <inactiveText>Compressor 1 High Pressure Tranducer Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_1_hours_exceeded">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_1_HOURS_EXCEEDED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 Hours Exceeded Condition Present</activeText>
          <inactiveText>Compressor 1 Hours Exceeded Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 Hours Exceeded Condition Exists.</activeText>
          <inactiveText>Compressor 1 Hours Exceeded Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_1_low_pressure_tranducer_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_1_LOW_PRESSURE_TRANDUCER_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 Low Pressure Tranducer Issue Condition Present</activeText>
          <inactiveText>Compressor 1 Low Pressure Tranducer Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 Low Pressure Tranducer Issue Condition Exists.</activeText>
          <inactiveText>Compressor 1 Low Pressure Tranducer Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_1_low_suction_pressure">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_1_LOW_SUCTION_PRESSURE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 Low Suction Pressure Condition Present</activeText>
          <inactiveText>Compressor 1 Low Suction Pressure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 Low Suction Pressure Condition Exists.</activeText>
          <inactiveText>Compressor 1 Low Suction Pressure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_1_pumpdown_fail">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_1_PUMPDOWN_FAIL</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 Pumpdown Fail Condition Present</activeText>
          <inactiveText>Compressor 1 Pumpdown Fail Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 Pumpdown Fail Condition Exists.</activeText>
          <inactiveText>Compressor 1 Pumpdown Fail Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_1_short_cycle">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_1_SHORT_CYCLE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 Short Cycle Condition Present</activeText>
          <inactiveText>Compressor 1 Short Cycle Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 Short Cycle Condition Exists.</activeText>
          <inactiveText>Compressor 1 Short Cycle Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_1_thermal_overload">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_1_THERMAL_OVERLOAD</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 Thermal Overload Condition Present</activeText>
          <inactiveText>Compressor 1 Thermal Overload Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 Thermal Overload Condition Exists.</activeText>
          <inactiveText>Compressor 1 Thermal Overload Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_high_head_pressure">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_2_HIGH_HEAD_PRESSURE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 High Head Pressure Condition Present</activeText>
          <inactiveText>Compressor 2 High Head Pressure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 High Head Pressure Condition Exists.</activeText>
          <inactiveText>Compressor 2 High Head Pressure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_high_pressure_tranducer_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_2_HIGH_PRESSURE_TRANDUCER_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 High Pressure Tranducer Issue Condition Present</activeText>
          <inactiveText>Compressor 2 High Pressure Tranducer Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 High Pressure Tranducer Issue Condition Exists.</activeText>
          <inactiveText>Compressor 2 High Pressure Tranducer Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_hours_exceeded">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_2_HOURS_EXCEEDED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 Hours Exceeded Condition Present</activeText>
          <inactiveText>Compressor 2 Hours Exceeded Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 Hours Exceeded Condition Exists.</activeText>
          <inactiveText>Compressor 2 Hours Exceeded Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_low_pressure_tranducer_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_2_LOW_PRESSURE_TRANDUCER_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 Low Pressure Tranducer Issue Condition Present</activeText>
          <inactiveText>Compressor 2 Low Pressure Tranducer Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 Low Pressure Tranducer Issue Condition Exists.</activeText>
          <inactiveText>Compressor 2 Low Pressure Tranducer Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_low_suction_pressure">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_2_LOW_SUCTION_PRESSURE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 Low Suction Pressure Condition Present</activeText>
          <inactiveText>Compressor 2 Low Suction Pressure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 Low Suction Pressure Condition Exists.</activeText>
          <inactiveText>Compressor 2 Low Suction Pressure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_pumpdown_fail">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_2_PUMPDOWN_FAIL</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 Pumpdown Fail Condition Present</activeText>
          <inactiveText>Compressor 2 Pumpdown Fail Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 Pumpdown Fail Condition Exists.</activeText>
          <inactiveText>Compressor 2 Pumpdown Fail Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_short_cycle">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_2_SHORT_CYCLE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 Short Cycle Condition Present</activeText>
          <inactiveText>Compressor 2 Short Cycle Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 Short Cycle Condition Exists.</activeText>
          <inactiveText>Compressor 2 Short Cycle Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_thermal_overload">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_2_THERMAL_OVERLOAD</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 Thermal Overload Condition Present</activeText>
          <inactiveText>Compressor 2 Thermal Overload Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 Thermal Overload Condition Exists.</activeText>
          <inactiveText>Compressor 2 Thermal Overload Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_capacity_reduced">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_CAPACITY_REDUCED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor Capacity Reduced Condition Present</activeText>
          <inactiveText>Compressor Capacity Reduced Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor Capacity Reduced Condition Exists.</activeText>
          <inactiveText>Compressor Capacity Reduced Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_lockout">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>COMPRESSOR_LOCKOUT</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor Lockout Condition Present</activeText>
          <inactiveText>Compressor Lockout Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor Lockout Condition Exists.</activeText>
          <inactiveText>Compressor Lockout Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="condenser_1_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>CONDENSER_1_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Condenser 1 Issue Condition Present</activeText>
          <inactiveText>Condenser 1 Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Condenser 1 Issue Condition Exists.</activeText>
          <inactiveText>Condenser 1 Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="condenser_2_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>CONDENSER_2_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Condenser 2 Issue Condition Present</activeText>
          <inactiveText>Condenser 2 Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Condenser 2 Issue Condition Exists.</activeText>
          <inactiveText>Condenser 2 Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="condenser_pump_high_water">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>CONDENSER_PUMP_HIGH_WATER</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Condenser Pump High Water Condition Present</activeText>
          <inactiveText>Condenser Pump High Water Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Condenser Pump High Water Condition Exists.</activeText>
          <inactiveText>Condenser Pump High Water Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="condenser_tvss_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>CONDENSER_TVSS_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Condenser TVSS Issue Condition Present</activeText>
          <inactiveText>Condenser TVSS Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Condenser TVSS Issue Condition Exists.</activeText>
          <inactiveText>Condenser TVSS Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="condenser_vfd_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>CONDENSER_VFD_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Condenser VFD Issue Condition Present</activeText>
          <inactiveText>Condenser VFD Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Condenser VFD Issue Condition Exists.</activeText>
          <inactiveText>Condenser VFD Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="customer_input_1">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>CUSTOMER_INPUT_1</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Customer Input 1 Condition Present</activeText>
          <inactiveText>Customer Input 1 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Customer Input 1 Condition Exists.</activeText>
          <inactiveText>Customer Input 1 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="customer_input_2">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>CUSTOMER_INPUT_2</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Customer Input 2 Condition Present</activeText>
          <inactiveText>Customer Input 2 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Customer Input 2 Condition Exists.</activeText>
          <inactiveText>Customer Input 2 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="customer_input_3">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>CUSTOMER_INPUT_3</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Customer Input 3 Condition Present</activeText>
          <inactiveText>Customer Input 3 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Customer Input 3 Condition Exists.</activeText>
          <inactiveText>Customer Input 3 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="customer_input_4">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>CUSTOMER_INPUT_4</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Customer Input 4 Condition Present</activeText>
          <inactiveText>Customer Input 4 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Customer Input 4 Condition Exists.</activeText>
          <inactiveText>Customer Input 4 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="dehumidifier_hours_exceeded">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>DEHUMIDIFIER_HOURS_EXCEEDED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Dehumidifier Hours Exceeded Condition Present</activeText>
          <inactiveText>Dehumidifier Hours Exceeded Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Dehumidifier Hours Exceeded Condition Exists.</activeText>
          <inactiveText>Dehumidifier Hours Exceeded Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="digiscroll_1_overtemp">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>DIGISCROLL_1_OVERTEMP</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Digiscroll 1 Overtemp Condition Present</activeText>
          <inactiveText>Digiscroll 1 Overtemp Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Digiscroll 1 Overtemp Condition Exists.</activeText>
          <inactiveText>Digiscroll 1 Overtemp Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="digiscroll_2_overtemp">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>DIGISCROLL_2_OVERTEMP</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Digiscroll 2 Overtemp Condition Present</activeText>
          <inactiveText>Digiscroll 2 Overtemp Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Digiscroll 2 Overtemp Condition Exists.</activeText>
          <inactiveText>Digiscroll 2 Overtemp Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="digital_scroll_1_sensor_fail">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>DIGITAL_SCROLL_1_SENSOR_FAIL</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Digital Scroll 1 Sensor Fail Condition Present</activeText>
          <inactiveText>Digital Scroll 1 Sensor Fail Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Digital Scroll 1 Sensor Fail Condition Exists.</activeText>
          <inactiveText>Digital Scroll 1 Sensor Fail Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="digital_scroll_2_sensor_fail">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>DIGITAL_SCROLL_2_SENSOR_FAIL</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Digital Scroll 2 Sensor Fail Condition Present</activeText>
          <inactiveText>Digital Scroll 2 Sensor Fail Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Digital Scroll 2 Sensor Fail Condition Exists.</activeText>
          <inactiveText>Digital Scroll 2 Sensor Fail Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="electric_reheater_1_hours_exceeded">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>ELECTRIC_REHEATER_1_HOURS_EXCEEDED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Electric Reheater 1 Hours Exceeded Condition Present</activeText>
          <inactiveText>Electric Reheater 1 Hours Exceeded Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Electric Reheater 1 Hours Exceeded Condition Exists.</activeText>
          <inactiveText>Electric Reheater 1 Hours Exceeded Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="electric_reheater_2_hours_exceeded">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>ELECTRIC_REHEATER_2_HOURS_EXCEEDED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Electric Reheater 2 Hours Exceeded Condition Present</activeText>
          <inactiveText>Electric Reheater 2 Hours Exceeded Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Electric Reheater 2 Hours Exceeded Condition Exists.</activeText>
          <inactiveText>Electric Reheater 2 Hours Exceeded Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="electric_reheater_3_hours_exceeded">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>ELECTRIC_REHEATER_3_HOURS_EXCEEDED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Electric Reheater 3 Hours Exceeded Condition Present</activeText>
          <inactiveText>Electric Reheater 3 Hours Exceeded Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Electric Reheater 3 Hours Exceeded Condition Exists.</activeText>
          <inactiveText>Electric Reheater 3 Hours Exceeded Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="external_fire_detected">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>EXTERNAL_FIRE_DETECTED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>External Fire Detected Condition Present</activeText>
          <inactiveText>External Fire Detected Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>External Fire Detected Condition Exists.</activeText>
          <inactiveText>External Fire Detected Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ext_free_cooling_lockout">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>EXT_FREE_COOLING_LOCKOUT</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Ext Free Cooling Lockout Condition Present</activeText>
          <inactiveText>Ext Free Cooling Lockout Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Ext Free Cooling Lockout Condition Exists.</activeText>
          <inactiveText>Ext Free Cooling Lockout Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ext_loss_of_air_blower">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>EXT_LOSS_OF_AIR_BLOWER</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Ext Loss of Air Blower Condition Present</activeText>
          <inactiveText>Ext Loss of Air Blower Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Ext Loss of Air Blower Condition Exists.</activeText>
          <inactiveText>Ext Loss of Air Blower Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ext_loss_of_flow">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>EXT_LOSS_OF_FLOW</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Ext Loss of Flow Condition Present</activeText>
          <inactiveText>Ext Loss of Flow Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Ext Loss of Flow Condition Exists.</activeText>
          <inactiveText>Ext Loss of Flow Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ext_over_temperature">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>EXT_OVER_TEMPERATURE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Ext Over Temperature Condition Present</activeText>
          <inactiveText>Ext Over Temperature Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Ext Over Temperature Condition Exists.</activeText>
          <inactiveText>Ext Over Temperature Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ext_standby_glycol_pump_on">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>EXT_STANDBY_GLYCOL_PUMP_ON</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Ext Standby Glycol Pump On Condition Present</activeText>
          <inactiveText>Ext Standby Glycol Pump On Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Ext Standby Glycol Pump On Condition Exists.</activeText>
          <inactiveText>Ext Standby Glycol Pump On Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ext_standby_unit_on">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>EXT_STANDBY_UNIT_ON</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Ext Standby Unit On Condition Present</activeText>
          <inactiveText>Ext Standby Unit On Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Ext Standby Unit On Condition Exists.</activeText>
          <inactiveText>Ext Standby Unit On Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="fan_hours_exceeded">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>FAN_HOURS_EXCEEDED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Fan Hours Exceeded Condition Present</activeText>
          <inactiveText>Fan Hours Exceeded Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Fan Hours Exceeded Condition Exists.</activeText>
          <inactiveText>Fan Hours Exceeded Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="fan_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>FAN_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Fan Issue Condition Present</activeText>
          <inactiveText>Fan Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Fan Issue Condition Exists.</activeText>
          <inactiveText>Fan Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="free_cooling_temp_sensor_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>FREE_COOLING_TEMP_SENSOR_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Free Cooling Temp Sensor Issue Condition Present</activeText>
          <inactiveText>Free Cooling Temp Sensor Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Free Cooling Temp Sensor Issue Condition Exists.</activeText>
          <inactiveText>Free Cooling Temp Sensor Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="free_cooling_valve_hours_exceeded">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>FREE_COOLING_VALVE_HOURS_EXCEEDED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Free Cooling Valve Hours Exceeded Condition Present</activeText>
          <inactiveText>Free Cooling Valve Hours Exceeded Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Free Cooling Valve Hours Exceeded Condition Exists.</activeText>
          <inactiveText>Free Cooling Valve Hours Exceeded Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="high_capacity">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HIGH_CAPACITY</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>High Capacity Condition Present</activeText>
          <inactiveText>High Capacity Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>High Capacity Condition Exists.</activeText>
          <inactiveText>High Capacity Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="high_power_shutdown">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HIGH_POWER_SHUTDOWN</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>High Power Shutdown Condition Present</activeText>
          <inactiveText>High Power Shutdown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>High Power Shutdown Condition Exists.</activeText>
          <inactiveText>High Power Shutdown Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="high_return_humidity">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HIGH_RETURN_HUMIDITY</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>High Return Humidity Condition Present</activeText>
          <inactiveText>High Return Humidity Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>High Return Humidity Condition Exists.</activeText>
          <inactiveText>High Return Humidity Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="hot_water_or_hot_gas_working_hours_exceeded">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HOT_WATER_OR_HOT_GAS_WORKING_HOURS_EXCEEDED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Hot Water or Hot Gas Working Hours Exceeded Condition Present</activeText>
          <inactiveText>Hot Water or Hot Gas Working Hours Exceeded Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Hot Water or Hot Gas Working Hours Exceeded Condition Exists.</activeText>
          <inactiveText>Hot Water or Hot Gas Working Hours Exceeded Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="humidifier_control_board_not_detected">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HUMIDIFIER_CONTROL_BOARD_NOT_DETECTED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Humidifier Control Board Not Detected Condition Present</activeText>
          <inactiveText>Humidifier Control Board Not Detected Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Humidifier Control Board Not Detected Condition Exists.</activeText>
          <inactiveText>Humidifier Control Board Not Detected Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="humidifier_cylinder_worn">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HUMIDIFIER_CYLINDER_WORN</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Humidifier Cylinder Worn Condition Present</activeText>
          <inactiveText>Humidifier Cylinder Worn Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Humidifier Cylinder Worn Condition Exists.</activeText>
          <inactiveText>Humidifier Cylinder Worn Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="humidifier_hours_exceeded">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HUMIDIFIER_HOURS_EXCEEDED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Humidifier Hours Exceeded Condition Present</activeText>
          <inactiveText>Humidifier Hours Exceeded Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Humidifier Hours Exceeded Condition Exists.</activeText>
          <inactiveText>Humidifier Hours Exceeded Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="humidifier_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HUMIDIFIER_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Humidifier Issue Condition Present</activeText>
          <inactiveText>Humidifier Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Humidifier Issue Condition Exists.</activeText>
          <inactiveText>Humidifier Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="humidifier_lockout">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HUMIDIFIER_LOCKOUT</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Humidifier Lockout Condition Present</activeText>
          <inactiveText>Humidifier Lockout Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Humidifier Lockout Condition Exists.</activeText>
          <inactiveText>Humidifier Lockout Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="humidifier_low_water">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HUMIDIFIER_LOW_WATER</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Humidifier Low Water Condition Present</activeText>
          <inactiveText>Humidifier Low Water Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Humidifier Low Water Condition Exists.</activeText>
          <inactiveText>Humidifier Low Water Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="humidifier_overcurrent">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HUMIDIFIER_OVERCURRENT</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Humidifier Overcurrent Condition Present</activeText>
          <inactiveText>Humidifier Overcurrent Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Humidifier Overcurrent Condition Exists.</activeText>
          <inactiveText>Humidifier Overcurrent Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="humidifier_undercurrent">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>HUMIDIFIER_UNDERCURRENT</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Humidifier Undercurrent Condition Present</activeText>
          <inactiveText>Humidifier Undercurrent Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Humidifier Undercurrent Condition Exists.</activeText>
          <inactiveText>Humidifier Undercurrent Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="loss_of_air_flow">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>LOSS_OF_AIR_FLOW</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Loss of Air Flow Condition Present</activeText>
          <inactiveText>Loss of Air Flow Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Loss of Air Flow Condition Exists.</activeText>
          <inactiveText>Loss of Air Flow Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="loss_of_communications">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>LOSS_OF_COMMUNICATIONS</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Loss of Communications Condition Present</activeText>
          <inactiveText>Loss of Communications Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Loss of Communications Condition Exists.</activeText>
          <inactiveText>Loss of Communications Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="low_memory">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>LOW_MEMORY</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Low Memory Condition Present</activeText>
          <inactiveText>Low Memory Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Low Memory Condition Exists.</activeText>
          <inactiveText>Low Memory Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="low_return_humidity">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>LOW_RETURN_HUMIDITY</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Low Return Humidity Condition Present</activeText>
          <inactiveText>Low Return Humidity Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Low Return Humidity Condition Exists.</activeText>
          <inactiveText>Low Return Humidity Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="main_fan_overload">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>MAIN_FAN_OVERLOAD</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Main Fan Overload Condition Present</activeText>
          <inactiveText>Main Fan Overload Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Main Fan Overload Condition Exists.</activeText>
          <inactiveText>Main Fan Overload Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="master_unit_communication_lost">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>MASTER_UNIT_COMMUNICATION_LOST</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Master Unit Communication Lost Condition Present</activeText>
          <inactiveText>Master Unit Communication Lost Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Master Unit Communication Lost Condition Exists.</activeText>
          <inactiveText>Master Unit Communication Lost Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="notifications_disabled">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>NOTIFICATIONS_DISABLED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Notifications Disabled Condition Present</activeText>
          <inactiveText>Notifications Disabled Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Notifications Disabled Condition Exists.</activeText>
          <inactiveText>Notifications Disabled Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ram_battery_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>RAM_BATTERY_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>RAM Battery Issue Condition Present</activeText>
          <inactiveText>RAM Battery Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>RAM Battery Issue Condition Exists.</activeText>
          <inactiveText>RAM Battery Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="reheater_overtemp">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>REHEATER_OVERTEMP</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Reheater Overtemp Condition Present</activeText>
          <inactiveText>Reheater Overtemp Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Reheater Overtemp Condition Exists.</activeText>
          <inactiveText>Reheater Overtemp Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="reheat_lockout">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>REHEAT_LOCKOUT</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Reheat Lockout Condition Present</activeText>
          <inactiveText>Reheat Lockout Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Reheat Lockout Condition Exists.</activeText>
          <inactiveText>Reheat Lockout Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="return_air_overtemp">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>RETURN_AIR_OVERTEMP</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Return Air Overtemp Condition Present</activeText>
          <inactiveText>Return Air Overtemp Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Return Air Overtemp Condition Exists.</activeText>
          <inactiveText>Return Air Overtemp Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="return_air_sensor_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>RETURN_AIR_SENSOR_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Return Air Sensor Issue Condition Present</activeText>
          <inactiveText>Return Air Sensor Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Return Air Sensor Issue Condition Exists.</activeText>
          <inactiveText>Return Air Sensor Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="return_air_undertemp">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>RETURN_AIR_UNDERTEMP</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Return Air Undertemp Condition Present</activeText>
          <inactiveText>Return Air Undertemp Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Return Air Undertemp Condition Exists.</activeText>
          <inactiveText>Return Air Undertemp Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="sensor_a_high_humidity">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SENSOR_A_HIGH_HUMIDITY</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Sensor A High Humidity Condition Present</activeText>
          <inactiveText>Sensor A High Humidity Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Sensor A High Humidity Condition Exists.</activeText>
          <inactiveText>Sensor A High Humidity Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="sensor_a_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SENSOR_A_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Sensor A Issue Condition Present</activeText>
          <inactiveText>Sensor A Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Sensor A Issue Condition Exists.</activeText>
          <inactiveText>Sensor A Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="sensor_a_low_humidity">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SENSOR_A_LOW_HUMIDITY</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Sensor A Low Humidity Condition Present</activeText>
          <inactiveText>Sensor A Low Humidity Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Sensor A Low Humidity Condition Exists.</activeText>
          <inactiveText>Sensor A Low Humidity Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="sensor_a_overtemp">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SENSOR_A_OVERTEMP</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Sensor A Overtemp Condition Present</activeText>
          <inactiveText>Sensor A Overtemp Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Sensor A Overtemp Condition Exists.</activeText>
          <inactiveText>Sensor A Overtemp Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="sensor_a_undertemp">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SENSOR_A_UNDERTEMP</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Sensor A Undertemp Condition Present</activeText>
          <inactiveText>Sensor A Undertemp Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Sensor A Undertemp Condition Exists.</activeText>
          <inactiveText>Sensor A Undertemp Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="service_required">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SERVICE_REQUIRED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Service Required Condition Present</activeText>
          <inactiveText>Service Required Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Service Required Condition Exists.</activeText>
          <inactiveText>Service Required Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="shutdown_loss_of_power">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SHUTDOWN_LOSS_OF_POWER</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Shutdown Loss Of Power Condition Present</activeText>
          <inactiveText>Shutdown Loss Of Power Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Shutdown Loss Of Power Condition Exists.</activeText>
          <inactiveText>Shutdown Loss Of Power Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="smoke_detected">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SMOKE_DETECTED</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Smoke Detected Condition Present</activeText>
          <inactiveText>Smoke Detected Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Smoke Detected Condition Exists.</activeText>
          <inactiveText>Smoke Detected Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="supply_air_overtemp">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SUPPLY_AIR_OVERTEMP</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Supply Air Overtemp Condition Present</activeText>
          <inactiveText>Supply Air Overtemp Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Supply Air Overtemp Condition Exists.</activeText>
          <inactiveText>Supply Air Overtemp Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="supply_air_sensor_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SUPPLY_AIR_SENSOR_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Supply Air Sensor Issue Condition Present</activeText>
          <inactiveText>Supply Air Sensor Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Supply Air Sensor Issue Condition Exists.</activeText>
          <inactiveText>Supply Air Sensor Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="supply_air_undertemp">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SUPPLY_AIR_UNDERTEMP</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Supply Air Undertemp Condition Present</activeText>
          <inactiveText>Supply Air Undertemp Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Supply Air Undertemp Condition Exists.</activeText>
          <inactiveText>Supply Air Undertemp Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="supply_chilled_water_loss_of_flow">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SUPPLY_CHILLED_WATER_LOSS_OF_FLOW</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Supply Chilled Water Loss of Flow Condition Present</activeText>
          <inactiveText>Supply Chilled Water Loss of Flow Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Supply Chilled Water Loss of Flow Condition Exists.</activeText>
          <inactiveText>Supply Chilled Water Loss of Flow Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="supply_chilled_water_over_temp">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>SUPPLY_CHILLED_WATER_OVER_TEMP</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Supply Chilled Water Over Temp Condition Present</activeText>
          <inactiveText>Supply Chilled Water Over Temp Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Supply Chilled Water Over Temp Condition Exists.</activeText>
          <inactiveText>Supply Chilled Water Over Temp Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="unit_code_missing">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>UNIT_CODE_MISSING</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Unit Code Missing Condition Present</activeText>
          <inactiveText>Unit Code Missing Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Unit Code Missing Condition Exists.</activeText>
          <inactiveText>Unit Code Missing Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="unit_communication_lost">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>UNIT_COMMUNICATION_LOST</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Unit Communication Lost Condition Present</activeText>
          <inactiveText>Unit Communication Lost Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Unit Communication Lost Condition Exists.</activeText>
          <inactiveText>Unit Communication Lost Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="unit_in_maintenance_mode">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>UNIT_IN_MAINTENANCE_MODE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Unit In Maintenance Mode Condition Present</activeText>
          <inactiveText>Unit In Maintenance Mode Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Unit In Maintenance Mode Condition Exists.</activeText>
          <inactiveText>Unit In Maintenance Mode Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="water_leakage_detector_sensor_issue">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>WATER_LEAKAGE_DETECTOR_SENSOR_ISSUE</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Water Leakage Detector Sensor Issue Condition Present</activeText>
          <inactiveText>Water Leakage Detector Sensor Issue Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Water Leakage Detector Sensor Issue Condition Exists.</activeText>
          <inactiveText>Water Leakage Detector Sensor Issue Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="water_under_floor">
      <value>
        <mapValue mapid="binaryDefaultZero-vm">
          <getOid>WATER_UNDER_FLOOR</getOid>
        </mapValue>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Water Under Floor Condition Present</activeText>
          <inactiveText>Water Under Floor Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Water Under Floor Condition Exists.</activeText>
          <inactiveText>Water Under Floor Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <valueMap ruleid="binaryDefaultZero-vm">
      <valueIn>1</valueIn>
      <valueOut>1</valueOut>
      <valueIn>*</valueIn>
      <valueOut>0</valueOut>
    </valueMap>
    <enumMap ruleid="onoff_em">
      <label>Off</label>
      <label>On</label>
    </enumMap>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="AIR_TEMPERATURE_CONTROL_INTEGRATION_TIME">
        <function>3</function>
        <start_addr>0</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="AIR_TEMPERATURE_CONTROL_INTEGRATION_TIME_SETTING">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ANALOG_INPUT_1">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ANALOG_INPUT_2">
        <function>3</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ANALOG_INPUT_3">
        <function>3</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ANALOG_INPUT_4">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMP_1_TEMP">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMP_2_TEMP">
        <function>3</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_HOURS">
        <function>3</function>
        <start_addr>8</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_HOURS_SETTING">
        <function>3</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_HOURS_THRESHOLD">
        <function>3</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_HOURS_THRESHOLD_SETTING">
        <function>3</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_HOURS_SETTING">
        <function>3</function>
        <start_addr>12</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_HOURS_THRESHOLD">
        <function>3</function>
        <start_addr>13</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_HOURS_THRESHOLD_SETTING">
        <function>3</function>
        <start_addr>14</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_RUN_HRS">
        <function>3</function>
        <start_addr>15</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COOLING_RAMP">
        <function>3</function>
        <start_addr>16</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DAY_1_31">
        <function>3</function>
        <start_addr>17</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DE_HUMIDIFICATION_RAMP">
        <function>3</function>
        <start_addr>18</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DEHUMIDIFIER_HOURS_SETTING">
        <function>3</function>
        <start_addr>19</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DEHUMIDIFIER_HOURS_THRESHOLD">
        <function>3</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DEHUMIDIFIER_HOURS_THRESHOLD_SETTING">
        <function>3</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DEHUMIDIFIER_RUN_HRS">
        <function>3</function>
        <start_addr>22</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_HEATER_1_RUN_HRS">
        <function>3</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_HEATER_2_RUN_HRS">
        <function>3</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_HEATER_3_RUN_HRS">
        <function>3</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEAT_1_HOURS">
        <function>3</function>
        <start_addr>26</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEAT_1_HOURS_SETTING">
        <function>3</function>
        <start_addr>27</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEAT_1HOURS_THRESHOLD">
        <function>3</function>
        <start_addr>28</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEAT_1_HOURS_THRESHOLD_SETTING">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEAT_2_HOURS">
        <function>3</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEAT_2_HOURS_SETTING">
        <function>3</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEAT_2_HOURS_THRESHOLD">
        <function>3</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEAT_2_HOURS_THRESHOLD_SETTING">
        <function>3</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEAT_3_HOURS">
        <function>3</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEAT_3_HOURS_SETTING">
        <function>3</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEAT_3_HOURS_THRESHOLD">
        <function>3</function>
        <start_addr>36</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEAT_3_HOURS_THRESHOLD_SETTING">
        <function>3</function>
        <start_addr>37</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FAN_HOURS_THRESHOLD">
        <function>3</function>
        <start_addr>38</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FAN_HOURS_THRESHOLD_SETTING">
        <function>3</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FAN_RAMP">
        <function>3</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FAN_RUN_HOURS">
        <function>3</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FAN_RUN_HOURS_SETTING">
        <function>3</function>
        <start_addr>42</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FAN_SPEED_SETTING">
        <function>3</function>
        <start_addr>43</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FC_FLUID_TEMP">
        <function>3</function>
        <start_addr>44</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREE_COOLING_INTERNAL_TEMPERATURE_DELTA">
        <function>3</function>
        <start_addr>45</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREE_COOLING_INTERNAL_TEMPERATURE_DELTA_SETTING">
        <function>3</function>
        <start_addr>46</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREE_COOLING_RAMP">
        <function>3</function>
        <start_addr>47</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREE_COOLING_VALVE_HOURS_SETTING">
        <function>3</function>
        <start_addr>48</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREE_COOLING_VALVE_HOURS_STATUS">
        <function>3</function>
        <start_addr>49</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREE_COOLING_VALVE_HOURS_THRESHOLD">
        <function>3</function>
        <start_addr>50</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREE_COOLING_VALVE_HOURS_THRESHOLD_SETTING">
        <function>3</function>
        <start_addr>51</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HEATING_RAMP">
        <function>3</function>
        <start_addr>52</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_HUMIDITY_SETPOINT_SENSOR_A_SETTING">
        <function>3</function>
        <start_addr>53</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_HUMIDITY_SETPOINT_SETTING">
        <function>3</function>
        <start_addr>54</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_RETURN_HUMIDITY_THRESHOLD">
        <function>3</function>
        <start_addr>55</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_TEMP_ALARM_SETPOINT">
        <function>3</function>
        <start_addr>56</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_TEMP_SETPOINT_SENSOR_A_SETTING">
        <function>3</function>
        <start_addr>57</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_TEMP_SETPOINT_SETTING">
        <function>3</function>
        <start_addr>58</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HOT_WATER_HOT_GAS_VALVE">
        <function>3</function>
        <start_addr>59</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HOT_WATER_HOT_GAS_VALVE_HOURS">
        <function>3</function>
        <start_addr>60</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HOT_WATER_HOT_GAS_VALVE_HOURS_SETTING">
        <function>3</function>
        <start_addr>61</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HOT_WATER_HOT_GAS_VALVE_HOURS_THRESHOLD">
        <function>3</function>
        <start_addr>62</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HOT_WATER_HOT_GAS_VALVE_HOURS_THRESHOLD_SETTING">
        <function>3</function>
        <start_addr>63</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFICATION_RAMP">
        <function>3</function>
        <start_addr>64</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_HOURS_PARAMETER_SETTING">
        <function>3</function>
        <start_addr>65</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_HOURS_THRESHOLD">
        <function>3</function>
        <start_addr>66</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_HOURS_THRESHOLD_SETTING">
        <function>3</function>
        <start_addr>67</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_RUN_HRS">
        <function>3</function>
        <start_addr>68</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_DEAD_BAND_SETPOINT">
        <function>3</function>
        <start_addr>69</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_DEAD_BAND_SETTING">
        <function>3</function>
        <start_addr>70</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_PROPORTIONAL_BAND_SETPOINT">
        <function>3</function>
        <start_addr>71</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_PROPORTIONAL_BAND_SETTING">
        <function>3</function>
        <start_addr>72</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_PROPORTIONAL_CONTROL_INT_TIME_SETTING">
        <function>3</function>
        <start_addr>73</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_PROPORTIONAL_CONTROL_INTEGRATION_TIME">
        <function>3</function>
        <start_addr>74</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_SETPOINT">
        <function>3</function>
        <start_addr>75</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_SETPOINT_SETTING">
        <function>3</function>
        <start_addr>76</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="IR_FLUSH_RATE_PARAMETER_SETTING">
        <function>3</function>
        <start_addr>77</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="IR_FLUSH_RATE_SETPOINT">
        <function>3</function>
        <start_addr>78</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_HUMIDITY_ALARM_SETPOINT">
        <function>3</function>
        <start_addr>79</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_HUMIDITY_SETPOINT_SENSOR_A_SETTING">
        <function>3</function>
        <start_addr>80</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_RETURN_HUMIDITY_SETPOINT_SETTING">
        <function>3</function>
        <start_addr>81</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_TEMP_ALARM_SETPOINT">
        <function>3</function>
        <start_addr>82</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_TEMP_SETPOINT_SENSOR_A_SETTING">
        <function>3</function>
        <start_addr>83</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_TEMP_SETPOINT_SETTING">
        <function>3</function>
        <start_addr>84</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MAINTENANCE_MONTH">
        <function>3</function>
        <start_addr>85</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MAINTENANCE_RAMP">
        <function>3</function>
        <start_addr>86</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MAINTENANCE_YEAR">
        <function>3</function>
        <start_addr>87</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MAXIMUM_FAN_SPEED_SETPOINT">
        <function>3</function>
        <start_addr>88</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MINIMUM_CHILLED_WATER_TEMP_SET_POINT">
        <function>3</function>
        <start_addr>89</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MINIMUM_CHILLED_WATER_TEMP_SET_POINT_SETTING">
        <function>3</function>
        <start_addr>90</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MONTH_1_12">
        <function>3</function>
        <start_addr>91</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RETURN_HUMIDITY">
        <function>3</function>
        <start_addr>92</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RETURN_HUMIDITY_SET_POINT">
        <function>3</function>
        <start_addr>93</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RETURN_HUMIDITY_SETPOINT_SETTING">
        <function>3</function>
        <start_addr>94</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RETURN_TEMP">
        <function>3</function>
        <start_addr>95</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RETURN_TEMP_SETPOINT">
        <function>3</function>
        <start_addr>96</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_A_HIGH_HUMIDITY_ALARM_SETPOINT">
        <function>3</function>
        <start_addr>97</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_A_HIGH_TEMP_ALARM_SETPOINT">
        <function>3</function>
        <start_addr>98</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_A_HUMIDITY">
        <function>3</function>
        <start_addr>99</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_A_LOW_HUMIDITY_ALARM_SETPOINT">
        <function>3</function>
        <start_addr>100</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_A_LOW_TEMP_ALARM_SETPOINT">
        <function>3</function>
        <start_addr>101</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_A_TEMP">
        <function>3</function>
        <start_addr>102</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_B_HUMIDITY">
        <function>3</function>
        <start_addr>103</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_B_TEMP">
        <function>3</function>
        <start_addr>104</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_C_HUMIDITY">
        <function>3</function>
        <start_addr>105</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_C_TEMP">
        <function>3</function>
        <start_addr>106</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SINGLE_UNIT_AUTO_RESTART_DELAY_SETPOINT">
        <function>3</function>
        <start_addr>107</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SINGLE_UNIT_AUTO_RESTART_DELAY_SETTING">
        <function>3</function>
        <start_addr>108</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SUPPLY_TEMP">
        <function>3</function>
        <start_addr>109</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SUPPLY_TEMPERATURE_SETPOINT">
        <function>3</function>
        <start_addr>110</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SUPPLY_TEMP_SETPOINT_SETTING">
        <function>3</function>
        <start_addr>111</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TEMPERATURE_DEADBAND_SETPOINT">
        <function>3</function>
        <start_addr>112</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TEMPERATURE_DEADBAND_SETTING">
        <function>3</function>
        <start_addr>113</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TEMPERATURE_PROPORTIONAL_BAND_SETPOINT">
        <function>3</function>
        <start_addr>114</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TEMPERATURE_SETPOINT">
        <function>3</function>
        <start_addr>115</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TEMP_PROPORTIONAL_BAND_SETTING">
        <function>3</function>
        <start_addr>116</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TEMP_SETPOINT_SETTING">
        <function>3</function>
        <start_addr>117</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TODAY'S_HIGH_AIR_TEMPERATURE_TIME">
        <function>3</function>
        <start_addr>118</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TODAY'S_HIGH_HUMIDITY">
        <function>3</function>
        <start_addr>119</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TODAY'S_HIGH_HUMIDITY_TIME">
        <function>3</function>
        <start_addr>120</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TODAY'S_HIGH_TEMPERATURE">
        <function>3</function>
        <start_addr>121</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TODAY'S_LOW_AIR_TEMPERATURE_TIME">
        <function>3</function>
        <start_addr>122</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TODAY'S_LOW_HUMIDITY">
        <function>3</function>
        <start_addr>123</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TODAY'S_LOW_HUMIDITY_TIME">
        <function>3</function>
        <start_addr>124</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TODAY'S_LOW_TEMPERATURE">
        <function>3</function>
        <start_addr>125</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="YEAR_2XXX">
        <function>3</function>
        <start_addr>126</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_CAPACITY_CONTROL_STATE">
        <function>3</function>
        <start_addr>127</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_STATE">
        <function>3</function>
        <start_addr>128</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_CAPACITY_CONTROL_STATE">
        <function>3</function>
        <start_addr>129</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_STATE">
        <function>3</function>
        <start_addr>130</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COOLING_STATE">
        <function>3</function>
        <start_addr>131</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DEHUMIDIFIER_STATE">
        <function>3</function>
        <start_addr>132</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DISABLE_NOTIFICATIONS">
        <function>3</function>
        <start_addr>133</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRICAL_HEATER_STATE">
        <function>3</function>
        <start_addr>134</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FAN_CONTROL_MODE_SETTING">
        <function>3</function>
        <start_addr>135</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FAN_STATE">
        <function>3</function>
        <start_addr>136</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREE_COOLING_STATE">
        <function>3</function>
        <start_addr>137</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREE_COOLING_STATE1">
        <function>3</function>
        <start_addr>138</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HOT_WATER_HOT_GAS_STATE">
        <function>3</function>
        <start_addr>139</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_STATE">
        <function>3</function>
        <start_addr>140</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MAINTENANCE_TRACKING_STATE">
        <function>3</function>
        <start_addr>141</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MINIMUM_CHILLED_WATER_TEMP_SET_POINT_ENABLE">
        <function>3</function>
        <start_addr>142</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_CONTROL_MODE">
        <function>3</function>
        <start_addr>143</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_ON_OFF_CONTROL">
        <function>3</function>
        <start_addr>144</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TEMPERATURE_SCALE">
        <function>3</function>
        <start_addr>145</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="UNIT_MAINTENANCE_MODE_TIME_EXPIRED">
        <function>3</function>
        <start_addr>146</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="UNIT_ON_OFF">
        <function>3</function>
        <start_addr>147</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="UNIT_STANDBY">
        <function>3</function>
        <start_addr>148</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="AIR_TEMPERATURE_CONTROL_TYPE">
        <function>3</function>
        <start_addr>149</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FAN_CONTROL_MODE">
        <function>3</function>
        <start_addr>150</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREE_COOLING_INTERNAL_CONTROL_MODE">
        <function>3</function>
        <start_addr>151</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_PROPORTIONAL_CONTROL_TYPE">
        <function>3</function>
        <start_addr>152</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OPERATING_STATE_REASON">
        <function>3</function>
        <start_addr>153</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SUPPLY_AIR_TEMPERATURE_SENSOR_CONTROL">
        <function>3</function>
        <start_addr>154</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_STATUS">
        <function>3</function>
        <start_addr>155</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="AMBIENT_SENSOR_ISSUE">
        <function>3</function>
        <start_addr>156</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BMS_COMMUNICATIONS_TIMEOUT">
        <function>3</function>
        <start_addr>157</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CHILLED_WATER_CONTROL_VALVE_POSITION_1">
        <function>3</function>
        <start_addr>158</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CHILLED_WATER_CONTROL_VALVE_POSITION_2">
        <function>3</function>
        <start_addr>159</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CLOGGED_AIR_FILTER">
        <function>3</function>
        <start_addr>160</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_HIGH_HEAD_PRESSURE">
        <function>3</function>
        <start_addr>161</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_HIGH_PRESSURE_TRANDUCER_ISSUE">
        <function>3</function>
        <start_addr>162</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_HOURS_EXCEEDED">
        <function>3</function>
        <start_addr>163</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_LOW_PRESSURE_TRANDUCER_ISSUE">
        <function>3</function>
        <start_addr>164</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_LOW_SUCTION_PRESSURE">
        <function>3</function>
        <start_addr>165</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_PUMPDOWN_FAIL">
        <function>3</function>
        <start_addr>166</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_SHORT_CYCLE">
        <function>3</function>
        <start_addr>167</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_THERMAL_OVERLOAD">
        <function>3</function>
        <start_addr>168</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_HIGH_HEAD_PRESSURE">
        <function>3</function>
        <start_addr>169</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_HIGH_PRESSURE_TRANDUCER_ISSUE">
        <function>3</function>
        <start_addr>170</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_HOURS_EXCEEDED">
        <function>3</function>
        <start_addr>171</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_LOW_PRESSURE_TRANDUCER_ISSUE">
        <function>3</function>
        <start_addr>172</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_LOW_SUCTION_PRESSURE">
        <function>3</function>
        <start_addr>173</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_PUMPDOWN_FAIL">
        <function>3</function>
        <start_addr>174</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_SHORT_CYCLE">
        <function>3</function>
        <start_addr>175</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_THERMAL_OVERLOAD">
        <function>3</function>
        <start_addr>176</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_CAPACITY_REDUCED">
        <function>3</function>
        <start_addr>177</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_LOCKOUT">
        <function>3</function>
        <start_addr>178</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CONDENSER_1_ISSUE">
        <function>3</function>
        <start_addr>179</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CONDENSER_2_ISSUE">
        <function>3</function>
        <start_addr>180</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CONDENSER_PUMP_HIGH_WATER">
        <function>3</function>
        <start_addr>181</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CONDENSER_TVSS_ISSUE">
        <function>3</function>
        <start_addr>182</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CONDENSER_VFD_ISSUE">
        <function>3</function>
        <start_addr>183</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CUSTOMER_INPUT_1">
        <function>3</function>
        <start_addr>184</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CUSTOMER_INPUT_2">
        <function>3</function>
        <start_addr>185</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CUSTOMER_INPUT_3">
        <function>3</function>
        <start_addr>186</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CUSTOMER_INPUT_4">
        <function>3</function>
        <start_addr>187</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DEHUMIDIFIER_HOURS_EXCEEDED">
        <function>3</function>
        <start_addr>188</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIGISCROLL_1_OVERTEMP">
        <function>3</function>
        <start_addr>189</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIGISCROLL_2_OVERTEMP">
        <function>3</function>
        <start_addr>190</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIGITAL_SCROLL_1_SENSOR_FAIL">
        <function>3</function>
        <start_addr>191</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIGITAL_SCROLL_2_SENSOR_FAIL">
        <function>3</function>
        <start_addr>192</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEATER_1_HOURS_EXCEEDED">
        <function>3</function>
        <start_addr>193</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEATER_2_HOURS_EXCEEDED">
        <function>3</function>
        <start_addr>194</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELECTRIC_REHEATER_3_HOURS_EXCEEDED">
        <function>3</function>
        <start_addr>195</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EXTERNAL_FIRE_DETECTED">
        <function>3</function>
        <start_addr>196</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EXT_FREE_COOLING_LOCKOUT">
        <function>3</function>
        <start_addr>197</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EXT_LOSS_OF_AIR_BLOWER">
        <function>3</function>
        <start_addr>198</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EXT_LOSS_OF_FLOW">
        <function>3</function>
        <start_addr>199</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EXT_OVER_TEMPERATURE">
        <function>3</function>
        <start_addr>200</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EXT_STANDBY_GLYCOL_PUMP_ON">
        <function>3</function>
        <start_addr>201</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EXT_STANDBY_UNIT_ON">
        <function>3</function>
        <start_addr>202</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FAN_HOURS_EXCEEDED">
        <function>3</function>
        <start_addr>203</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FAN_ISSUE">
        <function>3</function>
        <start_addr>204</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREE_COOLING_TEMP_SENSOR_ISSUE">
        <function>3</function>
        <start_addr>205</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREE_COOLING_VALVE_HOURS_EXCEEDED">
        <function>3</function>
        <start_addr>206</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_CAPACITY">
        <function>3</function>
        <start_addr>207</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_POWER_SHUTDOWN">
        <function>3</function>
        <start_addr>208</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HIGH_RETURN_HUMIDITY">
        <function>3</function>
        <start_addr>209</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HOT_WATER_OR_HOT_GAS_WORKING_HOURS_EXCEEDED">
        <function>3</function>
        <start_addr>210</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_CONTROL_BOARD_NOT_DETECTED">
        <function>3</function>
        <start_addr>211</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_CYLINDER_WORN">
        <function>3</function>
        <start_addr>212</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_HOURS_EXCEEDED">
        <function>3</function>
        <start_addr>213</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_ISSUE">
        <function>3</function>
        <start_addr>214</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_LOCKOUT">
        <function>3</function>
        <start_addr>215</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_LOW_WATER">
        <function>3</function>
        <start_addr>216</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_OVERCURRENT">
        <function>3</function>
        <start_addr>217</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDIFIER_UNDERCURRENT">
        <function>3</function>
        <start_addr>218</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOSS_OF_AIR_FLOW">
        <function>3</function>
        <start_addr>219</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOSS_OF_COMMUNICATIONS">
        <function>3</function>
        <start_addr>220</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_MEMORY">
        <function>3</function>
        <start_addr>221</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_RETURN_HUMIDITY">
        <function>3</function>
        <start_addr>222</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MAIN_FAN_OVERLOAD">
        <function>3</function>
        <start_addr>223</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MASTER_UNIT_COMMUNICATION_LOST">
        <function>3</function>
        <start_addr>224</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="NOTIFICATIONS_DISABLED">
        <function>3</function>
        <start_addr>225</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RAM_BATTERY_ISSUE">
        <function>3</function>
        <start_addr>226</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="REHEATER_OVERTEMP">
        <function>3</function>
        <start_addr>227</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="REHEAT_LOCKOUT">
        <function>3</function>
        <start_addr>228</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RETURN_AIR_OVERTEMP">
        <function>3</function>
        <start_addr>229</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RETURN_AIR_SENSOR_ISSUE">
        <function>3</function>
        <start_addr>230</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RETURN_AIR_UNDERTEMP">
        <function>3</function>
        <start_addr>231</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_A_HIGH_HUMIDITY">
        <function>3</function>
        <start_addr>232</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_A_ISSUE">
        <function>3</function>
        <start_addr>233</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_A_LOW_HUMIDITY">
        <function>3</function>
        <start_addr>234</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_A_OVERTEMP">
        <function>3</function>
        <start_addr>235</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SENSOR_A_UNDERTEMP">
        <function>3</function>
        <start_addr>236</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SERVICE_REQUIRED">
        <function>3</function>
        <start_addr>237</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SHUTDOWN_LOSS_OF_POWER">
        <function>3</function>
        <start_addr>238</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SMOKE_DETECTED">
        <function>3</function>
        <start_addr>239</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SUPPLY_AIR_OVERTEMP">
        <function>3</function>
        <start_addr>240</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SUPPLY_AIR_SENSOR_ISSUE">
        <function>3</function>
        <start_addr>241</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SUPPLY_AIR_UNDERTEMP">
        <function>3</function>
        <start_addr>242</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SUPPLY_CHILLED_WATER_LOSS_OF_FLOW">
        <function>3</function>
        <start_addr>243</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SUPPLY_CHILLED_WATER_OVER_TEMP">
        <function>3</function>
        <start_addr>244</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="UNIT_CODE_MISSING">
        <function>3</function>
        <start_addr>245</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="UNIT_COMMUNICATION_LOST">
        <function>3</function>
        <start_addr>246</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="UNIT_IN_MAINTENANCE_MODE">
        <function>3</function>
        <start_addr>247</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="WATER_LEAKAGE_DETECTOR_SENSOR_ISSUE">
        <function>3</function>
        <start_addr>248</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="WATER_UNDER_FLOOR">
        <function>3</function>
        <start_addr>249</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>