<?xml version="1.0" encoding="utf-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
    xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" 
    ddfid="roche_ups" 
    ddfname="ROCHE UPS" 
    ddfversion="1" 
    canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="roche_ups">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">ROCHE</setProductData>
    <setProductData ruleid="modeldata" field="model">UPS</setProductData>
    <setProductData ruleid="typedata" field="type">UPS</setProductData>
    <setProductData ruleid="inputphasecount" field="inputphasecount">3</setProductData>
    <setProductData ruleid="outputphasecount" field="outputphasecount">3</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />- Slave<commSetting field="slaveaddress" />
    </setDefaultLabel>
    <numSensor ruleid="alarm_i">
      <type>num</type>
      <sensorId>ALARM_I</sensorId>
      <value>
        <getOid>ALARM_I</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>ALARM I</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="alarm_ii">
      <type>num</type>
      <sensorId>ALARM_II</sensorId>
      <value>
        <getOid>ALARM_II</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>ALARM II</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="alarm_iii">
      <type>num</type>
      <sensorId>ALARM_III</sensorId>
      <value>
        <getOid>ALARM_III</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>ALARM III</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="alarm_iv">
      <type>num</type>
      <sensorId>ALARM_IV</sensorId>
      <value>
        <getOid>ALARM_IV</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>ALARM IV</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="alarm_v">
      <type>num</type>
      <sensorId>ALARM_V</sensorId>
      <value>
        <getOid>ALARM_V</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>ALARM V</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="battery_time_remaining">
      <type>timeinmin</type>
      <sensorId>_TIME_REMAINING_ON_BATT</sensorId>
      <value>
        <getOid>BATTERY_TIME_REMAINING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Battery Time Remaining</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="dc_bus_current">
      <type>amperage</type>
      <sensorId>_TOTAL_DC_AMPERAGE</sensorId>
      <value>
        <getOid>DC_BUS_CURRENT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>DC Bus Current</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="dc_bus_voltage">
      <type>voltage</type>
      <sensorId>DC_BUS_VOLTAGE</sensorId>
      <value>
        <getOid>DC_BUS_VOLTAGE</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>DC Bus Voltage</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="inlet_air_temperature">
      <type>temp</type>
      <sensorId>_EM_TEMP_1</sensorId>
      <value>
        <mult>
          <op>
            <sub>
              <op>
                <getOid>INLET_AIR_TEMPERATURE</getOid>
              </op>
              <op>32</op>
            </sub>
          </op>
          <op>
            <div>
              <op>5</op>
              <op>9</op>
            </div>
          </op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Inlet Air Temperature</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="inverter_overload_time_remaining">
      <type>timeinmin</type>
      <sensorId>INVERTER_OVERLOAD_TIME_REMAINING</sensorId>
      <value>
        <getOid>INVERTER_OVERLOAD_TIME_REMAINING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Inverter Overload Time Remaining</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="module_battery_current">
      <type>amperage</type>
      <sensorId>BATTERY_CURRENT1</sensorId>
      <value>
        <getOid>MODULE_BATTERY_CURRENT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Module Battery Current</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="module_battery_time_remaining">
      <type>timeinmin</type>
      <sensorId>_TIME_ON_BATT</sensorId>
      <value>
        <getOid>MODULE_BATTERY_TIME_REMAINING</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Module Battery Time Remaining</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="module_dc_bus_voltage">
      <type>voltage</type>
      <sensorId>MODULE_DC_BUS_VOLTAGE</sensorId>
      <value>
        <getOid>MODULE_DC_BUS_VOLTAGE</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Module DC Bus Voltage</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="module_total_kva_output">
      <type>num/powerKVA</type>
      <sensorId>_TOTAL_OUTPUT_APPARENT_POWER</sensorId>
      <value>
        <getOid>MODULE_TOTAL_KVA_OUTPUT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Module Total kVA Output</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="module_total_kw_output">
      <type>num/powerKW</type>
      <sensorId>_MODDIST_MODULE_OUTPUT_POWER1</sensorId>
      <value>
        <getOid>MODULE_TOTAL_KW_OUTPUT</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Module Total kW Output</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_input_frequency">
      <type>frequency</type>
      <sensorId>_INPUT_FREQ</sensorId>
      <value>
        <getOid>SYSTEM_INPUT_FREQUENCY</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Input Frequency</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_input_rms_a_b">
      <type>voltage</type>
      <sensorId>_MAIN_INPUT_VOLTAGE_L2L_1</sensorId>
      <value>
        <getOid>SYSTEM_INPUT_RMS_A_B</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Input RMS A B</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_input_rms_b_c">
      <type>voltage</type>
      <sensorId>_MAIN_INPUT_VOLTAGE_L2L_2</sensorId>
      <value>
        <getOid>SYSTEM_INPUT_RMS_B_C</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Input RMS B C</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_input_rms_c_a">
      <type>voltage</type>
      <sensorId>_MAIN_INPUT_VOLTAGE_L2L_3</sensorId>
      <value>
        <getOid>SYSTEM_INPUT_RMS_C_A</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Input RMS C A</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_input_rms_current_phase_a">
      <type>amperage</type>
      <sensorId>INPUT_CURRENT_PHASE1</sensorId>
      <value>
        <getOid>SYSTEM_INPUT_RMS_CURRENT_PHASE_A</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Input RMS Current Phase A</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_input_rms_current_phase_b">
      <type>amperage</type>
      <sensorId>INPUT_CURRENT_PHASE2</sensorId>
      <value>
        <getOid>SYSTEM_INPUT_RMS_CURRENT_PHASE_B</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Input RMS Current Phase B</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_input_rms_current_phase_c">
      <type>amperage</type>
      <sensorId>INPUT_CURRENT_PHASE3</sensorId>
      <value>
        <getOid>SYSTEM_INPUT_RMS_CURRENT_PHASE_C</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Input RMS Current Phase C</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_capacity_phase_a">
      <type>pctofcapacity</type>
      <sensorId>_OUTPUT_PCT_W_PHASE1</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_CAPACITY_PHASE_A</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Capacity Phase A</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_capacity_phase_a_va">
      <type>pctofcapacity</type>
      <sensorId>_OUTPUT_PCT_VA_1</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_CAPACITY_PHASE_A_VA</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Capacity Phase A vA</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_capacity_phase_b">
      <type>pctofcapacity</type>
      <sensorId>_OUTPUT_PCT_W_PHASE2</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_CAPACITY_PHASE_B</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Capacity Phase B</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_capacity_phase_b_va">
      <type>pctofcapacity</type>
      <sensorId>_OUTPUT_PCT_VA_2</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_CAPACITY_PHASE_B_VA</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Capacity Phase B vA</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_capacity_phase_c">
      <type>pctofcapacity</type>
      <sensorId>_OUTPUT_PCT_W_PHASE3</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_CAPACITY_PHASE_C</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Capacity Phase C</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_capacity_phase_c_va">
      <type>pctofcapacity</type>
      <sensorId>_OUTPUT_PCT_VA_3</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_CAPACITY_PHASE_C_VA</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Capacity Phase C vA</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_frequency">
      <type>frequency</type>
      <sensorId>_OUTPUT_FREQUENCY</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_FREQUENCY</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Frequency</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_power_factor_phase_a">
      <type>num/powerfactor</type>
      <sensorId>_OUTPUT_POWER_FACTOR_1</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_POWER_FACTOR_PHASE_A</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Power Factor Phase A</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_power_factor_phase_b">
      <type>num/powerfactor</type>
      <sensorId>_OUTPUT_POWER_FACTOR_2</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_POWER_FACTOR_PHASE_B</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Power Factor Phase B</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_power_factor_phase_c">
      <type>num/powerfactor</type>
      <sensorId>_OUTPUT_POWER_FACTOR_3</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_POWER_FACTOR_PHASE_C</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Power Factor Phase C</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_power_kva">
      <type>num/powerKVA</type>
      <sensorId>_OUTPUT_APPARENT_POWER_TOTAL</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_POWER_KVA</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Power kVA</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_power_kw">
      <type>powerW</type>
      <sensorId>_OUTPUT_POWER_TOTAL</sensorId>
      <value>
        <mult> 
          <op> 
            <getOid>SYSTEM_OUTPUT_POWER_KW</getOid>
          </op> 
          <op>1000</op> 
        </mult> 
      </value>
      <valueInc>1</valueInc>
      <label>System Output Power W</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_rms_current_phs_a">
      <type>amperage</type>
      <sensorId>A_CURRENT_11</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_RMS_CURRENT_PHS_A</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output RMS Current Phs A</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_rms_current_phs_b">
      <type>amperage</type>
      <sensorId>B_CURRENT_11</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_RMS_CURRENT_PHS_B</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output RMS Current Phs B</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_rms_current_phs_c">
      <type>amperage</type>
      <sensorId>C_CURRENT_11</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_RMS_CURRENT_PHS_C</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output RMS Current Phs C</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_voltage_rms_a_b">
      <type>voltage</type>
      <sensorId>_OUTPUT_VOLTAGE_L2L_1</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_VOLTAGE_RMS_A_B</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Voltage RMS A B</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_voltage_rms_a_n">
      <type>voltage</type>
      <sensorId>_OUTPUT_VOLTAGE_L2N_1</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_VOLTAGE_RMS_A_N</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Voltage RMS A N</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_voltage_rms_b_c">
      <type>voltage</type>
      <sensorId>_OUTPUT_VOLTAGE_L2L_2</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_VOLTAGE_RMS_B_C</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Voltage RMS B C</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_voltage_rms_b_n">
      <type>voltage</type>
      <sensorId>_OUTPUT_VOLTAGE_L2N_2</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_VOLTAGE_RMS_B_N</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Voltage RMS B N</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_voltage_rms_c_a">
      <type>voltage</type>
      <sensorId>_OUTPUT_VOLTAGE_L2L_3</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_VOLTAGE_RMS_C_A</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Voltage RMS C A</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="system_output_voltage_rms_c_n">
      <type>voltage</type>
      <sensorId>_OUTPUT_VOLTAGE_L2N_3</sensorId>
      <value>
        <getOid>SYSTEM_OUTPUT_VOLTAGE_RMS_C_N</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>System Output Voltage RMS C N</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="time_in_maintenance_mode">
      <type>timeinmin</type>
      <sensorId>TIME_IN_MAINTENANCE_MODE</sensorId>
      <value>
        <getOid>TIME_IN_MAINTENANCE_MODE</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Time In Maintenance Mode</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="time_remaining_in_maintenance_mode_hr">
      <type>timeinmin</type>
      <sensorId>TIME_REMAINING_IN_MAINTENANCE_MODE_HR</sensorId>
      <value>
        <getOid>TIME_REMAINING_IN_MAINTENANCE_MODE_HR</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Time Remaining In Maintenance Mode hr</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="time_remaining_in_maintenance_mode_min">
      <type>timeinmin</type>
      <sensorId>TIME_REMAINING_IN_MAINTENANCE_MODE_MIN</sensorId>
      <value>
        <getOid>TIME_REMAINING_IN_MAINTENANCE_MODE_MIN</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Time Remaining In Maintenance Mode min</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="total_system_operating_time_hrs">
      <type>timeinhrs</type>
      <sensorId>TOTAL_SYSTEM_OPERATING_TIME_HRS</sensorId>
      <value>
        <getOid>TOTAL_SYSTEM_OPERATING_TIME_HRS</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Total System Operating Time Hrs</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <alarmFlags ruleid="critical">
      <value>
        <getOid>CRITICAL</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Critical Condition Present</activeText>
          <inactiveText>Critical Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Critical Condition Exists.</activeText>
          <inactiveText>Critical Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="maintenance">
      <value>
        <getOid>MAINTENANCE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Maintenance Condition Present</activeText>
          <inactiveText>Maintenance Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Maintenance Condition Exists.</activeText>
          <inactiveText>Maintenance Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="messages">
      <value>
        <getOid>MESSAGES</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Messages Condition Present</activeText>
          <inactiveText>Messages Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Messages Condition Exists.</activeText>
          <inactiveText>Messages Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="unit_maintenance_mode_time_expired">
      <value>
        <getOid>UNIT_MAINTENANCE_MODE_TIME_EXPIRED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Unit Maintenance Mode Time Expired Condition Present</activeText>
          <inactiveText>Unit Maintenance Mode Time Expired Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Unit Maintenance Mode Time Expired Condition Exists.</activeText>
          <inactiveText>Unit Maintenance Mode Time Expired Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="warnings">
      <value>
        <getOid>WARNINGS</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Warnings Condition Present</activeText>
          <inactiveText>Warnings Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Warnings Condition Exists.</activeText>
          <inactiveText>Warnings Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <stateSensor ruleid="dc_bus_qualification">
      <type>state</type>
      <sensorId>DC_BUS_QUALIFICATION</sensorId>
      <value>
        <getOid>DC_BUS_QUALIFICATION</getOid>
      </value>
      <label>DC Bus Qualification</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="input_breaker_cb1">
      <type>state</type>
      <sensorId>INPUT_BREAKER_CB1</sensorId>
      <value>
        <getOid>INPUT_BREAKER_CB1</getOid>
      </value>
      <label>Input Breaker CB1</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="input_qualification">
      <type>state</type>
      <sensorId>INPUT_QUALIFICATION</sensorId>
      <value>
        <getOid>INPUT_QUALIFICATION</getOid>
      </value>
      <label>Input Qualification</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="input_source">
      <type>state</type>
      <sensorId>INPUT_SOURCE</sensorId>
      <value>
        <getOid>INPUT_SOURCE</getOid>
      </value>
      <label>Input Source</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="inter_module_communication_status">
      <type>state</type>
      <sensorId>INTER_MODULE_COMMUNICATION_STATUS</sensorId>
      <value>
        <getOid>INTER_MODULE_COMMUNICATION_STATUS</getOid>
      </value>
      <label>Inter Module Communication Status</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="inverter_on_off">
      <type>state</type>
      <sensorId>INVERTER_ON_OFF</sensorId>
      <value>
        <getOid>INVERTER_ON_OFF</getOid>
      </value>
      <label>Inverter On Off</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="inverter_qualification">
      <type>state</type>
      <sensorId>INVERTER_QUALIFICATION</sensorId>
      <value>
        <getOid>INVERTER_QUALIFICATION</getOid>
      </value>
      <label>Inverter Qualification</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="module_inverter_status">
      <type>state</type>
      <sensorId>MODULE_INVERTER_STATUS</sensorId>
      <value>
        <getOid>MODULE_INVERTER_STATUS</getOid>
      </value>
      <label>Module Inverter Status</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="module_output_state">
      <type>state</type>
      <sensorId>MODULE_OUTPUT_STATE</sensorId>
      <value>
        <getOid>MODULE_OUTPUT_STATE</getOid>
      </value>
      <label>Module Output State</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="module_output_voltage_status">
      <type>state</type>
      <sensorId>MODULE_OUTPUT_VOLTAGE_STATUS</sensorId>
      <value>
        <getOid>MODULE_OUTPUT_VOLTAGE_STATUS</getOid>
      </value>
      <label>Module Output Voltage Status</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="multi_module_event_summary">
      <type>state</type>
      <sensorId>MULTI_MODULE_EVENT_SUMMARY</sensorId>
      <value>
        <getOid>MULTI_MODULE_EVENT_SUMMARY</getOid>
      </value>
      <label>Multi Module Event Summary</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="output_breaker_cb2">
      <type>state</type>
      <sensorId>OUTPUT_BREAKER_CB2</sensorId>
      <value>
        <getOid>OUTPUT_BREAKER_CB2</getOid>
      </value>
      <label>Output Breaker CB2</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="output_qualification">
      <type>state</type>
      <sensorId>OUTPUT_QUALIFICATION</sensorId>
      <value>
        <getOid>OUTPUT_QUALIFICATION</getOid>
      </value>
      <label>Output Qualification</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="output_source">
      <type>state</type>
      <sensorId>OUTPUT_SOURCE</sensorId>
      <value>
        <getOid>OUTPUT_SOURCE</getOid>
      </value>
      <label>Output Source</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="rectifier_on_off">
      <type>state</type>
      <sensorId>RECTIFIER_ON_OFF</sensorId>
      <value>
        <getOid>RECTIFIER_ON_OFF</getOid>
      </value>
      <label>Rectifier On Off</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="scc_event_summary">
      <type>state</type>
      <sensorId>SCC_EVENT_SUMMARY</sensorId>
      <value>
        <getOid>SCC_EVENT_SUMMARY</getOid>
      </value>
      <label>SCC Event Summary</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="system_status">
      <type>state</type>
      <sensorId>SYSTEM_STATUS</sensorId>
      <value>
        <getOid>SYSTEM_STATUS</getOid>
      </value>
      <label>System Status</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="trap_filter_disconnect">
      <type>state</type>
      <sensorId>TRAP_FILTER_DISCONNECT</sensorId>
      <value>
        <getOid>TRAP_FILTER_DISCONNECT</getOid>
      </value>
      <label>Trap Filter Disconnect</label>
      <enum>offon_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <alarmFlags ruleid="active_filter_stopped">
      <value>
        <getOid>ACTIVE_FILTER_STOPPED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Active Filter Stopped Condition Present</activeText>
          <inactiveText>Active Filter Stopped Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Active Filter Stopped Condition Exists.</activeText>
          <inactiveText>Active Filter Stopped Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="auto_restart_external_inhibit">
      <value>
        <getOid>AUTO_RESTART_EXTERNAL_INHIBIT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Auto Restart External Inhibit Condition Present</activeText>
          <inactiveText>Auto Restart External Inhibit Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Auto Restart External Inhibit Condition Exists.</activeText>
          <inactiveText>Auto Restart External Inhibit Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="auto_restart_failure">
      <value>
        <getOid>AUTO_RESTART_FAILURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Auto Restart Failure Condition Present</activeText>
          <inactiveText>Auto Restart Failure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Auto Restart Failure Condition Exists.</activeText>
          <inactiveText>Auto Restart Failure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="auto_restart_in_progress">
      <value>
        <getOid>AUTO_RESTART_IN_PROGRESS</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Auto Restart In Progress Condition Present</activeText>
          <inactiveText>Auto Restart In Progress Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Auto Restart In Progress Condition Exists.</activeText>
          <inactiveText>Auto Restart In Progress Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="auxiliary_overtemperature_warning">
      <value>
        <getOid>AUXILIARY_OVERTEMPERATURE_WARNING</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Auxiliary Overtemperature Warning Condition Present</activeText>
          <inactiveText>Auxiliary Overtemperature Warning Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Auxiliary Overtemperature Warning Condition Exists.</activeText>
          <inactiveText>Auxiliary Overtemperature Warning Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="backfeed_breaker_open">
      <value>
        <getOid>BACKFEED_BREAKER_OPEN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Backfeed Breaker Open Condition Present</activeText>
          <inactiveText>Backfeed Breaker Open Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Backfeed Breaker Open Condition Exists.</activeText>
          <inactiveText>Backfeed Breaker Open Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_auto_test_inhibited">
      <value>
        <getOid>BATTERY_AUTO_TEST_INHIBITED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Auto Test Inhibited Condition Present</activeText>
          <inactiveText>Battery Auto Test Inhibited Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Auto Test Inhibited Condition Exists.</activeText>
          <inactiveText>Battery Auto Test Inhibited Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_capacity_low">
      <value>
        <getOid>BATTERY_CAPACITY_LOW</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Capacity Low Condition Present</activeText>
          <inactiveText>Battery Capacity Low Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Capacity Low Condition Exists.</activeText>
          <inactiveText>Battery Capacity Low Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_charging_error">
      <value>
        <getOid>BATTERY_CHARGING_ERROR</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Charging Error Condition Present</activeText>
          <inactiveText>Battery Charging Error Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Charging Error Condition Exists.</activeText>
          <inactiveText>Battery Charging Error Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_charging_inhibit">
      <value>
        <getOid>BATTERY_CHARGING_INHIBIT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Charging Inhibit Condition Present</activeText>
          <inactiveText>Battery Charging Inhibit Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Charging Inhibit Condition Exists.</activeText>
          <inactiveText>Battery Charging Inhibit Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_charging_reduced">
      <value>
        <getOid>BATTERY_CHARGING_REDUCED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Charging Reduced Condition Present</activeText>
          <inactiveText>Battery Charging Reduced Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Charging Reduced Condition Exists.</activeText>
          <inactiveText>Battery Charging Reduced Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_circuit_breaker_1_open">
      <value>
        <getOid>BATTERY_CIRCUIT_BREAKER_1_OPEN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Circuit Breaker 1 Open Condition Present</activeText>
          <inactiveText>Battery Circuit Breaker 1 Open Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Circuit Breaker 1 Open Condition Exists.</activeText>
          <inactiveText>Battery Circuit Breaker 1 Open Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_circuit_breaker_2_open">
      <value>
        <getOid>BATTERY_CIRCUIT_BREAKER_2_OPEN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Circuit Breaker 2 Open Condition Present</activeText>
          <inactiveText>Battery Circuit Breaker 2 Open Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Circuit Breaker 2 Open Condition Exists.</activeText>
          <inactiveText>Battery Circuit Breaker 2 Open Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_circuit_breaker_3_open">
      <value>
        <getOid>BATTERY_CIRCUIT_BREAKER_3_OPEN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Circuit Breaker 3 Open Condition Present</activeText>
          <inactiveText>Battery Circuit Breaker 3 Open Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Circuit Breaker 3 Open Condition Exists.</activeText>
          <inactiveText>Battery Circuit Breaker 3 Open Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_circuit_breaker_4_open">
      <value>
        <getOid>BATTERY_CIRCUIT_BREAKER_4_OPEN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Circuit Breaker 4 Open Condition Present</activeText>
          <inactiveText>Battery Circuit Breaker 4 Open Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Circuit Breaker 4 Open Condition Exists.</activeText>
          <inactiveText>Battery Circuit Breaker 4 Open Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_circuit_breaker_5_open">
      <value>
        <getOid>BATTERY_CIRCUIT_BREAKER_5_OPEN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Circuit Breaker 5 Open Condition Present</activeText>
          <inactiveText>Battery Circuit Breaker 5 Open Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Circuit Breaker 5 Open Condition Exists.</activeText>
          <inactiveText>Battery Circuit Breaker 5 Open Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_circuit_breaker_6_open">
      <value>
        <getOid>BATTERY_CIRCUIT_BREAKER_6_OPEN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Circuit Breaker 6 Open Condition Present</activeText>
          <inactiveText>Battery Circuit Breaker 6 Open Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Circuit Breaker 6 Open Condition Exists.</activeText>
          <inactiveText>Battery Circuit Breaker 6 Open Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_circuit_breaker_7_open">
      <value>
        <getOid>BATTERY_CIRCUIT_BREAKER_7_OPEN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Circuit Breaker 7 Open Condition Present</activeText>
          <inactiveText>Battery Circuit Breaker 7 Open Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Circuit Breaker 7 Open Condition Exists.</activeText>
          <inactiveText>Battery Circuit Breaker 7 Open Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_circuit_breaker_8_open">
      <value>
        <getOid>BATTERY_CIRCUIT_BREAKER_8_OPEN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Circuit Breaker 8 Open Condition Present</activeText>
          <inactiveText>Battery Circuit Breaker 8 Open Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Circuit Breaker 8 Open Condition Exists.</activeText>
          <inactiveText>Battery Circuit Breaker 8 Open Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_discharging">
      <value>
        <getOid>BATTERY_DISCHARGING</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Discharging Condition Present</activeText>
          <inactiveText>Battery Discharging Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Discharging Condition Exists.</activeText>
          <inactiveText>Battery Discharging Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_equalize">
      <value>
        <getOid>BATTERY_EQUALIZE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Equalize Condition Present</activeText>
          <inactiveText>Battery Equalize Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Equalize Condition Exists.</activeText>
          <inactiveText>Battery Equalize Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_external_monitor_1">
      <value>
        <getOid>BATTERY_EXTERNAL_MONITOR_1</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery External Monitor 1 Condition Present</activeText>
          <inactiveText>Battery External Monitor 1 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery External Monitor 1 Condition Exists.</activeText>
          <inactiveText>Battery External Monitor 1 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_external_monitor_2">
      <value>
        <getOid>BATTERY_EXTERNAL_MONITOR_2</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery External Monitor 2 Condition Present</activeText>
          <inactiveText>Battery External Monitor 2 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery External Monitor 2 Condition Exists.</activeText>
          <inactiveText>Battery External Monitor 2 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_ground_fault">
      <value>
        <getOid>BATTERY_GROUND_FAULT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Ground Fault Condition Present</activeText>
          <inactiveText>Battery Ground Fault Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Ground Fault Condition Exists.</activeText>
          <inactiveText>Battery Ground Fault Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_low_shutdown">
      <value>
        <getOid>BATTERY_LOW_SHUTDOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Low Shutdown Condition Present</activeText>
          <inactiveText>Battery Low Shutdown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Low Shutdown Condition Exists.</activeText>
          <inactiveText>Battery Low Shutdown Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_main_disconnect_open">
      <value>
        <getOid>BATTERY_MAIN_DISCONNECT_OPEN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Main Disconnect Open Condition Present</activeText>
          <inactiveText>Battery Main Disconnect Open Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Main Disconnect Open Condition Exists.</activeText>
          <inactiveText>Battery Main Disconnect Open Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_over_temp">
      <value>
        <getOid>BATTERY_OVER_TEMP</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Over Temp Condition Present</activeText>
          <inactiveText>Battery Over Temp Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Over Temp Condition Exists.</activeText>
          <inactiveText>Battery Over Temp Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_overtemperature">
      <value>
        <getOid>BATTERY_OVERTEMPERATURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Overtemperature Condition Present</activeText>
          <inactiveText>Battery Overtemperature Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Overtemperature Condition Exists.</activeText>
          <inactiveText>Battery Overtemperature Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_overtemp_limit">
      <value>
        <getOid>BATTERY_OVERTEMP_LIMIT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Overtemp Limit Condition Present</activeText>
          <inactiveText>Battery Overtemp Limit Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Overtemp Limit Condition Exists.</activeText>
          <inactiveText>Battery Overtemp Limit Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_self_test">
      <value>
        <getOid>BATTERY_SELF_TEST</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Self Test Condition Present</activeText>
          <inactiveText>Battery Self Test Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Self Test Condition Exists.</activeText>
          <inactiveText>Battery Self Test Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_temp_imbalance">
      <value>
        <getOid>BATTERY_TEMP_IMBALANCE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Temp Imbalance Condition Present</activeText>
          <inactiveText>Battery Temp Imbalance Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Temp Imbalance Condition Exists.</activeText>
          <inactiveText>Battery Temp Imbalance Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_temp_sensor_fault">
      <value>
        <getOid>BATTERY_TEMP_SENSOR_FAULT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Temp Sensor Fault Condition Present</activeText>
          <inactiveText>Battery Temp Sensor Fault Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Temp Sensor Fault Condition Exists.</activeText>
          <inactiveText>Battery Temp Sensor Fault Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="battery_test_failed">
      <value>
        <getOid>BATTERY_TEST_FAILED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Battery Test Failed Condition Present</activeText>
          <inactiveText>Battery Test Failed Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Battery Test Failed Condition Exists.</activeText>
          <inactiveText>Battery Test Failed Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="common_alarm">
      <value>
        <getOid>COMMON_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Common Alarm Condition Present</activeText>
          <inactiveText>Common Alarm Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Common Alarm Condition Exists.</activeText>
          <inactiveText>Common Alarm Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="controls_reset_required">
      <value>
        <getOid>CONTROLS_RESET_REQUIRED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Controls Reset Required Condition Present</activeText>
          <inactiveText>Controls Reset Required Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Controls Reset Required Condition Exists.</activeText>
          <inactiveText>Controls Reset Required Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="dc_bus_ground_fault_negative">
      <value>
        <getOid>DC_BUS_GROUND_FAULT_NEGATIVE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>DC Bus Ground Fault Negative Condition Present</activeText>
          <inactiveText>DC Bus Ground Fault Negative Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>DC Bus Ground Fault Negative Condition Exists.</activeText>
          <inactiveText>DC Bus Ground Fault Negative Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="dc_bus_ground_fault_positive">
      <value>
        <getOid>DC_BUS_GROUND_FAULT_POSITIVE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>DC Bus Ground Fault Positive Condition Present</activeText>
          <inactiveText>DC Bus Ground Fault Positive Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>DC Bus Ground Fault Positive Condition Exists.</activeText>
          <inactiveText>DC Bus Ground Fault Positive Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="emergency_module_off_command">
      <value>
        <getOid>EMERGENCY_MODULE_OFF_COMMAND</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Emergency Module Off Command Condition Present</activeText>
          <inactiveText>Emergency Module Off Command Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Emergency Module Off Command Condition Exists.</activeText>
          <inactiveText>Emergency Module Off Command Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="epo_shutdown">
      <value>
        <getOid>EPO_SHUTDOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>EPO Shutdown Condition Present</activeText>
          <inactiveText>EPO Shutdown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>EPO Shutdown Condition Exists.</activeText>
          <inactiveText>EPO Shutdown Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="equipment_overtemperature">
      <value>
        <getOid>EQUIPMENT_OVERTEMPERATURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Equipment Overtemperature Condition Present</activeText>
          <inactiveText>Equipment Overtemperature Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Equipment Overtemperature Condition Exists.</activeText>
          <inactiveText>Equipment Overtemperature Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="equipment_overtemperature_limit">
      <value>
        <getOid>EQUIPMENT_OVERTEMPERATURE_LIMIT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Equipment Overtemperature Limit Condition Present</activeText>
          <inactiveText>Equipment Overtemperature Limit Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Equipment Overtemperature Limit Condition Exists.</activeText>
          <inactiveText>Equipment Overtemperature Limit Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="equipment_overtemperature_warning">
      <value>
        <getOid>EQUIPMENT_OVERTEMPERATURE_WARNING</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Equipment Overtemperature Warning Condition Present</activeText>
          <inactiveText>Equipment Overtemperature Warning Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Equipment Overtemperature Warning Condition Exists.</activeText>
          <inactiveText>Equipment Overtemperature Warning Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="equipment_temperature_sensor_fail">
      <value>
        <getOid>EQUIPMENT_TEMPERATURE_SENSOR_FAIL</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Equipment Temperature Sensor Fail Condition Present</activeText>
          <inactiveText>Equipment Temperature Sensor Fail Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Equipment Temperature Sensor Fail Condition Exists.</activeText>
          <inactiveText>Equipment Temperature Sensor Fail Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="excessive_current_thd">
      <value>
        <getOid>EXCESSIVE_CURRENT_THD</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Excessive Current THD Condition Present</activeText>
          <inactiveText>Excessive Current THD Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Excessive Current THD Condition Exists.</activeText>
          <inactiveText>Excessive Current THD Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="fuse_failure">
      <value>
        <getOid>FUSE_FAILURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Fuse Failure Condition Present</activeText>
          <inactiveText>Fuse Failure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Fuse Failure Condition Exists.</activeText>
          <inactiveText>Fuse Failure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="inlet_overtemperature">
      <value>
        <getOid>INLET_OVERTEMPERATURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Inlet Overtemperature Condition Present</activeText>
          <inactiveText>Inlet Overtemperature Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Inlet Overtemperature Condition Exists.</activeText>
          <inactiveText>Inlet Overtemperature Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_01">
      <value>
        <getOid>INPUT_CONTACT_01</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 01 Condition Present</activeText>
          <inactiveText>Input Contact 01 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 01 Condition Exists.</activeText>
          <inactiveText>Input Contact 01 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_02">
      <value>
        <getOid>INPUT_CONTACT_02</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 02 Condition Present</activeText>
          <inactiveText>Input Contact 02 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 02 Condition Exists.</activeText>
          <inactiveText>Input Contact 02 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_03">
      <value>
        <getOid>INPUT_CONTACT_03</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 03 Condition Present</activeText>
          <inactiveText>Input Contact 03 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 03 Condition Exists.</activeText>
          <inactiveText>Input Contact 03 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_04">
      <value>
        <getOid>INPUT_CONTACT_04</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 04 Condition Present</activeText>
          <inactiveText>Input Contact 04 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 04 Condition Exists.</activeText>
          <inactiveText>Input Contact 04 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_05">
      <value>
        <getOid>INPUT_CONTACT_05</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 05 Condition Present</activeText>
          <inactiveText>Input Contact 05 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 05 Condition Exists.</activeText>
          <inactiveText>Input Contact 05 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_06">
      <value>
        <getOid>INPUT_CONTACT_06</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 06 Condition Present</activeText>
          <inactiveText>Input Contact 06 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 06 Condition Exists.</activeText>
          <inactiveText>Input Contact 06 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_07">
      <value>
        <getOid>INPUT_CONTACT_07</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 07 Condition Present</activeText>
          <inactiveText>Input Contact 07 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 07 Condition Exists.</activeText>
          <inactiveText>Input Contact 07 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_08">
      <value>
        <getOid>INPUT_CONTACT_08</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 08 Condition Present</activeText>
          <inactiveText>Input Contact 08 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 08 Condition Exists.</activeText>
          <inactiveText>Input Contact 08 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_09">
      <value>
        <getOid>INPUT_CONTACT_09</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 09 Condition Present</activeText>
          <inactiveText>Input Contact 09 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 09 Condition Exists.</activeText>
          <inactiveText>Input Contact 09 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_10">
      <value>
        <getOid>INPUT_CONTACT_10</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 10 Condition Present</activeText>
          <inactiveText>Input Contact 10 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 10 Condition Exists.</activeText>
          <inactiveText>Input Contact 10 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_11">
      <value>
        <getOid>INPUT_CONTACT_11</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 11 Condition Present</activeText>
          <inactiveText>Input Contact 11 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 11 Condition Exists.</activeText>
          <inactiveText>Input Contact 11 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_12">
      <value>
        <getOid>INPUT_CONTACT_12</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 12 Condition Present</activeText>
          <inactiveText>Input Contact 12 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 12 Condition Exists.</activeText>
          <inactiveText>Input Contact 12 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_13">
      <value>
        <getOid>INPUT_CONTACT_13</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 13 Condition Present</activeText>
          <inactiveText>Input Contact 13 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 13 Condition Exists.</activeText>
          <inactiveText>Input Contact 13 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_14">
      <value>
        <getOid>INPUT_CONTACT_14</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 14 Condition Present</activeText>
          <inactiveText>Input Contact 14 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 14 Condition Exists.</activeText>
          <inactiveText>Input Contact 14 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_15">
      <value>
        <getOid>INPUT_CONTACT_15</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 15 Condition Present</activeText>
          <inactiveText>Input Contact 15 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 15 Condition Exists.</activeText>
          <inactiveText>Input Contact 15 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_contact_16">
      <value>
        <getOid>INPUT_CONTACT_16</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Contact 16 Condition Present</activeText>
          <inactiveText>Input Contact 16 Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Contact 16 Condition Exists.</activeText>
          <inactiveText>Input Contact 16 Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_current_imbalance">
      <value>
        <getOid>INPUT_CURRENT_IMBALANCE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Current Imbalance Condition Present</activeText>
          <inactiveText>Input Current Imbalance Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Current Imbalance Condition Exists.</activeText>
          <inactiveText>Input Current Imbalance Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_current_limit">
      <value>
        <getOid>INPUT_CURRENT_LIMIT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Current Limit Condition Present</activeText>
          <inactiveText>Input Current Limit Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Current Limit Condition Exists.</activeText>
          <inactiveText>Input Current Limit Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_filter_cycle_lock">
      <value>
        <getOid>INPUT_FILTER_CYCLE_LOCK</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Filter Cycle Lock Condition Present</activeText>
          <inactiveText>Input Filter Cycle Lock Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Filter Cycle Lock Condition Exists.</activeText>
          <inactiveText>Input Filter Cycle Lock Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_phase_rotation_error">
      <value>
        <getOid>INPUT_PHASE_ROTATION_ERROR</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Phase Rotation Error Condition Present</activeText>
          <inactiveText>Input Phase Rotation Error Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Phase Rotation Error Condition Exists.</activeText>
          <inactiveText>Input Phase Rotation Error Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="input_power_problem">
      <value>
        <getOid>INPUT_POWER_PROBLEM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Input Power Problem Condition Present</activeText>
          <inactiveText>Input Power Problem Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Input Power Problem Condition Exists.</activeText>
          <inactiveText>Input Power Problem Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="internal_comms_fail">
      <value>
        <getOid>INTERNAL_COMMS_FAIL</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Internal Comms Fail Condition Present</activeText>
          <inactiveText>Internal Comms Fail Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Internal Comms Fail Condition Exists.</activeText>
          <inactiveText>Internal Comms Fail Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="inverter_external_inhibit">
      <value>
        <getOid>INVERTER_EXTERNAL_INHIBIT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Inverter External Inhibit Condition Present</activeText>
          <inactiveText>Inverter External Inhibit Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Inverter External Inhibit Condition Exists.</activeText>
          <inactiveText>Inverter External Inhibit Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="inverter_external_off">
      <value>
        <getOid>INVERTER_EXTERNAL_OFF</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Inverter External Off Condition Present</activeText>
          <inactiveText>Inverter External Off Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Inverter External Off Condition Exists.</activeText>
          <inactiveText>Inverter External Off Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="inverter_failure">
      <value>
        <getOid>INVERTER_FAILURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Inverter Failure Condition Present</activeText>
          <inactiveText>Inverter Failure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Inverter Failure Condition Exists.</activeText>
          <inactiveText>Inverter Failure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="inverter_overload_phase_a">
      <value>
        <getOid>INVERTER_OVERLOAD_PHASE_A</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Inverter Overload Phase A Condition Present</activeText>
          <inactiveText>Inverter Overload Phase A Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Inverter Overload Phase A Condition Exists.</activeText>
          <inactiveText>Inverter Overload Phase A Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="inverter_overload_phase_b">
      <value>
        <getOid>INVERTER_OVERLOAD_PHASE_B</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Inverter Overload Phase B Condition Present</activeText>
          <inactiveText>Inverter Overload Phase B Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Inverter Overload Phase B Condition Exists.</activeText>
          <inactiveText>Inverter Overload Phase B Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="inverter_overload_phase_c">
      <value>
        <getOid>INVERTER_OVERLOAD_PHASE_C</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Inverter Overload Phase C Condition Present</activeText>
          <inactiveText>Inverter Overload Phase C Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Inverter Overload Phase C Condition Exists.</activeText>
          <inactiveText>Inverter Overload Phase C Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="inverter_overload_shutdown">
      <value>
        <getOid>INVERTER_OVERLOAD_SHUTDOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Inverter Overload Shutdown Condition Present</activeText>
          <inactiveText>Inverter Overload Shutdown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Inverter Overload Shutdown Condition Exists.</activeText>
          <inactiveText>Inverter Overload Shutdown Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="inverter_static_switch_scr_shorted">
      <value>
        <getOid>INVERTER_STATIC_SWITCH_SCR_SHORTED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Inverter Static Switch SCR Shorted Condition Present</activeText>
          <inactiveText>Inverter Static Switch SCR Shorted Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Inverter Static Switch SCR Shorted Condition Exists.</activeText>
          <inactiveText>Inverter Static Switch SCR Shorted Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="leading_power_factor">
      <value>
        <getOid>LEADING_POWER_FACTOR</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Leading Power Factor Condition Present</activeText>
          <inactiveText>Leading Power Factor Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Leading Power Factor Condition Exists.</activeText>
          <inactiveText>Leading Power Factor Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="load_bus_sync_active">
      <value>
        <getOid>LOAD_BUS_SYNC_ACTIVE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Load Bus Sync Active Condition Present</activeText>
          <inactiveText>Load Bus Sync Active Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Load Bus Sync Active Condition Exists.</activeText>
          <inactiveText>Load Bus Sync Active Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="load_bus_sync_inhibited">
      <value>
        <getOid>LOAD_BUS_SYNC_INHIBITED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Load Bus Sync Inhibited Condition Present</activeText>
          <inactiveText>Load Bus Sync Inhibited Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Load Bus Sync Inhibited Condition Exists.</activeText>
          <inactiveText>Load Bus Sync Inhibited Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="load_on_bypass">
      <value>
        <getOid>LOAD_ON_BYPASS</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Load On Bypass Condition Present</activeText>
          <inactiveText>Load On Bypass Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Load On Bypass Condition Exists.</activeText>
          <inactiveText>Load On Bypass Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="load_on_maintenance_bypass">
      <value>
        <getOid>LOAD_ON_MAINTENANCE_BYPASS</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Load On Maintenance Bypass Condition Present</activeText>
          <inactiveText>Load On Maintenance Bypass Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Load On Maintenance Bypass Condition Exists.</activeText>
          <inactiveText>Load On Maintenance Bypass Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="loss_of_comm">
      <value>
        <getOid>LOSS_OF_COMM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Loss Of Comm Condition Present</activeText>
          <inactiveText>Loss Of Comm Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Loss Of Comm Condition Exists.</activeText>
          <inactiveText>Loss Of Comm Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="loss_of_sync_pulse">
      <value>
        <getOid>LOSS_OF_SYNC_PULSE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Loss Of Sync Pulse Condition Present</activeText>
          <inactiveText>Loss Of Sync Pulse Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Loss Of Sync Pulse Condition Exists.</activeText>
          <inactiveText>Loss Of Sync Pulse Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="low_battery">
      <value>
        <getOid>LOW_BATTERY</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Low Battery Condition Present</activeText>
          <inactiveText>Low Battery Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Low Battery Condition Exists.</activeText>
          <inactiveText>Low Battery Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="main_controller_fault">
      <value>
        <getOid>MAIN_CONTROLLER_FAULT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Main Controller Fault Condition Present</activeText>
          <inactiveText>Main Controller Fault Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Main Controller Fault Condition Exists.</activeText>
          <inactiveText>Main Controller Fault Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="multiple_fan_failure">
      <value>
        <getOid>MULTIPLE_FAN_FAILURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Multiple Fan Failure Condition Present</activeText>
          <inactiveText>Multiple Fan Failure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Multiple Fan Failure Condition Exists.</activeText>
          <inactiveText>Multiple Fan Failure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="notifications_disabled">
      <value>
        <getOid>NOTIFICATIONS_DISABLED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Notifications Disabled Condition Present</activeText>
          <inactiveText>Notifications Disabled Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Notifications Disabled Condition Exists.</activeText>
          <inactiveText>Notifications Disabled Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="on_generator">
      <value>
        <getOid>ON_GENERATOR</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>On Generator Condition Present</activeText>
          <inactiveText>On Generator Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>On Generator Condition Exists.</activeText>
          <inactiveText>On Generator Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="outlet_overtemperature_limit">
      <value>
        <getOid>OUTLET_OVERTEMPERATURE_LIMIT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Outlet Overtemperature Limit Condition Present</activeText>
          <inactiveText>Outlet Overtemperature Limit Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Outlet Overtemperature Limit Condition Exists.</activeText>
          <inactiveText>Outlet Overtemperature Limit Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="output_low_power_factor">
      <value>
        <getOid>OUTPUT_LOW_POWER_FACTOR</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Output Low Power Factor Condition Present</activeText>
          <inactiveText>Output Low Power Factor Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Output Low Power Factor Condition Exists.</activeText>
          <inactiveText>Output Low Power Factor Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="output_overcurrent_phase_a">
      <value>
        <getOid>OUTPUT_OVERCURRENT_PHASE_A</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Output Overcurrent Phase A Condition Present</activeText>
          <inactiveText>Output Overcurrent Phase A Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Output Overcurrent Phase A Condition Exists.</activeText>
          <inactiveText>Output Overcurrent Phase A Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="output_overcurrent_phase_b">
      <value>
        <getOid>OUTPUT_OVERCURRENT_PHASE_B</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Output Overcurrent Phase B Condition Present</activeText>
          <inactiveText>Output Overcurrent Phase B Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Output Overcurrent Phase B Condition Exists.</activeText>
          <inactiveText>Output Overcurrent Phase B Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="output_overcurrent_phase_c">
      <value>
        <getOid>OUTPUT_OVERCURRENT_PHASE_C</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Output Overcurrent Phase C Condition Present</activeText>
          <inactiveText>Output Overcurrent Phase C Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Output Overcurrent Phase C Condition Exists.</activeText>
          <inactiveText>Output Overcurrent Phase C Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="parallel_comms_bus_warning">
      <value>
        <getOid>PARALLEL_COMMS_BUS_WARNING</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Parallel Comms Bus Warning Condition Present</activeText>
          <inactiveText>Parallel Comms Bus Warning Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Parallel Comms Bus Warning Condition Exists.</activeText>
          <inactiveText>Parallel Comms Bus Warning Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="power_supply_failure">
      <value>
        <getOid>POWER_SUPPLY_FAILURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Power Supply Failure Condition Present</activeText>
          <inactiveText>Power Supply Failure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Power Supply Failure Condition Exists.</activeText>
          <inactiveText>Power Supply Failure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="rectifier_failure">
      <value>
        <getOid>RECTIFIER_FAILURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Rectifier Failure Condition Present</activeText>
          <inactiveText>Rectifier Failure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Rectifier Failure Condition Exists.</activeText>
          <inactiveText>Rectifier Failure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="rectifier_operation_inhibit_ext">
      <value>
        <getOid>RECTIFIER_OPERATION_INHIBIT_EXT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Rectifier Operation Inhibit Ext Condition Present</activeText>
          <inactiveText>Rectifier Operation Inhibit Ext Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Rectifier Operation Inhibit Ext Condition Exists.</activeText>
          <inactiveText>Rectifier Operation Inhibit Ext Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="redundant_fan_failure">
      <value>
        <getOid>REDUNDANT_FAN_FAILURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Redundant Fan Failure Condition Present</activeText>
          <inactiveText>Redundant Fan Failure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Redundant Fan Failure Condition Exists.</activeText>
          <inactiveText>Redundant Fan Failure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="regeneration_active">
      <value>
        <getOid>REGENERATION_ACTIVE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Regeneration Active Condition Present</activeText>
          <inactiveText>Regeneration Active Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Regeneration Active Condition Exists.</activeText>
          <inactiveText>Regeneration Active Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="regeneration_failure">
      <value>
        <getOid>REGENERATION_FAILURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Regeneration Failure Condition Present</activeText>
          <inactiveText>Regeneration Failure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Regeneration Failure Condition Exists.</activeText>
          <inactiveText>Regeneration Failure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="regeneration_terminated">
      <value>
        <getOid>REGENERATION_TERMINATED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Regeneration Terminated Condition Present</activeText>
          <inactiveText>Regeneration Terminated Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Regeneration Terminated Condition Exists.</activeText>
          <inactiveText>Regeneration Terminated Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="repo_shutdown">
      <value>
        <getOid>REPO_SHUTDOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>REPO Shutdown Condition Present</activeText>
          <inactiveText>REPO Shutdown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>REPO Shutdown Condition Exists.</activeText>
          <inactiveText>REPO Shutdown Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="service_code_active">
      <value>
        <getOid>SERVICE_CODE_ACTIVE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Service Code Active Condition Present</activeText>
          <inactiveText>Service Code Active Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Service Code Active Condition Exists.</activeText>
          <inactiveText>Service Code Active Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="system_breaker_s_close_failure">
      <value>
        <getOid>SYSTEM_BREAKER_S_CLOSE_FAILURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>System Breaker s Close Failure Condition Present</activeText>
          <inactiveText>System Breaker s Close Failure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>System Breaker s Close Failure Condition Exists.</activeText>
          <inactiveText>System Breaker s Close Failure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="system_breaker_s_open_failure">
      <value>
        <getOid>SYSTEM_BREAKER_S_OPEN_FAILURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>System Breaker s Open Failure Condition Present</activeText>
          <inactiveText>System Breaker s Open Failure Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>System Breaker s Open Failure Condition Exists.</activeText>
          <inactiveText>System Breaker s Open Failure Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="system_comms_fail">
      <value>
        <getOid>SYSTEM_COMMS_FAIL</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>System Comms Fail Condition Present</activeText>
          <inactiveText>System Comms Fail Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>System Comms Fail Condition Exists.</activeText>
          <inactiveText>System Comms Fail Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="system_controller_error">
      <value>
        <getOid>SYSTEM_CONTROLLER_ERROR</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>System Controller Error Condition Present</activeText>
          <inactiveText>System Controller Error Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>System Controller Error Condition Exists.</activeText>
          <inactiveText>System Controller Error Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="system_output_fault">
      <value>
        <getOid>SYSTEM_OUTPUT_FAULT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>System Output Fault Condition Present</activeText>
          <inactiveText>System Output Fault Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>System Output Fault Condition Exists.</activeText>
          <inactiveText>System Output Fault Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="system_output_off">
      <value>
        <getOid>SYSTEM_OUTPUT_OFF</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>System Output Off Condition Present</activeText>
          <inactiveText>System Output Off Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>System Output Off Condition Exists.</activeText>
          <inactiveText>System Output Off Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="system_output_over_under_frequency">
      <value>
        <getOid>SYSTEM_OUTPUT_OVER_UNDER_FREQUENCY</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>System Output Over Under Frequency Condition Present</activeText>
          <inactiveText>System Output Over Under Frequency Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>System Output Over Under Frequency Condition Exists.</activeText>
          <inactiveText>System Output Over Under Frequency Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="unit_in_maintenance_mode">
      <value>
        <getOid>UNIT_IN_MAINTENANCE_MODE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Unit In Maintenance Mode Condition Present</activeText>
          <inactiveText>Unit In Maintenance Mode Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Unit In Maintenance Mode Condition Exists.</activeText>
          <inactiveText>Unit In Maintenance Mode Condition no Longer Exists.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <enumMap ruleid="offon_em">
      <label>Off</label>
      <label>On</label>
    </enumMap>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="ALARM_I">
        <function>3</function>
        <start_addr>0</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ALARM_II">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ALARM_III">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ALARM_IV">
        <function>3</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ALARM_V">
        <function>3</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_TIME_REMAINING">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DC_BUS_CURRENT">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DC_BUS_VOLTAGE">
        <function>3</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INLET_AIR_TEMPERATURE">
        <function>3</function>
        <start_addr>8</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_OVERLOAD_TIME_REMAINING">
        <function>3</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MODULE_BATTERY_CURRENT">
        <function>3</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MODULE_BATTERY_TIME_REMAINING">
        <function>3</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MODULE_DC_BUS_VOLTAGE">
        <function>3</function>
        <start_addr>12</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MODULE_TOTAL_KVA_OUTPUT">
        <function>3</function>
        <start_addr>13</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MODULE_TOTAL_KW_OUTPUT">
        <function>3</function>
        <start_addr>14</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_INPUT_FREQUENCY">
        <function>3</function>
        <start_addr>15</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_INPUT_RMS_A_B">
        <function>3</function>
        <start_addr>16</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_INPUT_RMS_B_C">
        <function>3</function>
        <start_addr>17</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_INPUT_RMS_C_A">
        <function>3</function>
        <start_addr>18</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_INPUT_RMS_CURRENT_PHASE_A">
        <function>3</function>
        <start_addr>19</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_INPUT_RMS_CURRENT_PHASE_B">
        <function>3</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_INPUT_RMS_CURRENT_PHASE_C">
        <function>3</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_CAPACITY_PHASE_A">
        <function>3</function>
        <start_addr>22</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_CAPACITY_PHASE_A_VA">
        <function>3</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_CAPACITY_PHASE_B">
        <function>3</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_CAPACITY_PHASE_B_VA">
        <function>3</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_CAPACITY_PHASE_C">
        <function>3</function>
        <start_addr>26</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_CAPACITY_PHASE_C_VA">
        <function>3</function>
        <start_addr>27</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_FREQUENCY">
        <function>3</function>
        <start_addr>28</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_POWER_FACTOR_PHASE_A">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_POWER_FACTOR_PHASE_B">
        <function>3</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_POWER_FACTOR_PHASE_C">
        <function>3</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_POWER_KVA">
        <function>3</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_POWER_KW">
        <function>3</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_RMS_CURRENT_PHS_A">
        <function>3</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_RMS_CURRENT_PHS_B">
        <function>3</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_RMS_CURRENT_PHS_C">
        <function>3</function>
        <start_addr>36</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_VOLTAGE_RMS_A_B">
        <function>3</function>
        <start_addr>37</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_VOLTAGE_RMS_A_N">
        <function>3</function>
        <start_addr>38</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_VOLTAGE_RMS_B_C">
        <function>3</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_VOLTAGE_RMS_B_N">
        <function>3</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_VOLTAGE_RMS_C_A">
        <function>3</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_VOLTAGE_RMS_C_N">
        <function>3</function>
        <start_addr>42</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TIME_IN_MAINTENANCE_MODE">
        <function>3</function>
        <start_addr>43</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TIME_REMAINING_IN_MAINTENANCE_MODE_HR">
        <function>3</function>
        <start_addr>44</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TIME_REMAINING_IN_MAINTENANCE_MODE_MIN">
        <function>3</function>
        <start_addr>45</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TOTAL_SYSTEM_OPERATING_TIME_HRS">
        <function>3</function>
        <start_addr>46</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CRITICAL">
        <function>3</function>
        <start_addr>47</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MAINTENANCE">
        <function>3</function>
        <start_addr>48</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MESSAGES">
        <function>3</function>
        <start_addr>49</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="UNIT_MAINTENANCE_MODE_TIME_EXPIRED">
        <function>3</function>
        <start_addr>50</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="WARNINGS">
        <function>3</function>
        <start_addr>51</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DC_BUS_QUALIFICATION">
        <function>3</function>
        <start_addr>52</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_BREAKER_CB1">
        <function>3</function>
        <start_addr>53</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_QUALIFICATION">
        <function>3</function>
        <start_addr>54</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_SOURCE">
        <function>3</function>
        <start_addr>55</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INTER_MODULE_COMMUNICATION_STATUS">
        <function>3</function>
        <start_addr>56</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_ON_OFF">
        <function>3</function>
        <start_addr>57</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_QUALIFICATION">
        <function>3</function>
        <start_addr>58</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MODULE_INVERTER_STATUS">
        <function>3</function>
        <start_addr>59</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MODULE_OUTPUT_STATE">
        <function>3</function>
        <start_addr>60</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MODULE_OUTPUT_VOLTAGE_STATUS">
        <function>3</function>
        <start_addr>61</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MULTI_MODULE_EVENT_SUMMARY">
        <function>3</function>
        <start_addr>62</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_BREAKER_CB2">
        <function>3</function>
        <start_addr>63</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_QUALIFICATION">
        <function>3</function>
        <start_addr>64</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_SOURCE">
        <function>3</function>
        <start_addr>65</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RECTIFIER_ON_OFF">
        <function>3</function>
        <start_addr>66</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SCC_EVENT_SUMMARY">
        <function>3</function>
        <start_addr>67</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_STATUS">
        <function>3</function>
        <start_addr>68</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="TRAP_FILTER_DISCONNECT">
        <function>3</function>
        <start_addr>69</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ACTIVE_FILTER_STOPPED">
        <function>3</function>
        <start_addr>70</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="AUTO_RESTART_EXTERNAL_INHIBIT">
        <function>3</function>
        <start_addr>71</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="AUTO_RESTART_FAILURE">
        <function>3</function>
        <start_addr>72</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="AUTO_RESTART_IN_PROGRESS">
        <function>3</function>
        <start_addr>73</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="AUXILIARY_OVERTEMPERATURE_WARNING">
        <function>3</function>
        <start_addr>74</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BACKFEED_BREAKER_OPEN">
        <function>3</function>
        <start_addr>75</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_AUTO_TEST_INHIBITED">
        <function>3</function>
        <start_addr>76</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CAPACITY_LOW">
        <function>3</function>
        <start_addr>77</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CHARGING_ERROR">
        <function>3</function>
        <start_addr>78</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CHARGING_INHIBIT">
        <function>3</function>
        <start_addr>79</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CHARGING_REDUCED">
        <function>3</function>
        <start_addr>80</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CIRCUIT_BREAKER_1_OPEN">
        <function>3</function>
        <start_addr>81</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CIRCUIT_BREAKER_2_OPEN">
        <function>3</function>
        <start_addr>82</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CIRCUIT_BREAKER_3_OPEN">
        <function>3</function>
        <start_addr>83</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CIRCUIT_BREAKER_4_OPEN">
        <function>3</function>
        <start_addr>84</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CIRCUIT_BREAKER_5_OPEN">
        <function>3</function>
        <start_addr>85</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CIRCUIT_BREAKER_6_OPEN">
        <function>3</function>
        <start_addr>86</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CIRCUIT_BREAKER_7_OPEN">
        <function>3</function>
        <start_addr>87</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_CIRCUIT_BREAKER_8_OPEN">
        <function>3</function>
        <start_addr>88</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_DISCHARGING">
        <function>3</function>
        <start_addr>89</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_EQUALIZE">
        <function>3</function>
        <start_addr>90</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_EXTERNAL_MONITOR_1">
        <function>3</function>
        <start_addr>91</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_EXTERNAL_MONITOR_2">
        <function>3</function>
        <start_addr>92</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_GROUND_FAULT">
        <function>3</function>
        <start_addr>93</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_LOW_SHUTDOWN">
        <function>3</function>
        <start_addr>94</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_MAIN_DISCONNECT_OPEN">
        <function>3</function>
        <start_addr>95</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_OVER_TEMP">
        <function>3</function>
        <start_addr>96</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_OVERTEMPERATURE">
        <function>3</function>
        <start_addr>97</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_OVERTEMP_LIMIT">
        <function>3</function>
        <start_addr>98</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_SELF_TEST">
        <function>3</function>
        <start_addr>99</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_TEMP_IMBALANCE">
        <function>3</function>
        <start_addr>100</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_TEMP_SENSOR_FAULT">
        <function>3</function>
        <start_addr>101</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_TEST_FAILED">
        <function>3</function>
        <start_addr>102</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMMON_ALARM">
        <function>3</function>
        <start_addr>103</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CONTROLS_RESET_REQUIRED">
        <function>3</function>
        <start_addr>104</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DC_BUS_GROUND_FAULT_NEGATIVE">
        <function>3</function>
        <start_addr>105</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DC_BUS_GROUND_FAULT_POSITIVE">
        <function>3</function>
        <start_addr>106</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EMERGENCY_MODULE_OFF_COMMAND">
        <function>3</function>
        <start_addr>107</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EPO_SHUTDOWN">
        <function>3</function>
        <start_addr>108</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EQUIPMENT_OVERTEMPERATURE">
        <function>3</function>
        <start_addr>109</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EQUIPMENT_OVERTEMPERATURE_LIMIT">
        <function>3</function>
        <start_addr>110</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EQUIPMENT_OVERTEMPERATURE_WARNING">
        <function>3</function>
        <start_addr>111</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EQUIPMENT_TEMPERATURE_SENSOR_FAIL">
        <function>3</function>
        <start_addr>112</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EXCESSIVE_CURRENT_THD">
        <function>3</function>
        <start_addr>113</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FUSE_FAILURE">
        <function>3</function>
        <start_addr>114</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INLET_OVERTEMPERATURE">
        <function>3</function>
        <start_addr>115</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_01">
        <function>3</function>
        <start_addr>116</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_02">
        <function>3</function>
        <start_addr>117</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_03">
        <function>3</function>
        <start_addr>118</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_04">
        <function>3</function>
        <start_addr>119</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_05">
        <function>3</function>
        <start_addr>120</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_06">
        <function>3</function>
        <start_addr>121</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_07">
        <function>3</function>
        <start_addr>122</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_08">
        <function>3</function>
        <start_addr>123</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_09">
        <function>3</function>
        <start_addr>124</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_10">
        <function>3</function>
        <start_addr>125</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_11">
        <function>3</function>
        <start_addr>126</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_12">
        <function>3</function>
        <start_addr>127</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_13">
        <function>3</function>
        <start_addr>128</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_14">
        <function>3</function>
        <start_addr>129</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_15">
        <function>3</function>
        <start_addr>130</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CONTACT_16">
        <function>3</function>
        <start_addr>131</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CURRENT_IMBALANCE">
        <function>3</function>
        <start_addr>132</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_CURRENT_LIMIT">
        <function>3</function>
        <start_addr>133</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_FILTER_CYCLE_LOCK">
        <function>3</function>
        <start_addr>134</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_PHASE_ROTATION_ERROR">
        <function>3</function>
        <start_addr>135</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INPUT_POWER_PROBLEM">
        <function>3</function>
        <start_addr>136</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INTERNAL_COMMS_FAIL">
        <function>3</function>
        <start_addr>137</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_EXTERNAL_INHIBIT">
        <function>3</function>
        <start_addr>138</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_EXTERNAL_OFF">
        <function>3</function>
        <start_addr>139</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_FAILURE">
        <function>3</function>
        <start_addr>140</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_OVERLOAD_PHASE_A">
        <function>3</function>
        <start_addr>141</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_OVERLOAD_PHASE_B">
        <function>3</function>
        <start_addr>142</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_OVERLOAD_PHASE_C">
        <function>3</function>
        <start_addr>143</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_OVERLOAD_SHUTDOWN">
        <function>3</function>
        <start_addr>144</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INVERTER_STATIC_SWITCH_SCR_SHORTED">
        <function>3</function>
        <start_addr>145</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LEADING_POWER_FACTOR">
        <function>3</function>
        <start_addr>146</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOAD_BUS_SYNC_ACTIVE">
        <function>3</function>
        <start_addr>147</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOAD_BUS_SYNC_INHIBITED">
        <function>3</function>
        <start_addr>148</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOAD_ON_BYPASS">
        <function>3</function>
        <start_addr>149</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOAD_ON_MAINTENANCE_BYPASS">
        <function>3</function>
        <start_addr>150</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOSS_OF_COMM">
        <function>3</function>
        <start_addr>151</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOSS_OF_SYNC_PULSE">
        <function>3</function>
        <start_addr>152</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_BATTERY">
        <function>3</function>
        <start_addr>153</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MAIN_CONTROLLER_FAULT">
        <function>3</function>
        <start_addr>154</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MULTIPLE_FAN_FAILURE">
        <function>3</function>
        <start_addr>155</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="NOTIFICATIONS_DISABLED">
        <function>3</function>
        <start_addr>156</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ON_GENERATOR">
        <function>3</function>
        <start_addr>157</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTLET_OVERTEMPERATURE_LIMIT">
        <function>3</function>
        <start_addr>158</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_LOW_POWER_FACTOR">
        <function>3</function>
        <start_addr>159</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_OVERCURRENT_PHASE_A">
        <function>3</function>
        <start_addr>160</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_OVERCURRENT_PHASE_B">
        <function>3</function>
        <start_addr>161</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_OVERCURRENT_PHASE_C">
        <function>3</function>
        <start_addr>162</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="PARALLEL_COMMS_BUS_WARNING">
        <function>3</function>
        <start_addr>163</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="POWER_SUPPLY_FAILURE">
        <function>3</function>
        <start_addr>164</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RECTIFIER_FAILURE">
        <function>3</function>
        <start_addr>165</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RECTIFIER_OPERATION_INHIBIT_EXT">
        <function>3</function>
        <start_addr>166</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="REDUNDANT_FAN_FAILURE">
        <function>3</function>
        <start_addr>167</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="REGENERATION_ACTIVE">
        <function>3</function>
        <start_addr>168</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="REGENERATION_FAILURE">
        <function>3</function>
        <start_addr>169</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="REGENERATION_TERMINATED">
        <function>3</function>
        <start_addr>170</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="REPO_SHUTDOWN">
        <function>3</function>
        <start_addr>171</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SERVICE_CODE_ACTIVE">
        <function>3</function>
        <start_addr>172</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_BREAKER_S_CLOSE_FAILURE">
        <function>3</function>
        <start_addr>173</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_BREAKER_S_OPEN_FAILURE">
        <function>3</function>
        <start_addr>174</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_COMMS_FAIL">
        <function>3</function>
        <start_addr>175</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_CONTROLLER_ERROR">
        <function>3</function>
        <start_addr>176</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_FAULT">
        <function>3</function>
        <start_addr>177</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_OFF">
        <function>3</function>
        <start_addr>178</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SYSTEM_OUTPUT_OVER_UNDER_FREQUENCY">
        <function>3</function>
        <start_addr>179</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="UNIT_IN_MAINTENANCE_MODE">
        <function>3</function>
        <start_addr>180</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>