<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="russelectric_ge_plc"
	ddfname="Russelectric GEPLC"
	ddfversion="1"
	canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="Russelectric_GEPLC">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">Russelectric</setProductData>
    <setProductData ruleid="modeldata" field="model">GE PLC</setProductData>
    <setProductData ruleid="typedata" field="type">Generic Device</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />
      - Slave
      <commSetting field="slaveaddress" />
    </setDefaultLabel>
    <stateSensor ruleid="cc_cubicle_start_signal_present">
      <type>state</type>
      <sensorId>_CC_CUBICLE_START_SIGNAL_PRESENT</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_400</getOid>
        </mapValue>
      </value>
      <label>Cc cubicle start signal present</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="cc_cubicle_main_tank_low_fuel">
      <type>state</type>
      <sensorId>_CC_CUBICLE_MAIN_TANK_LOW_FUEL</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_447</getOid>
        </mapValue>
      </value>
      <label>Cc cubicle main tank low fuel</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="cc_cubicle_remote_emergency_stop_-_epo">
      <type>state</type>
      <sensorId>_CC_CUBICLE_REMOTE_EMERGENCY_STOP_-_EPO</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_448</getOid>
        </mapValue>
      </value>
      <label>Cc cubicle remote emergency stop - epo</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="cc_cubicle_ats01_-_engine_start">
      <type>state</type>
      <sensorId>_CC_CUBICLE_ATS01_-_ENGINE_START</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_449</getOid>
        </mapValue>
      </value>
      <label>Cc cubicle ats01 - engine start</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="cc_cubicle_ats01_-_normal_position">
      <type>state</type>
      <sensorId>_CC_CUBICLE_ATS01_-_NORMAL_POSITION</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_465</getOid>
        </mapValue>
      </value>
      <label>Cc cubicle ats01 - normal position</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="cc_cubicle_ats01_-_emergency_position">
      <type>state</type>
      <sensorId>_CC_CUBICLE_ATS01_-_EMERGENCY_POSITION</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_473</getOid>
        </mapValue>
      </value>
      <label>Cc cubicle ats01 - emergency position</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="cc_cubicle_ats01_-_normal_power_available">
      <type>state</type>
      <sensorId>_CC_CUBICLE_ATS01_-_NORMAL_POWER_AVAILABLE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_497</getOid>
        </mapValue>
      </value>
      <label>Cc cubicle ats01 - normal power available</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="cc_cubicle_ats01_-_emergency_power_available">
      <type>state</type>
      <sensorId>_CC_CUBICLE_ATS01_-_EMERGENCY_POWER_AVAILABLE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_505</getOid>
        </mapValue>
      </value>
      <label>Cc cubicle ats01 - emergency power available</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r1_-__engine_comm_failure">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R1_-__ENGINE_COMM_FAILURE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_17</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r1 -  engine comm failure</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r2_-__low_coolant_level">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R2_-__LOW_COOLANT_LEVEL</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_18</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r2 -  low coolant level</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r3_-__approach_high_coolant_temp">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R3_-__APPROACH_HIGH_COOLANT_TEMP</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_19</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r3 -  approach high coolant temp</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r4_-__approach_low_oil_pressure">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R4_-__APPROACH_LOW_OIL_PRESSURE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_20</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r4 -  approach low oil pressure</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r5_-__voltage_regulator_alarm">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R5_-__VOLTAGE_REGULATOR_ALARM</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_21</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r5 -  voltage regulator alarm</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r6_-_low_fuel_level">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R6_-_LOW_FUEL_LEVEL</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_22</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r6 - low fuel level</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r7_-_tank_leak">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R7_-_TANK_LEAK</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_23</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r7 - tank leak</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r8_-_summary_shutdown">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R8_-_SUMMARY_SHUTDOWN</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_24</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r8 - summary shutdown</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r9_-_low_coolant_temp">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R9_-_LOW_COOLANT_TEMP</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_25</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r9 - low coolant temp</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r10_-_high_coolant_temp">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R10_-_HIGH_COOLANT_TEMP</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_26</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r10 - high coolant temp</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r11_-_low_oil_pressure">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R11_-_LOW_OIL_PRESSURE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_27</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r11 - low oil pressure</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r12_-_voltage_regulator_shutdown">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R12_-_VOLTAGE_REGULATOR_SHUTDOWN</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_28</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r12 - voltage regulator shutdown</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r13_-_high_fuel_level">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R13_-_HIGH_FUEL_LEVEL</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_29</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r13 - high fuel level</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r14_-_battery_charger_alarm">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R14_-_BATTERY_CHARGER_ALARM</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_30</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r14 - battery charger alarm</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r15_-_engine_mounted_breaker_open">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R15_-_ENGINE_MOUNTED_BREAKER_OPEN</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_31</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r15 - engine mounted breaker open</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp1_-_r16_-_fail_to_sync">
      <type>state</type>
      <sensorId>_GEN.1_ACP1_-_R16_-_FAIL_TO_SYNC</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_32</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp1 - r16 - fail to sync</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp2_-_r1_-_over_current">
      <type>state</type>
      <sensorId>_GEN.1_ACP2_-_R1_-_OVER_CURRENT</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_33</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp2 - r1 - over current</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp2_-_r2_-_over_speed">
      <type>state</type>
      <sensorId>_GEN.1_ACP2_-_R2_-_OVER_SPEED</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_34</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp2 - r2 - over speed</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp2_-_r3_-_over_crank">
      <type>state</type>
      <sensorId>_GEN.1_ACP2_-_R3_-_OVER_CRANK</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_35</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp2 - r3 - over crank</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp2_-_r4_-_emergency_stop">
      <type>state</type>
      <sensorId>_GEN.1_ACP2_-_R4_-_EMERGENCY_STOP</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_36</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp2 - r4 - emergency stop</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp2_-_r5_-_engine_not_in_auto">
      <type>state</type>
      <sensorId>_GEN.1_ACP2_-_R5_-_ENGINE_NOT_IN_AUTO</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_37</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp2 - r5 - engine not in auto</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp2_-_r6_-_protective_relay_trip">
      <type>state</type>
      <sensorId>_GEN.1_ACP2_-_R6_-_PROTECTIVE_RELAY_TRIP</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_38</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp2 - r6 - protective relay trip</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp2_-_r7_-_breaker_failure">
      <type>state</type>
      <sensorId>_GEN.1_ACP2_-_R7_-_BREAKER_FAILURE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_39</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp2 - r7 - breaker failure</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp2_-_r8_-_plc_i/o_failure">
      <type>state</type>
      <sensorId>_GEN.1_ACP2_-_R8_-_PLC_I/O_FAILURE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_40</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp2 - r8 - plc i/o failure</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp2_-_r9_-_engine_not_available">
      <type>state</type>
      <sensorId>_GEN.1_ACP2_-_R9_-_ENGINE_NOT_AVAILABLE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_41</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp2 - r9 - engine not available</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp2_-_r10_-_engine_running">
      <type>state</type>
      <sensorId>_GEN.1_ACP2_-_R10_-_ENGINE_RUNNING</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_42</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp2 - r10 - engine running</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp2_-_r11_-_control_voltage_failure">
      <type>state</type>
      <sensorId>_GEN.1_ACP2_-_R11_-_CONTROL_VOLTAGE_FAILURE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_43</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp2 - r11 - control voltage failure</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.1_acp2_-_r12_-_summary_alarm">
      <type>state</type>
      <sensorId>_GEN.1_ACP2_-_R12_-_SUMMARY_ALARM</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_44</getOid>
        </mapValue>
      </value>
      <label>Gen.1 acp2 - r12 - summary alarm</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r1_-__engine_comm_failure">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R1_-__ENGINE_COMM_FAILURE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_65</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r1 -  engine comm failure</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r2_-__low_coolant_level">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R2_-__LOW_COOLANT_LEVEL</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_66</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r2 -  low coolant level</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r3_-__approach_high_coolant_temp">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R3_-__APPROACH_HIGH_COOLANT_TEMP</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_67</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r3 -  approach high coolant temp</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r4_-__approach_low_oil_pressure">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R4_-__APPROACH_LOW_OIL_PRESSURE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_68</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r4 -  approach low oil pressure</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r5_-__voltage_regulator_alarm">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R5_-__VOLTAGE_REGULATOR_ALARM</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_69</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r5 -  voltage regulator alarm</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r6_-_low_fuel_level">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R6_-_LOW_FUEL_LEVEL</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_70</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r6 - low fuel level</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r7_-_tank_leak">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R7_-_TANK_LEAK</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_71</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r7 - tank leak</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r8_-_summary_shutdown">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R8_-_SUMMARY_SHUTDOWN</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_72</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r8 - summary shutdown</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r9_-_low_coolant_temp">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R9_-_LOW_COOLANT_TEMP</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_73</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r9 - low coolant temp</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r10_-_high_coolant_temp">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R10_-_HIGH_COOLANT_TEMP</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_74</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r10 - high coolant temp</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r11_-_low_oil_pressure">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R11_-_LOW_OIL_PRESSURE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_75</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r11 - low oil pressure</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r12_-_voltage_regulator_shutdown">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R12_-_VOLTAGE_REGULATOR_SHUTDOWN</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_76</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r12 - voltage regulator shutdown</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r13_-_high_fuel_level">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R13_-_HIGH_FUEL_LEVEL</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_77</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r13 - high fuel level</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r14_-_battery_charger_alarm">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R14_-_BATTERY_CHARGER_ALARM</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_78</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r14 - battery charger alarm</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r15_-_engine_mounted_breaker_open">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R15_-_ENGINE_MOUNTED_BREAKER_OPEN</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_79</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r15 - engine mounted breaker open</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp1_-_r16_-_fail_to_sync">
      <type>state</type>
      <sensorId>_GEN.2_ACP1_-_R16_-_FAIL_TO_SYNC</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_80</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp1 - r16 - fail to sync</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp2_-_r1_-_over_current">
      <type>state</type>
      <sensorId>_GEN.2_ACP2_-_R1_-_OVER_CURRENT</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_81</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp2 - r1 - over current</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp2_-_r2_-_over_speed">
      <type>state</type>
      <sensorId>_GEN.2_ACP2_-_R2_-_OVER_SPEED</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_82</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp2 - r2 - over speed</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp2_-_r3_-_over_crank">
      <type>state</type>
      <sensorId>_GEN.2_ACP2_-_R3_-_OVER_CRANK</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_83</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp2 - r3 - over crank</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp2_-_r4_-_emergency_stop">
      <type>state</type>
      <sensorId>_GEN.2_ACP2_-_R4_-_EMERGENCY_STOP</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_84</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp2 - r4 - emergency stop</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp2_-_r5_-_engine_not_in_auto">
      <type>state</type>
      <sensorId>_GEN.2_ACP2_-_R5_-_ENGINE_NOT_IN_AUTO</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_85</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp2 - r5 - engine not in auto</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp2_-_r6_-_protective_relay_trip">
      <type>state</type>
      <sensorId>_GEN.2_ACP2_-_R6_-_PROTECTIVE_RELAY_TRIP</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_86</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp2 - r6 - protective relay trip</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp2_-_r7_-_breaker_failure">
      <type>state</type>
      <sensorId>_GEN.2_ACP2_-_R7_-_BREAKER_FAILURE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_87</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp2 - r7 - breaker failure</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp2_-_r8_-_plc_i/o_failure">
      <type>state</type>
      <sensorId>_GEN.2_ACP2_-_R8_-_PLC_I/O_FAILURE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_88</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp2 - r8 - plc i/o failure</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp2_-_r9_-_engine_not_available">
      <type>state</type>
      <sensorId>_GEN.2_ACP2_-_R9_-_ENGINE_NOT_AVAILABLE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_89</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp2 - r9 - engine not available</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp2_-_r10_-_engine_running">
      <type>state</type>
      <sensorId>_GEN.2_ACP2_-_R10_-_ENGINE_RUNNING</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_90</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp2 - r10 - engine running</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp2_-_r11_-_control_voltage_failure">
      <type>state</type>
      <sensorId>_GEN.2_ACP2_-_R11_-_CONTROL_VOLTAGE_FAILURE</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_91</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp2 - r11 - control voltage failure</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="gen.2_acp2_-_r12_-_summary_alarm">
      <type>state</type>
      <sensorId>_GEN.2_ACP2_-_R12_-_SUMMARY_ALARM</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_92</getOid>
        </mapValue>
      </value>
      <label>Gen.2 acp2 - r12 - summary alarm</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="cc_cubicle_relay_-_master_controls_in_auto">
      <type>state</type>
      <sensorId>_CC_CUBICLE_RELAY_-_MASTER_CONTROLS_IN_AUTO</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_162</getOid>
        </mapValue>
      </value>
      <label>Cc cubicle relay - master controls in auto</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="cc_cubicle_relay_-_summary_alarm">
      <type>state</type>
      <sensorId>_CC_CUBICLE_RELAY_-_SUMMARY_ALARM</sensorId>
      <value>
        <mapValue mapid="off_on_vm">
          <getOid>Function_1_Reg_166</getOid>
        </mapValue>
      </value>
      <label>Cc cubicle relay - summary alarm</label>
      <enum>off_on_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
	
		<valueMap ruleid="off_on_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="off_on_em">
			<label>OFF</label>
			<label>ON</label>
		</enumMap>		
	
	
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="Function_1_Reg_88">
        <function>1</function>
        <start_addr>87</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_23">
        <function>1</function>
        <start_addr>22</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_20">
        <function>1</function>
        <start_addr>19</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_69">
        <function>1</function>
        <start_addr>68</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_30">
        <function>1</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_87">
        <function>1</function>
        <start_addr>86</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_83">
        <function>1</function>
        <start_addr>82</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_44">
        <function>1</function>
        <start_addr>43</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_33">
        <function>1</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_21">
        <function>1</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_28">
        <function>1</function>
        <start_addr>27</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_81">
        <function>1</function>
        <start_addr>80</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_38">
        <function>1</function>
        <start_addr>37</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_27">
        <function>1</function>
        <start_addr>26</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_36">
        <function>1</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_400">
        <function>1</function>
        <start_addr>399</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_26">
        <function>1</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_17">
        <function>1</function>
        <start_addr>16</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_29">
        <function>1</function>
        <start_addr>28</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_68">
        <function>1</function>
        <start_addr>67</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_162">
        <function>1</function>
        <start_addr>161</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_82">
        <function>1</function>
        <start_addr>81</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_25">
        <function>1</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_37">
        <function>1</function>
        <start_addr>36</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_91">
        <function>1</function>
        <start_addr>90</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_71">
        <function>1</function>
        <start_addr>70</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_465">
        <function>1</function>
        <start_addr>464</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_77">
        <function>1</function>
        <start_addr>76</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_79">
        <function>1</function>
        <start_addr>78</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_84">
        <function>1</function>
        <start_addr>83</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_447">
        <function>1</function>
        <start_addr>446</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_90">
        <function>1</function>
        <start_addr>89</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_18">
        <function>1</function>
        <start_addr>17</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_75">
        <function>1</function>
        <start_addr>74</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_66">
        <function>1</function>
        <start_addr>65</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_24">
        <function>1</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_449">
        <function>1</function>
        <start_addr>448</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_166">
        <function>1</function>
        <start_addr>165</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_86">
        <function>1</function>
        <start_addr>85</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_85">
        <function>1</function>
        <start_addr>84</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_497">
        <function>1</function>
        <start_addr>496</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_39">
        <function>1</function>
        <start_addr>38</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_74">
        <function>1</function>
        <start_addr>73</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_67">
        <function>1</function>
        <start_addr>66</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_505">
        <function>1</function>
        <start_addr>504</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_473">
        <function>1</function>
        <start_addr>472</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_73">
        <function>1</function>
        <start_addr>72</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_41">
        <function>1</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_43">
        <function>1</function>
        <start_addr>42</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_42">
        <function>1</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_34">
        <function>1</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_448">
        <function>1</function>
        <start_addr>447</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_92">
        <function>1</function>
        <start_addr>91</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_22">
        <function>1</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_78">
        <function>1</function>
        <start_addr>77</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_32">
        <function>1</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_72">
        <function>1</function>
        <start_addr>71</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_89">
        <function>1</function>
        <start_addr>88</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_31">
        <function>1</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_76">
        <function>1</function>
        <start_addr>75</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_19">
        <function>1</function>
        <start_addr>18</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_70">
        <function>1</function>
        <start_addr>69</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_35">
        <function>1</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_80">
        <function>1</function>
        <start_addr>79</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_40">
        <function>1</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_65">
        <function>1</function>
        <start_addr>64</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
