<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="schleifenbauer_pdu"
	ddfname="Schleifenbauer PDU"
	ddfversion="1"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="schleifenbauer_pdu">
		<setProductData ruleid="vendordata" field="vendor">Schleifenbauer</setProductData>
		<setProductData ruleid="modeldata" field="model">SSCHVIB110x</setProductData>
		<setProductData ruleid="typedata" field="type">PDU</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
		
		<!--
		<numSensor ruleid="sales_order_number_sensor">
            <type>char</type> 
            <sensorId>SALES_ORDER_NUMBER</sensorId>
            <value>
                <getOid>idonbr</getOid>
            </value>
            <label>Sales Order Number</label>
            <sensorSet>Identification</sensorSet>
        </numSensor>
				

		<numSensor ruleid="product_id_sensor">
            <type>char</type> 
            <sensorId>SPDM_VERSION</sensorId>
            <value>
                <getOid>idpart</getOid>
            </value>
            <label>Product ID</label>
            <sensorSet>Identification</sensorSet>
        </numSensor>

		<numSensor ruleid="serial_number_sensor">
            <type>char</type>
            <sensorId>SERIAL_NUMBER</sensorId>
            <value>
                <getOid>idsnbr</getOid>
            </value>
            <label>Serial Number</label>
            <sensorSet>Identification</sensorSet>
        </numSensor>
		-->
	
		<!-- Start of Identification Sensors -->
		<!-- This is given in the customers documentation as a 16 bit int. However, the SPDM Version is typically
			   a number (dot) number, indicating a float. I am unsure of what to do here...-->
		<numSensor ruleid="spdm_version_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>SPDM_VERSION</sensorId>
            <value>
                <getOid>idspdm</getOid>
            </value>
            <label>SPDM Version</label>
            <sensorSet>Identification</sensorSet>
        </numSensor>

		<!-- This has the same issue as the SPDM Version above...-->
		<numSensor ruleid="firmware_version_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>FIRMWARE_VERSION</sensorId>
            <value>
                <getOid>idfwvs</getOid>
            </value>
            <label>Firmware Version</label>
            <sensorSet>Identification</sensorSet>
        </numSensor>

		<numSensor ruleid="hardware_address_1_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>HARDWARE_ADDRESS_1</sensorId>
            <value>
                <getOid>idchip1</getOid>
            </value>
            <label>Hardware Address 1</label>
            <sensorSet>Identification</sensorSet>
        </numSensor>

		<numSensor ruleid="hardware_address_2_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>HARDWARE_ADDRESS_2</sensorId>
            <value>
                <getOid>idchip2</getOid>
            </value>
            <label>Hardware Address 2</label>
            <sensorSet>Identification</sensorSet>
        </numSensor>

		<numSensor ruleid="hardware_address_3_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>HARDWARE_ADDRESS_3</sensorId>
            <value>
                <getOid>idchip3</getOid>
            </value>
            <label>Hardware Address 3</label>
            <sensorSet>Identification</sensorSet>
        </numSensor>

		<numSensor ruleid="unit_address_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>UNIT_ADDRESS</sensorId>
            <value>
                <getOid>idaddr</getOid>
            </value>
            <label>Unit Address</label>
            <sensorSet>Identification</sensorSet>
        </numSensor>
		<!-- End of Identification Sensors -->

		<!-- Start of Configuration Sensors -->
		<numSensor ruleid="n_o_phases_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>N_O_PHASES</sensorId>
            <value>
                <getOid>cfnrph</getOid>
            </value>
            <label>Number of Phases</label>
            <sensorSet>Configuration</sensorSet>
        </numSensor>

		<numSensor ruleid="n_o_outlets_total_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>N_O_OUTLETS_TOTAL</sensorId>
            <value>
                <getOid>cfnrno</getOid>
            </value>
            <label>Number of Outlets Total</label>
            <sensorSet>Configuration</sensorSet>
        </numSensor>

		<numSensor ruleid="n_o_switched_outlets_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>N_O_SWITCHED_OUTLETS</sensorId>
            <value>
                <getOid>cfnrso</getOid>
            </value>
            <label>Number of Switched Outlets</label>
            <sensorSet>Configuration</sensorSet>
        </numSensor>

		<numSensor ruleid="n_o_outlets_measured_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>N_O_OUTLETS_MEASURED</sensorId>
            <value>
                <getOid>cfnrmo</getOid>
            </value>
            <label>Number of Outlets Measured</label>
            <sensorSet>Configuration</sensorSet>
        </numSensor>

		<numSensor ruleid="maximum_load_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>MAXIMUM_LOAD</sensorId>
            <value>
                <getOid>cfamps</getOid>
            </value>
            <label>Maximum Load</label>
            <sensorSet>Configuration</sensorSet>
        </numSensor>

		<stateSensor ruleid="n_o_temperature_sensors_sensor">
            <type>state</type> <!-- state -->
            <sensorId>N_O_TEMPERATURE_SENSORS</sensorId>
            <value>
                <getOid>cfnrte</getOid>
            </value>
            <label>Number of Temperature Sensors</label>
			<enum>n_o_temperature_sensors_sensor_em</enum>            
			<sensorSet>Configuration</sensorSet>
        </stateSensor>

		<enumMap ruleid="n_o_temperature_sensors_sensor_em">
			<label>None</label>
			<label>Internal CPU Sensor</label>
			<label>Internal and External CPU Sensor</label>		
		</enumMap>


		<!-- End of Configuration Sensors -->

		
		<!-- Start of System Status Sensors -->
		
		<stateSensor ruleid="device_status_code_sensor">
            <type>state</type> <!-- int16 -->
            <sensorId>DEVICE_STATUS_CODE</sensorId>
            <value>
                <mapValue mapid="device_status_code_sensor_vm">
					<getOid>ssstat</getOid>
				</mapValue>
            </value>
            <label>Device Status Code</label>
			<enum>device_status_code_sensor_em</enum>
            <sensorSet>System Status</sensorSet>
        </stateSensor>

		<valueMap ruleid="device_status_code_sensor_vm" >
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>16</valueIn><valueOut>1</valueOut>				
			<valueIn>128</valueIn><valueOut>2</valueOut>
			<valueIn>144</valueIn><valueOut>3</valueOut>		
			<valueIn>*</valueIn><valueOut>4</valueOut>			
		</valueMap>

		<enumMap ruleid="device_status_code_sensor_em">
			<label>OK</label>
			<label>Watchdog timer caused reset</label>
			<label>Slave module was reset</label>
			<label>Watchdog timer caused reset and slave module was reset</label>		
			<label>Unkown Value</label>	
		</enumMap>


		<stateSensor ruleid="temperature_alert_sensor">
            <type>state</type> <!-- int16 -->
            <sensorId>TEMPERATURE_ALERT</sensorId>
            <value>
                <getOid>ssttri</getOid>
            </value>
            <label>Temperature Alert</label>
			<enum>temperature_alert_sensor_em</enum>
            <sensorSet>System Status</sensorSet>
        </stateSensor>

				<enumMap ruleid="temperature_alert_sensor_em">
					<label>No Alert</label>
					<label>Internal Unit Temperature</label>
					<label>External Sensor</label>		
				</enumMap>

		<stateSensor ruleid="input_current_alert_sensor">
            <type>state</type> <!-- int16 -->
            <sensorId>INPUT_CURRENT_ALERT</sensorId>
            <value>
                <getOid>ssitri</getOid>
            </value>
            <label>Input Current Alert</label>
	  		<enum>input_current_alert_sensor_em</enum>
          	<sensorSet>System Status</sensorSet>
        </stateSensor>

				<enumMap ruleid="input_current_alert_sensor_em">
					<label>No Alert</label>
					<label>Input Phase 1</label>
					<label>Input Phase 2</label>		
					<label>Input Phase 3</label>
				</enumMap>


		<numSensor ruleid="output_current_alert_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTPUT_CURRENT_ALERT</sensorId>
            <value>
                <getOid>ssotri</getOid>
            </value>
            <label>Output Current Alert</label>
            <sensorSet>System Status</sensorSet>
        </numSensor>

	
		<stateSensor ruleid="input_voltage_alert_sensor">
            <type>state</type> <!-- int16 -->
            <sensorId>INPUT_VOLTAGE_ALERT</sensorId>
            <value>
                <getOid>ssvtri</getOid>
            </value>
            <label>Input Voltage Alert</label>
			<enum>input_voltage_alert_sensor_em</enum>			           
			<sensorSet>System Status</sensorSet>
        </stateSensor>
		
				<enumMap ruleid="input_voltage_alert_sensor_em">
					<label>No Alert</label>
					<label>Input Phase 1</label>
					<label>Input Phase 2</label>		
					<label>Input Phase 3</label>
				</enumMap>
	

		<numSensor ruleid="output_current_drop_alert_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTPUT_CURRENT_DROP_ALERT</sensorId>
            <value>
                <getOid>ssftri</getOid>
            </value>
            <label>Output Current Drop Alert</label>
            <sensorSet>System Status</sensorSet>
        </numSensor>
	
		<stateSensor ruleid="input_current_drop_alert_sensor">
            <type>state</type> <!-- int16 -->
            <sensorId>INPUT_CURRENT_DROP_ALERT</sensorId>
            <value>
                <getOid>ssicda</getOid>
            </value>
            <label>Input Current Drop Alert</label>
			<enum>input_current_drop_alert_sensor_em</enum>
            <sensorSet>System Status</sensorSet>
        </stateSensor>

				<enumMap ruleid="input_current_drop_alert_sensor_em">
					<label>No Alert</label>
					<label>Input Phase 1</label>
					<label>Input Phase 2</label>		
					<label>Input Phase 3</label>
				</enumMap>

		<!-- End of System Status Sensors -->

		<!-- Start of Settings Sensors -->
		<numSensor ruleid="peak_duration_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>PEAK_DURATION</sensorId>
            <value>
				<div>
					<op><getOid>stpkdr</getOid></op>
					<op>1000</op> 
				</div>        
   			</value>
			<valueInc>0.001</valueInc>
            <label>Peak Duration</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="dip_duration_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>DIP_DURATION</sensorId>
            <value>
                <getOid>stdpdr</getOid>
            </value>
            <label>Dip Duration</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="fixed_outlet_delay_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>FIXED_OUTLET_DELAY</sensorId>
            <value>
                <getOid>stfodl</getOid>
            </value>
            <label>Fixed Outlet Delay</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="power_save_mode_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>POWER_SAVE_MODE</sensorId>
            <value>
                <getOid>stpsav</getOid>
            </value>
            <label>Power Save Mode</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<stateSensor ruleid="outlet_powerup_mode_sensor">
            <type>state</type> <!-- int16 -->
            <sensorId>OUTLET_POWERUP_MODE</sensorId>
            <value>
                <getOid>stopom</getOid>
            </value>
            <label>Outlet Powerup Mode</label>
			<enum>outlet_powerup_mode_sensor_em</enum>
            <sensorSet>Settings</sensorSet>
        </stateSensor>

				<enumMap ruleid="outlet_powerup_mode_sensor_em">
					<label>Off</label>
					<label>Same state as power down</label>
					<label>Power down + individual delay</label>		
				</enumMap>


		<numSensor ruleid="maximum_temperature_sensor">
            <type>temp</type> <!-- int16 -->
            <sensorId>MAXIMUM_TEMPERATURE</sensorId>
            <value>
                <getOid>stmaxt</getOid>
            </value>
            <label>Maximum Temperature</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<stateSensor ruleid="display_orientation_sensor">
            <type>state</type> <!-- int16 -->
            <sensorId>DISPLAY_ORIENTATION</sensorId>
            <value>
                <getOid>stdiso</getOid>
            </value>
            <label>Display Orientation</label>
			<enum>display_orientation_sensor_em</enum>			           
			<sensorSet>Settings</sensorSet>
        </stateSensor>
	
				<enumMap ruleid="display_orientation_sensor_em">
					<label>Display off</label>
					<label>Display on top</label>
					<label>Upside down</label>
					<label>Display left</label>
					<label>Display Right</label>		
				</enumMap>


		<numSensor ruleid="maximum_inlet_amps_1_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_INLET_AMPS_1</sensorId>
            <value>
                <getOid>stimcm1</getOid>
            </value>
            <label>Maximum Inlet Amps 1</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="maximum_inlet_amps_2_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_INLET_AMPS_2</sensorId>
            <value>
                <getOid>stimcm2</getOid>
            </value>
            <label>Maximum Inlet Amps 2</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="maximum_inlet_amps_3_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_INLET_AMPS_3</sensorId>
            <value>
                <getOid>stimcm3</getOid>
            </value>
            <label>Maximum Inlet Amps 3</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_1_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_1</sensorId>
            <value>
                <getOid>stomcm1</getOid>
            </value>
            <label>Maximum Outlet Amps 1</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_2_sensor">
            <type>amperage</type> 
            <sensorId>MAXIMUM_OUTLET_AMPS_2</sensorId>
            <value>
                <getOid>stomcm2</getOid>
            </value>
            <label>Maximum Outlet Amps 2</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_3_sensor">
            <type>amperage</type> 
            <sensorId>MAXIMUM_OUTLET_AMPS_3</sensorId>
            <value>
                <getOid>stomcm3</getOid>
            </value>
            <label>Maximum Outlet Amps 3</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_4_sensor">
            <type>amperage</type> <!-- int16 -->
            <sensorId>MAXIMUM_OUTLET_AMPS_4</sensorId>
            <value>
                <getOid>stomcm4</getOid>
            </value>
            <label>Maximum Outlet Amps 4</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_5_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_5</sensorId>
            <value>
                <getOid>stomcm5</getOid>
            </value>
            <label>Maximum Outlet Amps 5</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_6_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_6</sensorId>
            <value>
                <getOid>stomcm6</getOid>
            </value>
            <label>Maximum Outlet Amps 6</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_7_sensor">
            <type>amperage</type> 
            <sensorId>MAXIMUM_OUTLET_AMPS_7</sensorId>
            <value>
                <getOid>stomcm7</getOid>
            </value>
            <label>Maximum Outlet Amps 7</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_8_sensor">
            <type>amperage</type> 
            <sensorId>MAXIMUM_OUTLET_AMPS_8</sensorId>
            <value>
                <getOid>stomcm8</getOid>
            </value>
            <label>Maximum Outlet Amps 8</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_9_sensor">
            <type>amperage</type> 
            <sensorId>MAXIMUM_OUTLET_AMPS_9</sensorId>
            <value>
                <getOid>stomcm9</getOid>
            </value>
            <label>Maximum Outlet Amps 9</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_10_sensor">
            <type>amperage</type> 
            <sensorId>MAXIMUM_OUTLET_AMPS_10</sensorId>
            <value>
                <getOid>stomcm10</getOid>
            </value>
            <label>Maximum Outlet Amps 10</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_11_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_11</sensorId>
            <value>
                <getOid>stomcm11</getOid>
            </value>
            <label>Maximum Outlet Amps 11</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_12_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_12</sensorId>
            <value>
                <getOid>stomcm12</getOid>
            </value>
            <label>Maximum Outlet Amps 12</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_13_sensor">
            <type>amperage</type> 
            <sensorId>MAXIMUM_OUTLET_AMPS_13</sensorId>
            <value>
                <getOid>stomcm13</getOid>
            </value>
            <label>Maximum Outlet Amps 13</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_14_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_14</sensorId>
            <value>
                <getOid>stomcm14</getOid>
            </value>
            <label>Maximum Outlet Amps 14</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_15_sensor">
            <type>amperage</type> 
            <sensorId>MAXIMUM_OUTLET_AMPS_15</sensorId>
            <value>
                <getOid>stomcm15</getOid>
            </value>
            <label>Maximum Outlet Amps 15</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_16_sensor">
            <type>amperage</type> 
            <sensorId>MAXIMUM_OUTLET_AMPS_16</sensorId>
            <value>
                <getOid>stomcm16</getOid>
            </value>
            <label>Maximum Outlet Amps 16</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_17_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_17</sensorId>
            <value>
                <getOid>stomcm17</getOid>
            </value>
            <label>Maximum Outlet Amps 17</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_18_sensor">
            <type>amperage</type> 
            <sensorId>MAXIMUM_OUTLET_AMPS_18</sensorId>
            <value>
                <getOid>stomcm18</getOid>
            </value>
            <label>Maximum Outlet Amps 18</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_19_sensor">
            <type>amperage</type> 
            <sensorId>MAXIMUM_OUTLET_AMPS_19</sensorId>
            <value>
                <getOid>stomcm19</getOid>
            </value>
            <label>Maximum Outlet Amps 19</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_20_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_20</sensorId>
            <value>
                <getOid>stomcm20</getOid>
            </value>
            <label>Maximum Outlet Amps 20</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_21_sensor">
            <type>amperage</type> 
            <sensorId>MAXIMUM_OUTLET_AMPS_21</sensorId>
            <value>
                <getOid>stomcm21</getOid>
            </value>
            <label>Maximum Outlet Amps 21</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_22_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_22</sensorId>
            <value>
                <getOid>stomcm22</getOid>
            </value>
            <label>Maximum Outlet Amps 22</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_23_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_23</sensorId>
            <value>
                <getOid>stomcm23</getOid>
            </value>
            <label>Maximum Outlet Amps 23</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_24_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_24</sensorId>
            <value>
                <getOid>stomcm24</getOid>
            </value>
            <label>Maximum Outlet Amps 24</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_25_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_25</sensorId>
            <value>
                <getOid>stomcm25</getOid>
            </value>
            <label>Maximum Outlet Amps 25</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_26_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_26</sensorId>
            <value>
                <getOid>stomcm26</getOid>
            </value>
            <label>Maximum Outlet Amps 26</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="maximum_outlet_amps_27_sensor">
            <type>amperage</type>
            <sensorId>MAXIMUM_OUTLET_AMPS_27</sensorId>
            <value>
                <getOid>stomcm27</getOid>
            </value>
            <label>Maximum Outlet Amps 27</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>	

		<numSensor ruleid="outlet_group_1_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_1</sensorId>
            <value>
                <getOid>stolgp1</getOid>
            </value>
            <label>Outlet Group 1</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_2_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_2</sensorId>
            <value>
                <getOid>stolgp2</getOid>
            </value>
            <label>Outlet Group 2</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_3_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_3</sensorId>
            <value>
                <getOid>stolgp3</getOid>
            </value>
            <label>Outlet Group 3</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_4_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_4</sensorId>
            <value>
                <getOid>stolgp4</getOid>
            </value>
            <label>Outlet Group 4</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_5_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_5</sensorId>
            <value>
                <getOid>stolgp5</getOid>
            </value>
            <label>Outlet Group 5</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_6_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_6</sensorId>
            <value>
                <getOid>stolgp6</getOid>
            </value>
            <label>Outlet Group 6</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_7_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_7</sensorId>
            <value>
                <getOid>stolgp7</getOid>
            </value>
            <label>Outlet Group 7</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_8_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_8</sensorId>
            <value>
                <getOid>stolgp8</getOid>
            </value>
            <label>Outlet Group 8</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_9_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_9</sensorId>
            <value>
                <getOid>stolgp9</getOid>
            </value>
            <label>Outlet Group 9</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_10_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_10</sensorId>
            <value>
                <getOid>stolgp10</getOid>
            </value>
            <label>Outlet Group 10</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_11_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_11</sensorId>
            <value>
                <getOid>stolgp11</getOid>
            </value>
            <label>Outlet Group 11</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_12_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_12</sensorId>
            <value>
                <getOid>stolgp12</getOid>
            </value>
            <label>Outlet Group 12</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_13_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_13</sensorId>
            <value>
                <getOid>stolgp13</getOid>
            </value>
            <label>Outlet Group 13</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_14_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_14</sensorId>
            <value>
                <getOid>stolgp14</getOid>
            </value>
            <label>Outlet Group 14</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_15_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_15</sensorId>
            <value>
                <getOid>stolgp15</getOid>
            </value>
            <label>Outlet Group 15</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_16_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_16</sensorId>
            <value>
                <getOid>stolgp16</getOid>
            </value>
            <label>Outlet Group 16</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_17_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_17</sensorId>
            <value>
                <getOid>stolgp17</getOid>
            </value>
            <label>Outlet Group 17</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_18_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_18</sensorId>
            <value>
                <getOid>stolgp18</getOid>
            </value>
            <label>Outlet Group 18</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_19_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_19</sensorId>
            <value>
                <getOid>stolgp19</getOid>
            </value>
            <label>Outlet Group 19</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_20_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_20</sensorId>
            <value>
                <getOid>stolgp20</getOid>
            </value>
            <label>Outlet Group 20</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_21_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_21</sensorId>
            <value>
                <getOid>stolgp21</getOid>
            </value>
            <label>Outlet Group 21</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_22_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_22</sensorId>
            <value>
                <getOid>stolgp22</getOid>
            </value>
            <label>Outlet Group 22</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_23_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_23</sensorId>
            <value>
                <getOid>stolgp23</getOid>
            </value>
            <label>Outlet Group 23</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_24_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_24</sensorId>
            <value>
                <getOid>stolgp24</getOid>
            </value>
            <label>Outlet Group 24</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_25_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_25</sensorId>
            <value>
                <getOid>stolgp25</getOid>
            </value>
            <label>Outlet Group 25</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_26_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_26</sensorId>
            <value>
                <getOid>stolgp26</getOid>
            </value>
            <label>Outlet Group 26</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>

		<numSensor ruleid="outlet_group_27_sensor">
            <type>num</type> <!-- int16 -->
            <sensorId>OUTLET_GROUP_27</sensorId>
            <value>
                <getOid>stolgp27</getOid>
            </value>
            <label>Outlet Group 27</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_1_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_1</sensorId>
            <value>
                <getOid>stiodl1</getOid>
            </value>
            <label>Individual Outlet Delay 1</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_2_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_2</sensorId>
            <value>
                <getOid>stiodl2</getOid>
            </value>
            <label>Individual Outlet Delay 2</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_3_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_3</sensorId>
            <value>
                <getOid>stiodl3</getOid>
            </value>
            <label>Individual Outlet Delay 3</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_4_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_4</sensorId>
            <value>
                <getOid>stiodl4</getOid>
            </value>
            <label>Individual Outlet Delay 4</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_5_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_5</sensorId>
            <value>
                <getOid>stiodl5</getOid>
            </value>
            <label>Individual Outlet Delay 5</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_6_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_6</sensorId>
            <value>
                <getOid>stiodl6</getOid>
            </value>
            <label>Individual Outlet Delay 6</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_7_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_7</sensorId>
            <value>
                <getOid>stiodl7</getOid>
            </value>
            <label>Individual Outlet Delay 7</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_8_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_8</sensorId>
            <value>
                <getOid>stiodl8</getOid>
            </value>
            <label>Individual Outlet Delay 8</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_9_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_9</sensorId>
            <value>
                <getOid>stiodl9</getOid>
            </value>
            <label>Individual Outlet Delay 9</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_10_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_10</sensorId>
            <value>
                <getOid>stiodl10</getOid>
            </value>
            <label>Individual Outlet Delay 10</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_11_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_11</sensorId>
            <value>
                <getOid>stiodl11</getOid>
            </value>
            <label>Individual Outlet Delay 11</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_12_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_12</sensorId>
            <value>
                <getOid>stiodl12</getOid>
            </value>
            <label>Individual Outlet Delay 12</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_13_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_13</sensorId>
            <value>
                <getOid>stiodl13</getOid>
            </value>
            <label>Individual Outlet Delay 13</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_14_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_14</sensorId>
            <value>
                <getOid>stiodl14</getOid>
            </value>
            <label>Individual Outlet Delay 14</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_15_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_15</sensorId>
            <value>
                <getOid>stiodl15</getOid>
            </value>
            <label>Individual Outlet Delay 15</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_16_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_16</sensorId>
            <value>
                <getOid>stiodl16</getOid>
            </value>
            <label>Individual Outlet Delay 16</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_17_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_17</sensorId>
            <value>
                <getOid>stiodl17</getOid>
            </value>
            <label>Individual Outlet Delay 17</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_18_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_18</sensorId>
            <value>
                <getOid>stiodl18</getOid>
            </value>
            <label>Individual Outlet Delay 18</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_19_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_19</sensorId>
            <value>
                <getOid>stiodl19</getOid>
            </value>
            <label>Individual Outlet Delay 19</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_20_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_20</sensorId>
            <value>
                <getOid>stiodl20</getOid>
            </value>
            <label>Individual Outlet Delay 20</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_21_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_21</sensorId>
            <value>
                <getOid>stiodl21</getOid>
            </value>
            <label>Individual Outlet Delay 21</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_22_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_22</sensorId>
            <value>
                <getOid>stiodl22</getOid>
            </value>
            <label>Individual Outlet Delay 22</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_23_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_23</sensorId>
            <value>
                <getOid>stiodl23</getOid>
            </value>
            <label>Individual Outlet Delay 23</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_24_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_24</sensorId>
            <value>
                <getOid>stiodl24</getOid>
            </value>
            <label>Individual Outlet Delay 24</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_25_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_25</sensorId>
            <value>
                <getOid>stiodl25</getOid>
            </value>
            <label>Individual Outlet Delay 25</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_26_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_26</sensorId>
            <value>
                <getOid>stiodl26</getOid>
            </value>
            <label>Individual Outlet Delay 26</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<numSensor ruleid="individual_outlet_delay_27_sensor">
            <type>timeinsec</type> <!-- int16 -->
            <sensorId>INDIVIDUAL_OUTLET_DELAY_27</sensorId>
            <value>
                <getOid>stiodl27</getOid>
            </value>
            <label>Individual Outlet Delay 27</label>
            <sensorSet>Settings</sensorSet>
        </numSensor>
		
		<stateSensor ruleid="current_drop_detection_sensor">
            <type>state</type> <!-- int8 -->
            <sensorId>CURRENT_DROP_DETECTION</sensorId>
            <value>		
                <getOid>stcddt</getOid>
            </value>
            <label>Current Drop Detection</label>
			<enum>current_drop_detection_sensor_em</enum>           
			<sensorSet>Settings</sensorSet>
        </stateSensor>		

				<enumMap ruleid="current_drop_detection_sensor_em">
					<label>Always Off</label>
					<label>Inputs Only</label>
					<label>Outputs Only</label>
					<label>Inputs and Outputs</label>
				</enumMap>


		<!-- End of Settings Sensors -->

		<!-- Start of Switched Outlet Sensors -->
		<numSensor ruleid="outlet_1_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_1_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst1</getOid>
            </value>
            <label>Outlet 1 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_2_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_2_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst2</getOid>
            </value>
            <label>Outlet 2 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_3_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_3_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst1</getOid>
            </value>
            <label>Outlet 1 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_3_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_3_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst3</getOid>
            </value>
            <label>Outlet 3 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_4_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_4_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst4</getOid>
            </value>
            <label>Outlet 4 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_5_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_5_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst5</getOid>
            </value>
            <label>Outlet 5 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_6_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_6_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst6</getOid>
            </value>
            <label>Outlet 6 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_7_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_7_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst7</getOid>
            </value>
            <label>Outlet 7 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_8_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_8_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst8</getOid>
            </value>
            <label>Outlet 8 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_9_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_9_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst9</getOid>
            </value>
            <label>Outlet 9 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_10_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_10_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst10</getOid>
            </value>
            <label>Outlet 10 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_11_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_11_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst11</getOid>
            </value>
            <label>Outlet 11 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_12_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_12_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst12</getOid>
            </value>
            <label>Outlet 12 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_13_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_13_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst13</getOid>
            </value>
            <label>Outlet 13 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_14_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_14_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst14</getOid>
            </value>
            <label>Outlet 14 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_15_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_15_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst15</getOid>
            </value>
            <label>Outlet 15 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_16_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_16_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst16</getOid>
            </value>
            <label>Outlet 16 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_17_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_17_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst17</getOid>
            </value>
            <label>Outlet 17 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_18_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_18_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst18</getOid>
            </value>
            <label>Outlet 18 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_19_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_19_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst19</getOid>
            </value>
            <label>Outlet 19 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_20_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_20_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst20</getOid>
            </value>
            <label>Outlet 20 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_21_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_21_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst21</getOid>
            </value>
            <label>Outlet 21 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_22_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_22_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst22</getOid>
            </value>
            <label>Outlet 22 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_23_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_23_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst23</getOid>
            </value>
            <label>Outlet 23 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_24_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_24_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst24</getOid>
            </value>
            <label>Outlet 24 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_25_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_25_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst25</getOid>
            </value>
            <label>Outlet 25 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_26_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_26_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst26</getOid>
            </value>
            <label>Outlet 26 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_27_current_state_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_27_CURRENT_STATE</sensorId>
            <value>		
                <getOid>swocst27</getOid>
            </value>
            <label>Outlet 27 Current State</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		
		<numSensor ruleid="outlet_1_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_1_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch1</getOid>
            </value>
            <label>Outlet 1 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_2_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_2_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch2</getOid>
            </value>
            <label>Outlet 2 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_3_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_3_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch3</getOid>
            </value>
            <label>Outlet 3 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_4_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_4_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch4</getOid>
            </value>
            <label>Outlet 4 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_5_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_5_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch5</getOid>
            </value>
            <label>Outlet 5 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_6_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_6_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch6</getOid>
            </value>
            <label>Outlet 6 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_7_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_7_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch7</getOid>
            </value>
            <label>Outlet 7 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_8_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_8_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch8</getOid>
            </value>
            <label>Outlet 8 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_9_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_9_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch9</getOid>
            </value>
            <label>Outlet 9 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_10_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_10_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch10</getOid>
            </value>
            <label>Outlet 10 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_11_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_11_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch11</getOid>
            </value>
            <label>Outlet 11 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_12_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_12_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch12</getOid>
            </value>
            <label>Outlet 12 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_13_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_13_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch13</getOid>
            </value>
            <label>Outlet 13 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_14_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_14_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch14</getOid>
            </value>
            <label>Outlet 14 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_15_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_15_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch15</getOid>
            </value>
            <label>Outlet 15 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_16_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_16_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch16</getOid>
            </value>
            <label>Outlet 16 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_17_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_17_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch17</getOid>
            </value>
            <label>Outlet 17 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_18_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_18_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch18</getOid>
            </value>
            <label>Outlet 18 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_19_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_19_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch19</getOid>
            </value>
            <label>Outlet 19 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_20_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_20_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch20</getOid>
            </value>
            <label>Outlet 20 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_21_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_21_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch21</getOid>
            </value>
            <label>Outlet 21 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_22_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_22_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch22</getOid>
            </value>
            <label>Outlet 22 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_23_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_23_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch23</getOid>
            </value>
            <label>Outlet 23 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_24_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_24_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch24</getOid>
            </value>
            <label>Outlet 24 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_25_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_25_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch25</getOid>
            </value>
            <label>Outlet 25 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_26_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_26_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch26</getOid>
            </value>
            <label>Outlet 26 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<numSensor ruleid="outlet_27_scheduled_sensor">
            <type>num</type> <!-- int8 -->
            <sensorId>OUTLET_27_SCHEDULED</sensorId>
            <value>		
                <getOid>swosch27</getOid>
            </value>
            <label>Outlet 27 Scheduled</label>
            <sensorSet>Switched Outlets</sensorSet>
        </numSensor>		

		<!-- End of Switched Outlet Sensors -->


		<!-- Start of Input Measures Sensors -->
		<numSensor ruleid="input_kwh_total_1_sensor">
            <type>num/kwatthr</type> 
            <sensorId>INPUT_KWH_TOTAL_1</sensorId>
            <value>		
                <getOid>imkwht1</getOid>
            </value>
            <label>Input kWh Total 1</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_kwh_total_2_sensor">
            <type>num/kwatthr</type> 
            <sensorId>INPUT_KWH_TOTAL_2</sensorId>
            <value>		
                <getOid>imkwht2</getOid>
            </value>
            <label>Input kWh Total 2</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_kwh_total_3_sensor">
            <type>num/kwatthr</type> 
            <sensorId>INPUT_KWH_TOTAL_3</sensorId>
            <value>		
                <getOid>imkwht3</getOid>
            </value>
            <label>Input kWh Total 3</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_kwh_subtotal_1_sensor">
            <type>num/kwatthr</type> 
            <sensorId>INPUT_KWH_SUBTOTAL_1</sensorId>
            <value>		
                <getOid>imkwhs1</getOid>
            </value>
            <label>Input kWh Subtotal 1</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_kwh_subtotal_2_sensor">
            <type>num/kwatthr</type> 
            <sensorId>INPUT_KWH_SUBTOTAL_2</sensorId>
            <value>		
                <getOid>imkwhs2</getOid>
            </value>
            <label>Input kWh Subtotal 2</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_kwh_subtotal_3_sensor">
            <type>num/kwatthr</type> 
            <sensorId>INPUT_KWH_SUBTOTAL_3</sensorId>
            <value>		
                <getOid>imkwhs3</getOid>
            </value>
            <label>Input kWh Subtotal 3</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_power_factor_1_sensor">
            <type>num/powerfactor</type> 
            <sensorId>INPUT_POWER_FACTOR_1</sensorId>
            <value>		
                <getOid>impfac1</getOid>
            </value>
            <label>Input Power Factor 1</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_power_factor_2_sensor">
            <type>num/powerfactor</type> 
            <sensorId>INPUT_POWER_FACTOR_2</sensorId>
            <value>		
                <getOid>impfac2</getOid>
            </value>
            <label>Input Power Factor 2</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_power_factor_3_sensor">
            <type>num/powerfactor</type> 
            <sensorId>INPUT_POWER_FACTOR_3</sensorId>
            <value>		
                <getOid>impfac3</getOid>
            </value>
            <label>Input Power Factor 3</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_actual_current_1_sensor">
            <type>amperage</type> 
            <sensorId>INPUT_ACTUAL_CURRENT_1</sensorId>
            <value>		
                <getOid>imcrac1</getOid>
            </value>
            <label>Input Actual Current 1</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_actual_current_2_sensor">
            <type>amperage</type> 
            <sensorId>INPUT_ACTUAL_CURRENT_2</sensorId>
            <value>		
                <getOid>imcrac2</getOid>
            </value>
            <label>Input Actual Current 2</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_actual_current_3_sensor">
            <type>amperage</type> 
            <sensorId>INPUT_ACTUAL_CURRENT_3</sensorId>
            <value>		
                <getOid>imcrac3</getOid>
            </value>
            <label>Input Actual Current 3</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_peak_current_1_sensor">
            <type>amperage</type> 
            <sensorId>INPUT_PEAK_CURRENT_1</sensorId>
            <value>		
                <getOid>imcrpk1</getOid>
            </value>
            <label>Input Peak Current 1</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_peak_current_2_sensor">
            <type>amperage</type> 
            <sensorId>INPUT_PEAK_CURRENT_2</sensorId>
            <value>		
                <getOid>imcrpk2</getOid>
            </value>
            <label>Input Peak Current 2</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_peak_current_3_sensor">
            <type>amperage</type> 
            <sensorId>INPUT_PEAK_CURRENT_3</sensorId>
            <value>		
                <getOid>imcrpk3</getOid>
            </value>
            <label>Peak Current 3</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_actual_voltage_1_sensor">
            <type>voltage</type> 
            <sensorId>INPUT_ACTUAL_VOLTAGE_1</sensorId>
            <value>		
                <getOid>imvoac1</getOid>
            </value>
            <label>Input Actual Voltage 1</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_actual_voltage_2_sensor">
            <type>voltage</type> 
            <sensorId>INPUT_ACTUAL_VOLTAGE_2</sensorId>
            <value>		
                <getOid>imvoac2</getOid>
            </value>
            <label>Input Actual Voltage 2</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_actual_voltage_3_sensor">
            <type>voltage</type> 
            <sensorId>INPUT_ACTUAL_VOLTAGE_3</sensorId>
            <value>		
                <getOid>imvoac3</getOid>
            </value>
            <label>Input Actual Voltage 3</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_minimum_voltage_1_sensor">
            <type>voltage</type> 
            <sensorId>INPUT_MINIMUM_VOLTAGE_1</sensorId>
            <value>		
                <getOid>imvodp1</getOid>
            </value>
            <label>Input Minimum Voltage 1</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_minimum_voltage_2_sensor">
            <type>voltage</type> 
            <sensorId>INPUT_MINIMUM_VOLTAGE_2</sensorId>
            <value>		
                <getOid>imvodp2</getOid>
            </value>
            <label>Input Minimum Voltage 2</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="input_minimum_voltage_3_sensor">
            <type>voltage</type> 
            <sensorId>INPUT_MINIMUM_VOLTAGE_3</sensorId>
            <value>		
                <getOid>imvodp3</getOid>
            </value>
            <label>Input Minimum Voltage 3</label>
            <sensorSet>Input Measures</sensorSet>
        </numSensor>		

		<!-- End of Input Measures Sensors -->
		

		<!-- Start of Output Measures Sensors -->
		<numSensor ruleid="output_kwh_total_1_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_1</sensorId>
            <value>		
                <getOid>omkwht1</getOid>
            </value>
            <label>Output kWh Total 1</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_2_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_2</sensorId>
            <value>		
                <getOid>omkwht2</getOid>
            </value>
            <label>Output kWh Total 2</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_3_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_3</sensorId>
            <value>		
                <getOid>omkwht3</getOid>
            </value>
            <label>Output kWh Total 3</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_4_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_4</sensorId>
            <value>		
                <getOid>omkwht4</getOid>
            </value>
            <label>Output kWh Total 4</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_5_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_5</sensorId>
            <value>		
                <getOid>omkwht5</getOid>
            </value>
            <label>Output kWh Total 5</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_6_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_6</sensorId>
            <value>		
                <getOid>omkwht6</getOid>
            </value>
            <label>Output kWh Total 6</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_7_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_7</sensorId>
            <value>		
                <getOid>omkwht7</getOid>
            </value>
            <label>Output kWh Total 7</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_8_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_8</sensorId>
            <value>		
                <getOid>omkwht8</getOid>
            </value>
            <label>Output kWh Total 8</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_9_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_9</sensorId>
            <value>		
                <getOid>omkwht9</getOid>
            </value>
            <label>Output kWh Total 9</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_10_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_10</sensorId>
            <value>		
                <getOid>omkwht10</getOid>
            </value>
            <label>Output kWh Total 10</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_11_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_11</sensorId>
            <value>		
                <getOid>omkwht11</getOid>
            </value>
            <label>Output kWh Total 11</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_12_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_12</sensorId>
            <value>		
                <getOid>omkwht12</getOid>
            </value>
            <label>Output kWh Total 12</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_13_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_13</sensorId>
            <value>		
                <getOid>omkwht13</getOid>
            </value>
            <label>Output kWh Total 13</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_14_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_14</sensorId>
            <value>		
                <getOid>omkwht14</getOid>
            </value>
            <label>Output kWh Total 14</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_15_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_15</sensorId>
            <value>		
                <getOid>omkwht15</getOid>
            </value>
            <label>Output kWh Total 15</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_16_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_16</sensorId>
            <value>		
                <getOid>omkwht16</getOid>
            </value>
            <label>Output kWh Total 16</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_17_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_17</sensorId>
            <value>		
                <getOid>omkwht17</getOid>
            </value>
            <label>Output kWh Total 17</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_18_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_18</sensorId>
            <value>		
                <getOid>omkwht18</getOid>
            </value>
            <label>Output kWh Total 18</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_19_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_19</sensorId>
            <value>		
                <getOid>omkwht19</getOid>
            </value>
            <label>Output kWh Total 19</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_20_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_20</sensorId>
            <value>		
                <getOid>omkwht20</getOid>
            </value>
            <label>Output kWh Total 20</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_21_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_21</sensorId>
            <value>		
                <getOid>omkwht21</getOid>
            </value>
            <label>Output kWh Total 21</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_22_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_22</sensorId>
            <value>		
                <getOid>omkwht22</getOid>
            </value>
            <label>Output kWh Total 22</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_23_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_23</sensorId>
            <value>		
                <getOid>omkwht23</getOid>
            </value>
            <label>Output kWh Total 23</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_24_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_24</sensorId>
            <value>		
                <getOid>omkwht24</getOid>
            </value>
            <label>Output kWh Total 24</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_25_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_25</sensorId>
            <value>		
                <getOid>omkwht25</getOid>
            </value>
            <label>Output kWh Total 25</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_26_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_26</sensorId>
            <value>		
                <getOid>omkwht26</getOid>
            </value>
            <label>Output kWh Total 26</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_total_27_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_TOTAL_27</sensorId>
            <value>		
                <getOid>omkwht27</getOid>
            </value>
            <label>Output kWh Total 27</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_1_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_1</sensorId>
            <value>		
                <getOid>omkwhs1</getOid>
            </value>
            <label>Output kWh Subtotal 1</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_2_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_2</sensorId>
            <value>		
                <getOid>omkwhs2</getOid>
            </value>
            <label>Output kWh Subtotal 2</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_3_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_3</sensorId>
            <value>		
                <getOid>omkwhs3</getOid>
            </value>
            <label>Output kWh Subtotal 3</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_4_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_4</sensorId>
            <value>		
                <getOid>omkwhs4</getOid>
            </value>
            <label>Output kWh Subtotal 4</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_5_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_5</sensorId>
            <value>		
                <getOid>omkwhs5</getOid>
            </value>
            <label>Output kWh Subtotal 5</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_6_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_6</sensorId>
            <value>		
                <getOid>omkwhs6</getOid>
            </value>
            <label>Output kWh Subtotal 6</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_7_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_7</sensorId>
            <value>		
                <getOid>omkwhs7</getOid>
            </value>
            <label>Output kWh Subtotal 7</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_8_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_8</sensorId>
            <value>		
                <getOid>omkwhs8</getOid>
            </value>
            <label>Output kWh Subtotal 8</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_9_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_9</sensorId>
            <value>		
                <getOid>omkwhs9</getOid>
            </value>
            <label>Output kWh Subtotal 9</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_10_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_10</sensorId>
            <value>		
                <getOid>omkwhs10</getOid>
            </value>
            <label>Output kWh Subtotal 10</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_11_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_11</sensorId>
            <value>		
                <getOid>omkwhs11</getOid>
            </value>
            <label>Output kWh Subtotal 11</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_12_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_12</sensorId>
            <value>		
                <getOid>omkwhs12</getOid>
            </value>
            <label>Output kWh Subtotal 12</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_13_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_13</sensorId>
            <value>		
                <getOid>omkwhs13</getOid>
            </value>
            <label>Output kWh Subtotal 13</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_14_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_14</sensorId>
            <value>		
                <getOid>omkwhs14</getOid>
            </value>
            <label>Output kWh Subtotal 14</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_15_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_15</sensorId>
            <value>		
                <getOid>omkwhs15</getOid>
            </value>
            <label>Output kWh Subtotal 15</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_16_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_16</sensorId>
            <value>		
                <getOid>omkwhs16</getOid>
            </value>
            <label>Output kWh Subtotal 16</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_17_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_17</sensorId>
            <value>		
                <getOid>omkwhs17</getOid>
            </value>
            <label>Output kWh Subtotal 17</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_18_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_18</sensorId>
            <value>		
                <getOid>omkwhs18</getOid>
            </value>
            <label>Output kWh Subtotal 18</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_19_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_19</sensorId>
            <value>		
                <getOid>omkwhs19</getOid>
            </value>
            <label>Output kWh Subtotal 19</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_20_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_20</sensorId>
            <value>		
                <getOid>omkwhs20</getOid>
            </value>
            <label>Output kWh Subtotal 20</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_21_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_21</sensorId>
            <value>		
                <getOid>omkwhs21</getOid>
            </value>
            <label>Output kWh Subtotal 21</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_22_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_22</sensorId>
            <value>		
                <getOid>omkwhs22</getOid>
            </value>
            <label>Output kWh Subtotal 22</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_23_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_23</sensorId>
            <value>		
                <getOid>omkwhs23</getOid>
            </value>
            <label>Output kWh Subtotal 23</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_24_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_24</sensorId>
            <value>		
                <getOid>omkwhs24</getOid>
            </value>
            <label>Output kWh Subtotal 24</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_25_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_25</sensorId>
            <value>		
                <getOid>omkwhs25</getOid>
            </value>
            <label>Output kWh Subtotal 25</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_26_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_26</sensorId>
            <value>		
                <getOid>omkwhs26</getOid>
            </value>
            <label>Output kWh Subtotal 26</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_kwh_subtotal_27_sensor">
            <type>num/kwatthr</type> 
            <sensorId>OUTPUT_KWH_SUBTOTAL_27</sensorId>
            <value>		
                <getOid>omkwhs27</getOid>
            </value>
            <label>Output kWh Subtotal 27</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		


		
		<numSensor ruleid="output_power_factor_1_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_1</sensorId>
            <value>		
                <getOid>ompfac1</getOid>
            </value>
            <label>Output Power Factor 1</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_2_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_2</sensorId>
            <value>		
                <getOid>ompfac2</getOid>
            </value>
            <label>Output Power Factor 2</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_3_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_3</sensorId>
            <value>		
                <getOid>ompfac3</getOid>
            </value>
            <label>Output Power Factor 3</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_4_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_4</sensorId>
            <value>		
                <getOid>ompfac4</getOid>
            </value>
            <label>Output Power Factor 4</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_5_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_5</sensorId>
            <value>		
                <getOid>ompfac5</getOid>
            </value>
            <label>Output Power Factor 5</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_6_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_6</sensorId>
            <value>		
                <getOid>ompfac6</getOid>
            </value>
            <label>Output Power Factor 6</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_7_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_7</sensorId>
            <value>		
                <getOid>ompfac7</getOid>
            </value>
            <label>Output Power Factor 7</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_8_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_8</sensorId>
            <value>		
                <getOid>ompfac8</getOid>
            </value>
            <label>Output Power Factor 8</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_9_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_9</sensorId>
            <value>		
                <getOid>ompfac9</getOid>
            </value>
            <label>Output Power Factor 9</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_10_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_10</sensorId>
            <value>		
                <getOid>ompfac10</getOid>
            </value>
            <label>Output Power Factor 10</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_11_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_11</sensorId>
            <value>		
                <getOid>ompfac11</getOid>
            </value>
            <label>Output Power Factor 11</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_12_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_12</sensorId>
            <value>		
                <getOid>ompfac12</getOid>
            </value>
            <label>Output Power Factor 12</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_13_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_13</sensorId>
            <value>		
                <getOid>ompfac13</getOid>
            </value>
            <label>Output Power Factor 13</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_14_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_14</sensorId>
            <value>		
                <getOid>ompfac14</getOid>
            </value>
            <label>Output Power Factor 14</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_15_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_15</sensorId>
            <value>		
                <getOid>ompfac15</getOid>
            </value>
            <label>Output Power Factor 15</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_16_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_16</sensorId>
            <value>		
                <getOid>ompfac16</getOid>
            </value>
            <label>Output Power Factor 16</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_17_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_17</sensorId>
            <value>		
                <getOid>ompfac17</getOid>
            </value>
            <label>Output Power Factor 17</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_18_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_18</sensorId>
            <value>		
                <getOid>ompfac18</getOid>
            </value>
            <label>Output Power Factor 18</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_19_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_19</sensorId>
            <value>		
                <getOid>ompfac19</getOid>
            </value>
            <label>Output Power Factor 19</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_20_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_20</sensorId>
            <value>		
                <getOid>ompfac20</getOid>
            </value>
            <label>Output Power Factor 20</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_21_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_21</sensorId>
            <value>		
                <getOid>ompfac21</getOid>
            </value>
            <label>Output Power Factor 21</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_22_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_22</sensorId>
            <value>		
                <getOid>ompfac22</getOid>
            </value>
            <label>Output Power Factor 22</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_23_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_23</sensorId>
            <value>		
                <getOid>ompfac23</getOid>
            </value>
            <label>Output Power Factor 23</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_24_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_24</sensorId>
            <value>		
                <getOid>ompfac24</getOid>
            </value>
            <label>Output Power Factor 24</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_25_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_25</sensorId>
            <value>		
                <getOid>ompfac25</getOid>
            </value>
            <label>Output Power Factor 25</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_26_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_26</sensorId>
            <value>		
                <getOid>ompfac26</getOid>
            </value>
            <label>Output Power Factor 26</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_power_factor_27_sensor">
            <type>num/powerfactor</type> 
            <sensorId>OUTPUT_POWER_FACTOR_27</sensorId>
            <value>		
                <getOid>ompfac27</getOid>
            </value>
            <label>Output Power Factor 27</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		


		
		<numSensor ruleid="output_actual_current_1_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_1</sensorId>
            <value>		
                <getOid>omcrac1</getOid>
            </value>
            <label>Output Actual Current 1</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_2_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_2</sensorId>
            <value>		
                <getOid>omcrac2</getOid>
            </value>
            <label>Output Actual Current 2</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_3_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_3</sensorId>
            <value>		
                <getOid>omcrac3</getOid>
            </value>
            <label>Output Actual Current 3</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_4_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_4</sensorId>
            <value>		
                <getOid>omcrac4</getOid>
            </value>
            <label>Output Actual Current 4</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_5_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_5</sensorId>
            <value>		
                <getOid>omcrac5</getOid>
            </value>
            <label>Output Actual Current 5</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_6_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_6</sensorId>
            <value>		
                <getOid>omcrac6</getOid>
            </value>
            <label>Output Actual Current 6</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_7_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_7</sensorId>
            <value>		
                <getOid>omcrac7</getOid>
            </value>
            <label>Output Actual Current 7</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_8_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_8</sensorId>
            <value>		
                <getOid>omcrac8</getOid>
            </value>
            <label>Output Actual Current 8</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_9_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_9</sensorId>
            <value>		
                <getOid>omcrac9</getOid>
            </value>
            <label>Output Actual Current 9</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_10_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_10</sensorId>
            <value>		
                <getOid>omcrac10</getOid>
            </value>
            <label>Output Actual Current 10</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_11_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_11</sensorId>
            <value>		
                <getOid>omcrac11</getOid>
            </value>
            <label>Output Actual Current 11</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_12_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_12</sensorId>
            <value>		
                <getOid>omcrac12</getOid>
            </value>
            <label>Output Actual Current 12</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_13_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_13</sensorId>
            <value>		
                <getOid>omcrac13</getOid>
            </value>
            <label>Output Actual Current 13</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_14_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_14</sensorId>
            <value>		
                <getOid>omcrac14</getOid>
            </value>
            <label>Output Actual Current 14</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_15_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_15</sensorId>
            <value>		
                <getOid>omcrac15</getOid>
            </value>
            <label>Output Actual Current 15</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_16_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_16</sensorId>
            <value>		
                <getOid>omcrac16</getOid>
            </value>
            <label>Output Actual Current 16</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_17_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_17</sensorId>
            <value>		
                <getOid>omcrac17</getOid>
            </value>
            <label>Output Actual Current 17</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_18_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_18</sensorId>
            <value>		
                <getOid>omcrac18</getOid>
            </value>
            <label>Output Actual Current 18</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_19_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_19</sensorId>
            <value>		
                <getOid>omcrac19</getOid>
            </value>
            <label>Output Actual Current 19</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_20_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_20</sensorId>
            <value>		
                <getOid>omcrac20</getOid>
            </value>
            <label>Output Actual Current 20</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_21_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_21</sensorId>
            <value>		
                <getOid>omcrac21</getOid>
            </value>
            <label>Output Actual Current 21</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_22_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_22</sensorId>
            <value>		
                <getOid>omcrac22</getOid>
            </value>
            <label>Output Actual Current 22</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_23_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_23</sensorId>
            <value>		
                <getOid>omcrac23</getOid>
            </value>
            <label>Output Actual Current 23</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_24_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_24</sensorId>
            <value>		
                <getOid>omcrac24</getOid>
            </value>
            <label>Output Actual Current 24</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_25_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_25</sensorId>
            <value>		
                <getOid>omcrac25</getOid>
            </value>
            <label>Output Actual Current 25</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_26_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_26</sensorId>
            <value>		
                <getOid>omcrac26</getOid>
            </value>
            <label>Output Actual Current 26</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_current_27_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_ACTUAL_CURRENT_27</sensorId>
            <value>		
                <getOid>omcrac27</getOid>
            </value>
            <label>Output Actual Current 27</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		






		<numSensor ruleid="output_peak_current_1_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_1</sensorId>
            <value>		
                <getOid>omcrpk1</getOid>
            </value>
            <label>Output Peak Current 1</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_2_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_2</sensorId>
            <value>		
                <getOid>omcrpk2</getOid>
            </value>
            <label>Output Peak Current 2</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_3_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_3</sensorId>
            <value>		
                <getOid>omcrpk3</getOid>
            </value>
            <label>Output Peak Current 3</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_4_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_4</sensorId>
            <value>		
                <getOid>omcrpk4</getOid>
            </value>
            <label>Output Peak Current 4</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_5_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_5</sensorId>
            <value>		
                <getOid>omcrpk5</getOid>
            </value>
            <label>Output Peak Current 5</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_6_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_6</sensorId>
            <value>		
                <getOid>omcrpk6</getOid>
            </value>
            <label>Output Peak Current 6</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_7_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_7</sensorId>
            <value>		
                <getOid>omcrpk7</getOid>
            </value>
            <label>Output Peak Current 7</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_8_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_8</sensorId>
            <value>		
                <getOid>omcrpk8</getOid>
            </value>
            <label>Output Peak Current 8</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_9_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_9</sensorId>
            <value>		
                <getOid>omcrpk9</getOid>
            </value>
            <label>Output Peak Current 9</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_10_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_10</sensorId>
            <value>		
                <getOid>omcrpk10</getOid>
            </value>
            <label>Output Peak Current 10</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_11_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_11</sensorId>
            <value>		
                <getOid>omcrpk11</getOid>
            </value>
            <label>Output Peak Current 11</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_12_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_12</sensorId>
            <value>		
                <getOid>omcrpk12</getOid>
            </value>
            <label>Output Peak Current 12</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_13_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_13</sensorId>
            <value>		
                <getOid>omcrpk13</getOid>
            </value>
            <label>Output Peak Current 13</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_14_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_14</sensorId>
            <value>		
                <getOid>omcrpk14</getOid>
            </value>
            <label>Output Peak Current 14</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_15_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_15</sensorId>
            <value>		
                <getOid>omcrpk15</getOid>
            </value>
            <label>Output Peak Current 15</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_16_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_16</sensorId>
            <value>		
                <getOid>omcrpk16</getOid>
            </value>
            <label>Output Peak Current 16</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_17_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_17</sensorId>
            <value>		
                <getOid>omcrpk17</getOid>
            </value>
            <label>Output Peak Current 17</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_18_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_18</sensorId>
            <value>		
                <getOid>omcrpk18</getOid>
            </value>
            <label>Output Peak Current 18</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_19_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_19</sensorId>
            <value>		
                <getOid>omcrpk19</getOid>
            </value>
            <label>Output Peak Current 19</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_20_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_20</sensorId>
            <value>		
                <getOid>omcrpk20</getOid>
            </value>
            <label>Output Peak Current 20</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_21_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_21</sensorId>
            <value>		
                <getOid>omcrpk21</getOid>
            </value>
            <label>Output Peak Current 21</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_22_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_22</sensorId>
            <value>		
                <getOid>omcrpk22</getOid>
            </value>
            <label>Output Peak Current 22</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_23_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_23</sensorId>
            <value>		
                <getOid>omcrpk23</getOid>
            </value>
            <label>Output Peak Current 23</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_24_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_24</sensorId>
            <value>		
                <getOid>omcrpk24</getOid>
            </value>
            <label>Output Peak Current 24</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_25_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_25</sensorId>
            <value>		
                <getOid>omcrpk25</getOid>
            </value>
            <label>Output Peak Current 25</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_26_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_26</sensorId>
            <value>		
                <getOid>omcrpk26</getOid>
            </value>
            <label>Output Peak Current 26</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_peak_current_27_sensor">
            <type>amperage</type> 
            <sensorId>OUTPUT_PEAK_CURRENT_27</sensorId>
            <value>		
                <getOid>omcrpk27</getOid>
            </value>
            <label>Output Peak Current 27</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		





		<numSensor ruleid="output_actual_voltage_1_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_1</sensorId>
            <value>		
                <getOid>omvoac1</getOid>
            </value>
            <label>Output Actual Voltage 1</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_2_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_2</sensorId>
            <value>		
                <getOid>omvoac2</getOid>
            </value>
            <label>Output Actual Voltage 2</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_3_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_3</sensorId>
            <value>		
                <getOid>omvoac3</getOid>
            </value>
            <label>Output Actual Voltage 3</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_4_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_4</sensorId>
            <value>		
                <getOid>omvoac4</getOid>
            </value>
            <label>Output Actual Voltage 4</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_5_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_5</sensorId>
            <value>		
                <getOid>omvoac5</getOid>
            </value>
            <label>Output Actual Voltage 5</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_6_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_6</sensorId>
            <value>		
                <getOid>omvoac6</getOid>
            </value>
            <label>Output Actual Voltage 6</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_7_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_7</sensorId>
            <value>		
                <getOid>omvoac7</getOid>
            </value>
            <label>Output Actual Voltage 7</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_8_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_8</sensorId>
            <value>		
                <getOid>omvoac8</getOid>
            </value>
            <label>Output Actual Voltage 8</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_9_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_9</sensorId>
            <value>		
                <getOid>omvoac9</getOid>
            </value>
            <label>Output Actual Voltage 9</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_10_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_10</sensorId>
            <value>		
                <getOid>omvoac10</getOid>
            </value>
            <label>Output Actual Voltage 10</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_11_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_11</sensorId>
            <value>		
                <getOid>omvoac11</getOid>
            </value>
            <label>Output Actual Voltage 11</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_12_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_12</sensorId>
            <value>		
                <getOid>omvoac12</getOid>
            </value>
            <label>Output Actual Voltage 12</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_13_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_13</sensorId>
            <value>		
                <getOid>omvoac13</getOid>
            </value>
            <label>Output Actual Voltage 13</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_14_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_14</sensorId>
            <value>		
                <getOid>omvoac14</getOid>
            </value>
            <label>Output Actual Voltage 14</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_15_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_15</sensorId>
            <value>		
                <getOid>omvoac15</getOid>
            </value>
            <label>Output Actual Voltage 15</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_16_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_16</sensorId>
            <value>		
                <getOid>omvoac16</getOid>
            </value>
            <label>Output Actual Voltage 16</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_17_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_17</sensorId>
            <value>		
                <getOid>omvoac17</getOid>
            </value>
            <label>Output Actual Voltage 17</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_18_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_18</sensorId>
            <value>		
                <getOid>omvoac18</getOid>
            </value>
            <label>Output Actual Voltage 18</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_19_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_19</sensorId>
            <value>		
                <getOid>omvoac19</getOid>
            </value>
            <label>Output Actual Voltage 19</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_20_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_20</sensorId>
            <value>		
                <getOid>omvoac20</getOid>
            </value>
            <label>Output Actual Voltage 20</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_21_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_21</sensorId>
            <value>		
                <getOid>omvoac21</getOid>
            </value>
            <label>Output Actual Voltage 21</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_22_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_22</sensorId>
            <value>		
                <getOid>omvoac22</getOid>
            </value>
            <label>Output Actual Voltage 22</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_23_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_23</sensorId>
            <value>		
                <getOid>omvoac23</getOid>
            </value>
            <label>Output Actual Voltage 23</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_24_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_24</sensorId>
            <value>		
                <getOid>omvoac24</getOid>
            </value>
            <label>Output Actual Voltage 24</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_25_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_25</sensorId>
            <value>		
                <getOid>omvoac25</getOid>
            </value>
            <label>Output Actual Voltage 25</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_26_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_26</sensorId>
            <value>		
                <getOid>omvoac26</getOid>
            </value>
            <label>Output Actual Voltage 26</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

		<numSensor ruleid="output_actual_voltage_27_sensor">
            <type>voltage</type> 
            <sensorId>OUTPUT_ACTUAL_VOLTAGE_27</sensorId>
            <value>		
                <getOid>omvoac27</getOid>
            </value>
            <label>Output Actual Voltage 27</label>
            <sensorSet>Output Measures</sensorSet>
        </numSensor>		

	<!-- End of Output Measures Sensors -->

	<!-- Start of PDU Measures Sensors -->
		
		<numSensor ruleid="pdu_internal_temperature_sensor">
            <type>temp</type> 
            <sensorId>PDU_INTERNAL_TEMPERATURE_SENSOR</sensorId>
            <value>		
                <getOid>pditem</getOid>
            </value>
            <label>PDU Internal Temperature</label>
            <sensorSet>PDU Measures</sensorSet>
        </numSensor>		
	
		<numSensor ruleid="pdu_external_temperature_sensor">
            <type>temp</type> 
            <sensorId>PDU_EXTERNAL_TEMPERATURE_SENSOR</sensorId>
            <value>		
                <getOid>pdetem</getOid>
            </value>
            <label>PDU External Temperature</label>
            <sensorSet>PDU Measures</sensorSet>
        </numSensor>		
	
		<numSensor ruleid="pdu_internal_peak_temperature_sensor">
            <type>temp</type> 
            <sensorId>PDU_INTERNAL_PEAK_TEMPERATURE_SENSOR</sensorId>
            <value>		
                <getOid>pdinpk</getOid>
            </value>
            <label>PDU Internal Peak Temperature</label>
            <sensorSet>PDU Measures</sensorSet>
        </numSensor>

		<numSensor ruleid="pdu_external_peak_temperature_sensor">
            <type>temp</type> 
            <sensorId>PDU_EXTERNAL_PEAK_TEMPERATURE_SENSOR</sensorId>
            <value>		
                <getOid>pdexpk</getOid>
            </value>
            <label>PDU External Peak Temperature</label>
            <sensorSet>PDU Measures</sensorSet>
        </numSensor>		
	
		<!-- End of PDU Measures Sensors -->

	<!-- End of Sensors -->	

	</device>
	

	<protocol>
		<modbus>
			
			<!-- Start of Identification Registers -->
			<value_ref_id valid="idspdm"> <!-- SPDM Version -->
				<function>3</function> <!-- read -->
				<start_addr>100</start_addr> <!-- 100 -->
				<quantity>1</quantity> <!-- 16 bits -->
				<type>uint_16</type> <!-- unsigned int -->
			</value_ref_id>

			<value_ref_id valid="idfwvs"> <!-- Firmware Version -->
				<function>3</function> 
				<start_addr>102</start_addr> <!-- 102 -->
				<quantity>1</quantity> <!-- 16 bits -->
				<type>uint_16</type> <!-- unsigned int -->
			</value_ref_id>

			<value_ref_id valid="idchip1"> <!-- Hardware Address 1 -->
				<function>3</function> 
				<start_addr>152</start_addr> <!-- 152 -->
				<quantity>1</quantity> <!-- 16 bits -->
				<type>uint_16</type> <!-- unsigned int -->
			</value_ref_id>

			<value_ref_id valid="idchip2"> <!-- Hardware Address 2 -->
				<function>3</function> 
				<start_addr>154</start_addr> <!-- 154 -->
				<quantity>1</quantity> <!-- 16 bits -->
				<type>uint_16</type> <!-- unsigned int -->
			</value_ref_id>

			<value_ref_id valid="idchip3"> <!-- Hardware Address 3 -->
				<function>3</function> 
				<start_addr>156</start_addr> <!-- 156 -->
				<quantity>1</quantity> <!-- 16 bits -->
				<type>uint_16</type> <!-- unsigned int -->
			</value_ref_id>

			<value_ref_id valid="idaddr"> <!-- Unit Address -->
				<function>3</function> 
				<start_addr>158</start_addr> <!-- 158 -->
				<quantity>1</quantity> <!-- 16 bits -->
				<type>uint_16</type> <!-- unsigned int -->
			</value_ref_id>			
			<!-- End of Identification Registers -->	

			<!-- Start of Configuration Registers -->
			<value_ref_id valid="cfnrph"> <!-- Number of Phases -->
				<function>3</function> 
				<start_addr>200</start_addr> <!-- 200 -->
				<quantity>1</quantity> <!-- 16 bits -->
				<type>uint_16</type> <!-- 8 bits - must be masked -->
			</value_ref_id>

			<value_ref_id valid="cfnrno"> <!-- Number of Outlets - Total -->
				<function>3</function> 
				<start_addr>201</start_addr> <!-- 201 -->
				<quantity>1</quantity> <!-- 16 bits -->
				<type>uint_16</type> <!-- 8 bits - must be masked -->
			</value_ref_id>

			<value_ref_id valid="cfnrso"> <!-- Number of Switched Outlets -->
				<function>3</function> 
				<start_addr>202</start_addr> <!-- 202 -->
				<quantity>1</quantity> <!-- 16 bits -->
				<type>uint_16</type> <!-- 8 bits - must be masked -->
			</value_ref_id>

			<value_ref_id valid="cfnrmo"> <!-- Number of Outlets Measured -->
				<function>3</function> 
				<start_addr>203</start_addr> <!-- 203 -->
				<quantity>1</quantity> <!-- 16 bits -->
				<type>uint_16</type> <!-- 8 bits - must be masked -->
			</value_ref_id>

			<value_ref_id valid="cfamps"> <!-- Maximum Load (amps?) -->
				<function>3</function> 
				<start_addr>204</start_addr> <!-- 204 -->
				<quantity>1</quantity> <!-- 16 bits -->
				<type>uint_16</type> <!-- 8 bits - must be masked -->
			</value_ref_id>

			<value_ref_id valid="cfnrte"> <!-- Number of Temperature Sensors -->
				<function>3</function> 
				<start_addr>205</start_addr> <!-- 205 -->
				<quantity>1</quantity> <!-- 16 bits -->
				<type>uint_16</type> <!-- 8 bits - must be masked -->
			</value_ref_id>
			<!-- End of Configuration Registers -->	
			
			<!-- Start of System Status Registers -->
			<!-- All System Status Registers are actually 8-bit values -->

			<value_ref_id valid="ssstat"> <!-- Device Status Code -->
				<function>3</function> 
				<start_addr>300</start_addr> 
				<quantity>1</quantity> 
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="ssttri"> <!-- Temperature Alert -->
				<function>3</function> 
				<start_addr>301</start_addr> 
				<quantity>1</quantity> 
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="ssitri"> <!-- Input Current Alert -->
				<function>3</function> 
				<start_addr>302</start_addr> 
				<quantity>1</quantity> 
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="ssotri"> <!-- Output Current Alert -->
				<function>3</function> 
				<start_addr>303</start_addr> 
				<quantity>1</quantity> 
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="ssvtri"> <!-- Input Voltage Alert -->
				<function>3</function> 
				<start_addr>304</start_addr> 
				<quantity>1</quantity> 
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="ssftri"> <!-- Output Current Drop Alert -->
				<function>3</function> 
				<start_addr>305</start_addr> 
				<quantity>1</quantity> 
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="ssicda"> <!-- Input Current Drop Alert -->
				<function>3</function> 
				<start_addr>306</start_addr> 
				<quantity>1</quantity> 
				<type>uint_16</type> 
			</value_ref_id>
			<!-- End of System Status Registers -->

			<!-- Start of Settings Registers -->
			<value_ref_id valid="stpkdr"> <!-- Peak Duration -->
				<function>3</function>
				<start_addr>1052</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="stdpdr"> <!-- Dip Duration -->
				<function>3</function>
				<start_addr>1054</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="stfodl"> <!-- Fixed Outlet Delay -->
				<function>3</function>
				<start_addr>1056</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="stpsav"> <!-- Power Saving Mode -->
				<function>3</function>
				<start_addr>1058</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8 bit Integer -->
			</value_ref_id>

			<value_ref_id valid="stopom"> <!-- Outlet Powerup Mode -->
				<function>3</function>
				<start_addr>1059</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8 bit Integer -->
			</value_ref_id>

			<value_ref_id valid="stmaxt"> <!-- Maximum Temperature -->
				<function>3</function>
				<start_addr>1060</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8 bit Integer -->
			</value_ref_id>

			<value_ref_id valid="stdiso"> <!-- Display Orientation -->
				<function>3</function>
				<start_addr>1061</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8 bit Integer -->
			</value_ref_id>

			<value_ref_id valid="stimcm1"> <!-- Maximum Inlet Amps -->
				<function>3</function>
				<start_addr>1062</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stimcm2"> <!-- Maximum Inlet Amps -->
				<function>3</function>
				<start_addr>1064</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stimcm3"> <!-- Maximum Inlet Amps -->
				<function>3</function>
				<start_addr>1066</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm1"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1068</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm2"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1070</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm3"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1072</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm4"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1074</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm5"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1076</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm6"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1078</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm7"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1080</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm8"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1082</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm9"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1084</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm10"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1086</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm11"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1088</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm12"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1090</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm13"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1092</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm14"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1094</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm15"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1096</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm16"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1098</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm17"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1100</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm18"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1102</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm19"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1104</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm20"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1106</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm21"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1108</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm22"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1110</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm23"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1112</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm24"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1114</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm25"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1116</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm26"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1118</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stomcm27"> <!-- Maximum Outlet Amps -->
				<function>3</function>
				<start_addr>1120</start_addr>
				<quantity>2</quantity>
				<type>float</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp1"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1122</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp2"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1123</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp3"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1124</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp4"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1125</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp5"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp6"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1127</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp7"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1128</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp8"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1129</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp9"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1130</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp10"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1131</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp11"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1132</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp12"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp13"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1134</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp14"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1135</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp15"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp16"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1137</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp17"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1138</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp18"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1139</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp19"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1140</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp20"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1141</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp21"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1142</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp22"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1143</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp23"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1144</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp24"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1145</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp25"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1146</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp26"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1147</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stolgp27"> <!-- Outlet Group -->
				<function>3</function>
				<start_addr>1148</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>

			<value_ref_id valid="stiodl1"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1392</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl2"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1393</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl3"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1394</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl4"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1395</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl5"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1396</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl6"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1397</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl7"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1398</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl8"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1399</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl9"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1400</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl10"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1401</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl11"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1402</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl12"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1403</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl13"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1404</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl14"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1405</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl15"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1406</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl16"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1407</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl17"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1408</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl18"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1409</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl19"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1410</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl20"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1411</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl21"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1412</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl22"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1413</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl23"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1414</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl24"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1415</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl25"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1416</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl26"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1417</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stiodl27"> <!-- Individual Outlet Delay -->
				<function>3</function>
				<start_addr>1418</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> 
			</value_ref_id>
			
			<value_ref_id valid="stcddt"> <!-- Current Drop Detection -->
				<function>3</function>
				<start_addr>1446</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<!-- End of Settings Registers -->
	
			<!-- Start of Switched Outlets Registers -->
			<value_ref_id valid="swocst1"> <!-- Outlet 1 Current State -->
				<function>3</function>
				<start_addr>2000</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst2"> <!-- Outlet 2 Current State -->
				<function>3</function>
				<start_addr>2001</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst3"> <!-- Outlet 3 Current State -->
				<function>3</function>
				<start_addr>2002</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst4"> <!-- Outlet 4 Current State -->
				<function>3</function>
				<start_addr>2003</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst5"> <!-- Outlet 5 Current State -->
				<function>3</function>
				<start_addr>2004</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst6"> <!-- Outlet 6 Current State -->
				<function>3</function>
				<start_addr>2005</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst7"> <!-- Outlet 7 Current State -->
				<function>3</function>
				<start_addr>2006</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst8"> <!-- Outlet 8 Current State -->
				<function>3</function>
				<start_addr>2007</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst9"> <!-- Outlet 9 Current State -->
				<function>3</function>
				<start_addr>2008</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst10"> <!-- Outlet 10 Current State -->
				<function>3</function>
				<start_addr>2009</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst11"> <!-- Outlet 11 Current State -->
				<function>3</function>
				<start_addr>2010</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst12"> <!-- Outlet 12 Current State -->
				<function>3</function>
				<start_addr>2011</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst13"> <!-- Outlet 13 Current State -->
				<function>3</function>
				<start_addr>2012</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst14"> <!-- Outlet 14 Current State -->
				<function>3</function>
				<start_addr>2013</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst15"> <!-- Outlet 15 Current State -->
				<function>3</function>
				<start_addr>2014</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst16"> <!-- Outlet 16 Current State -->
				<function>3</function>
				<start_addr>2015</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst17"> <!-- Outlet 17 Current State -->
				<function>3</function>
				<start_addr>2016</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst18"> <!-- Outlet 18 Current State -->
				<function>3</function>
				<start_addr>2017</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst19"> <!-- Outlet 19 Current State -->
				<function>3</function>
				<start_addr>2018</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst20"> <!-- Outlet 20 Current State -->
				<function>3</function>
				<start_addr>2019</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst21"> <!-- Outlet 21 Current State -->
				<function>3</function>
				<start_addr>2020</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst22"> <!-- Outlet 22 Current State -->
				<function>3</function>
				<start_addr>2021</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst23"> <!-- Outlet 23 Current State -->
				<function>3</function>
				<start_addr>2022</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst24"> <!-- Outlet 24 Current State -->
				<function>3</function>
				<start_addr>2023</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst25"> <!-- Outlet 25 Current State -->
				<function>3</function>
				<start_addr>2024</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst26"> <!-- Outlet 26 Current State -->
				<function>3</function>
				<start_addr>2025</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swocst27"> <!-- Outlet 27 Current State -->
				<function>3</function>
				<start_addr>2026</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			
			<value_ref_id valid="swosch1"> <!-- Outlet 1 Scheduled -->
				<function>3</function>
				<start_addr>2027</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch2"> <!-- Outlet 2 Scheduled -->
				<function>3</function>
				<start_addr>2028</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch3"> <!-- Outlet 3 Scheduled -->
				<function>3</function>
				<start_addr>2029</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch4"> <!-- Outlet 4 Scheduled -->
				<function>3</function>
				<start_addr>2030</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch5"> <!-- Outlet 5 Scheduled -->
				<function>3</function>
				<start_addr>2031</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch6"> <!-- Outlet 6 Scheduled -->
				<function>3</function>
				<start_addr>2032</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch7"> <!-- Outlet 7 Scheduled -->
				<function>3</function>
				<start_addr>2033</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch8"> <!-- Outlet 8 Scheduled -->
				<function>3</function>
				<start_addr>2034</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch9"> <!-- Outlet 9 Scheduled -->
				<function>3</function>
				<start_addr>2035</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch10"> <!-- Outlet 10 Scheduled -->
				<function>3</function>
				<start_addr>2036</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch11"> <!-- Outlet 11 Scheduled -->
				<function>3</function>
				<start_addr>2037</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch12"> <!-- Outlet 12 Scheduled -->
				<function>3</function>
				<start_addr>2038</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch13"> <!-- Outlet 13 Scheduled -->
				<function>3</function>
				<start_addr>2039</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch14"> <!-- Outlet 14 Scheduled -->
				<function>3</function>
				<start_addr>2040</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch15"> <!-- Outlet 15 Scheduled -->
				<function>3</function>
				<start_addr>2041</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch16"> <!-- Outlet 16 Scheduled -->
				<function>3</function>
				<start_addr>2042</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch17"> <!-- Outlet 17 Scheduled -->
				<function>3</function>
				<start_addr>2043</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch18"> <!-- Outlet 18 Scheduled -->
				<function>3</function>
				<start_addr>2044</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch19"> <!-- Outlet 19 Scheduled -->
				<function>3</function>
				<start_addr>2045</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch20"> <!-- Outlet 20 Scheduled -->
				<function>3</function>
				<start_addr>2046</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch21"> <!-- Outlet 21 Scheduled -->
				<function>3</function>
				<start_addr>2047</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch22"> <!-- Outlet 22 Scheduled -->
				<function>3</function>
				<start_addr>2048</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch23"> <!-- Outlet 23 Scheduled -->
				<function>3</function>
				<start_addr>2049</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch24"> <!-- Outlet 24 Scheduled -->
				<function>3</function>
				<start_addr>2050</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch25"> <!-- Outlet 25 Scheduled -->
				<function>3</function>
				<start_addr>2051</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch26"> <!-- Outlet 26 Scheduled -->
				<function>3</function>
				<start_addr>2052</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="swosch27"> <!-- Outlet 27 Scheduled -->
				<function>3</function>
				<start_addr>2053</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type> <!-- 8-bit Integer --> 
			</value_ref_id>

			<!-- Endof Switched Outlets Registers -->
			

			<!-- Start of Input Measures Registers -->
			<value_ref_id valid="imkwht1"> <!-- Input kWh Total 1 -->
				<function>3</function>
				<start_addr>3000</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type> <!-- 32-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="imkwht2"> <!-- Input kWh Total 2 -->
				<function>3</function>
				<start_addr>3002</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type> <!-- 32-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="imkwht3"> <!-- Input kWh Total 3 -->
				<function>3</function>
				<start_addr>3004</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type> <!-- 32-bit Integer --> 
			</value_ref_id>

			<value_ref_id valid="imkwhs1"> <!-- Input kWh Subtotal 1 -->
				<function>3</function>
				<start_addr>3009</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type> <!-- 32-bit Integer --> 
			</value_ref_id>
			
			<value_ref_id valid="imkwhs2"> <!-- Input kWh Subtotal 2 -->
				<function>3</function>
				<start_addr>3011</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type> <!-- 32-bit Integer --> 
			</value_ref_id>
			
			<value_ref_id valid="imkwhs3"> <!-- Input kWh Subtotal 3 -->
				<function>3</function>
				<start_addr>3013</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type> <!-- 32-bit Integer --> 
			</value_ref_id>
			
			<value_ref_id valid="impfac1"> <!-- Input Power Factor 1 -->
				<function>3</function>
				<start_addr>3018</start_addr>
				<quantity>2</quantity>
				<type>float</type>  
			</value_ref_id>
			
			<value_ref_id valid="impfac2"> <!-- Input Power Factor 2 -->
				<function>3</function>
				<start_addr>3020</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="impfac3"> <!-- Input Power Factor 3 -->
				<function>3</function>
				<start_addr>3022</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="imcrac1"> <!-- Input Actual Current 1 -->
				<function>3</function>
				<start_addr>3024</start_addr>
				<quantity>2</quantity>
				<type>float</type>  
			</value_ref_id>
			
			<value_ref_id valid="imcrac2"> <!-- Input Actual Current 2 -->
				<function>3</function>
				<start_addr>3026</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="imcrac3"> <!-- Input Actual Current 3 -->
				<function>3</function>
				<start_addr>3028</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="imcrpk1"> <!-- Input Peak Current 1 -->
				<function>3</function>
				<start_addr>3030</start_addr>
				<quantity>2</quantity>
				<type>float</type>  
			</value_ref_id>
			
			<value_ref_id valid="imcrpk2"> <!-- Input Peak Current 2 -->
				<function>3</function>
				<start_addr>3032</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="imcrpk3"> <!-- Input Peak Current 3 -->
				<function>3</function>
				<start_addr>3034</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="imvoac1"> <!-- Input Actual Voltage 1 -->
				<function>3</function>
				<start_addr>3036</start_addr>
				<quantity>2</quantity>
				<type>float</type>  
			</value_ref_id>
			
			<value_ref_id valid="imvoac2"> <!-- Input Actual Voltage 2 -->
				<function>3</function>
				<start_addr>3038</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="imvoac3"> <!-- Input Actual Voltage 3 -->
				<function>3</function>
				<start_addr>3040</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="imvodp1"> <!-- Input Minimum Voltage 1 -->
				<function>3</function>
				<start_addr>3042</start_addr>
				<quantity>2</quantity>
				<type>float</type>  
			</value_ref_id>
			
			<value_ref_id valid="imvodp2"> <!-- Input Minimum Voltage 2 -->
				<function>3</function>
				<start_addr>3044</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="imvodp3"> <!-- Input Minimum Voltage 3 -->
				<function>3</function>
				<start_addr>3046</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
						
			<!-- End of Input Measures Registers -->

			<!-- Start of Output Measures -->
			<value_ref_id valid="omkwht1"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4000</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht2"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4002</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht3"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4004</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht4"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4006</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht5"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4008</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht6"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4010</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht7"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4012</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht8"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4014</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht9"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4016</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht10"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4018</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht11"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4020</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht12"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4022</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht13"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4024</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht14"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4026</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht15"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4028</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht16"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4030</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht17"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4032</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht18"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4034</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht19"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4036</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht20"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4038</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht21"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4040</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht22"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4042</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht23"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4044</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht24"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4046</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht25"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4048</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwht26"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4050</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			
			<value_ref_id valid="omkwht27"> <!-- kWh Total -->
				<function>3</function>
				<start_addr>4052</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs1"> <!-- kWh Subotal -->
				<function>3</function>
				<start_addr>4081</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs2"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4083</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs3"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4085</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs4"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4087</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs5"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4089</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs6"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4091</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs7"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4093</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs8"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4095</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs9"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4097</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs10"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4099</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs11"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4101</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs12"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4103</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs13"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4105</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs14"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4107</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs15"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4109</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs16"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4111</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs17"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4113</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs18"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4115</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs19"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4117</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs20"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4119</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs21"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4121</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs22"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4123</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs23"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4125</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs24"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4127</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs25"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4129</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="omkwhs26"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4131</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			
			<value_ref_id valid="omkwhs27"> <!-- kWh Subtotal -->
				<function>3</function>
				<start_addr>4133</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

			<value_ref_id valid="ompfac1"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4162</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac2"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4164</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="ompfac3"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4166</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="ompfac4"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4168</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="ompfac5"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4170</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="ompfac6"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4172</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="ompfac7"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4174</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="ompfac8"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4176</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="ompfac9"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4178</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="ompfac10"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4180</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac11"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4182</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac12"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4184</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac13"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4186</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac14"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4188</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac15"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4190</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac16"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4192</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac17"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4194</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac18"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4196</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac19"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4198</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac20"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4200</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac21"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4202</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac22"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4204</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac23"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4206</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac24"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4208</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac25"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4210</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac26"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4212</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="ompfac27"> <!-- Output Power Factor -->
				<function>3</function>
				<start_addr>4214</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>




			<value_ref_id valid="omcrac1"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4216</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac2"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4218</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrac3"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4220</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrac4"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4222</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrac5"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4224</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrac6"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4226</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrac7"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4228</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrac8"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4230</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrac9"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4232</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrac10"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4234</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac11"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4236</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac12"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4238</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac13"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4240</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac14"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4242</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac15"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4244</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac16"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4246</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac17"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4248</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac18"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4250</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac19"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4252</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac20"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4254</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac21"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4256</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac22"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4258</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac23"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4260</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac24"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4262</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac25"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4264</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac26"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4266</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrac27"> <!-- Output Actual Current -->
				<function>3</function>
				<start_addr>4268</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>



			<value_ref_id valid="omcrpk1"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4270</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk2"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4272</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrpk3"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4274</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrpk4"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4276</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrpk5"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4278</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrpk6"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4280</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrpk7"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4282</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrpk8"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4284</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrpk9"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4286</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omcrpk10"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4288</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk11"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4290</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk12"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4292</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk13"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4294</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk14"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4296</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk15"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4298</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk16"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4300</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk17"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4302</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk18"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4304</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk19"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4306</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk20"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4308</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk21"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4310</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk22"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4312</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk23"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4314</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk24"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4316</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk25"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4318</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk26"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4320</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omcrpk27"> <!-- Output Peak Current -->
				<function>3</function>
				<start_addr>4322</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			


			<value_ref_id valid="omvoac1"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4324</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac2"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4326</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omvoac3"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4328</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omvoac4"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4330</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omvoac5"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4332</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omvoac6"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4334</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omvoac7"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4336</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omvoac8"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4338</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omvoac9"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4340</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="omvoac10"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4342</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac11"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4344</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac12"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4346</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac13"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4348</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac14"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4350</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac15"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4352</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac16"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4354</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac17"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4356</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac18"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4358</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac19"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4360</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac20"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4362</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac21"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4364</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac22"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4366</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac23"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4368</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac24"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4370</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac25"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4372</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac26"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4374</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="omvoac27"> <!-- Output Actual Voltage -->
				<function>3</function>
				<start_addr>4376</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<!-- End of Output Measures Registers -->

			<!-- Start of PDU Measures Registers -->
			<value_ref_id valid="pditem"> <!-- PDU Internal Temperature -->
				<function>3</function>
				<start_addr>5000</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="pdetem"> <!-- PDU External Temperature -->
				<function>3</function>
				<start_addr>5002</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="pdinpk"> <!-- PDU Internal Peak Temperature -->
				<function>3</function>
				<start_addr>5004</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<value_ref_id valid="pdexpk"> <!-- PDU External Peak Temperature -->
				<function>3</function>
				<start_addr>5006</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<!-- End of PDU Measures Registers -->

		</modbus>
	</protocol>
</APC_DDF>