<?xml version="1.0"?>
<!-- Schleifenbauer PDU -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
         ddfid="schleifenbauer_single_phase_pdu" ddfname="Schleifenbauer PDU Single Phase" ddfversion="2" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
    <device deviceid="schleifenbauer_pdu" >
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
    
        <setProductData ruleid="vendordata" field="vendor">Schleifenbauer</setProductData>
        <setProductData ruleid="modeldata" field="model">Schleifenbauer Single Phase RPDU</setProductData>
        <setProductData ruleid="typedata" field="type">Rack PDU</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
        
        <!-- Set Software Version -->
        <setProductData ruleid="appversion" field="appversion">
          <getOid>spdm_version</getOid>
        </setProductData>

        <!-- Set Firmware Version -->
        <setProductData ruleid="bootversion" field="bootversion">
          <getOid>firmware_version</getOid>
        </setProductData>

        <!-- Set Firmware Version -->
        <setProductData ruleid="serialnum" field="serial_num"><getOid>serial_num</getOid></setProductData>

        <!-- Phase Counts -->
        <setProductData ruleid="inputphasecount" field="inputphasecount"><getOid>num_phases</getOid></setProductData>
        <setProductData ruleid="outputphasecount" field="outputphasecount"><getOid>num_phases</getOid></setProductData>

        <!-- Location/Name data -->
        <setLocationData ruleid="namedata" field="SYSNAME"><mapValue mapid="ignoreunknown"><getOid>device_name</getOid></mapValue></setLocationData>
        <setLocationData ruleid="locationdata" field="LOCATION"><mapValue mapid="ignoreunknown"><getOid>device_location</getOid></mapValue></setLocationData>
        <valueMap ruleid="ignoreunknown">
           <valueIn>Unknown</valueIn><valueOut></valueOut>
           <valueIn>*</valueIn><valueOut>*</valueOut>
        </valueMap>

        <numSensor ruleid="num_phases">
            <type>num</type>
            <sensorId>NUM_PHASES</sensorId>
            <value>
                <getOid>num_phases</getOid>
            </value>
            <valueInc>1.0</valueInc>
            <label>Number Phases</label>
            <sensorSet>PDU Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="num_outlets_total">
            <type>num</type>
            <sensorId>NUM_OUTLETS_TOTAL</sensorId>
            <value>
                <getOid>num_outlets_total</getOid>
            </value>
            <valueInc>1.0</valueInc>
            <label>Number Outlets</label>
            <sensorSet>PDU Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="num_switched_outlets">
            <type>num</type>
            <sensorId>NUM_SWITCHED_OUTLETS</sensorId>
            <value>
                <getOid>num_switched_outlets</getOid>
            </value>
            <valueInc>1.0</valueInc>
            <label>Number Switched Outlets</label>
            <sensorSet>PDU Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="num_measured_outlets">
            <type>num</type>
            <sensorId>NUM_MEASURED_OUTLETS</sensorId>
            <value>
                <getOid>num_measured_outlets</getOid>
            </value>
            <valueInc>1.0</valueInc>
            <label>Number Measured Outlets</label>
            <sensorSet>PDU Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="maximum_load">
            <type>amperage</type>
            <sensorId>MAXIMUM_LOAD</sensorId>
            <value>
                <getOid>maximum_load</getOid>
            </value>
            <label>Maximum Rated Load</label>
            <sensorSet>PDU Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="num_temp_sensors">
            <type>num</type>
            <sensorId>NUM_TEMP_SENSORS</sensorId>
            <value>
                <getOid>num_temp_sensors</getOid>
            </value>
            <valueInc>1.0</valueInc>
            <label>Number of Temperature Sensors</label>
            <sensorSet>PDU Sensors</sensorSet>
        </numSensor>
        
        <stateSensor ruleid="device_status">
            <type>state</type>
            <sensorId>DEVSTATUS_1</sensorId>
            <value>
                <mapValue mapid="status-vm">
                    <getOid>device_status</getOid>
                </mapValue>
            </value>
            <label>Device Status</label>
            <enum>status-em</enum>
            <sensorSet>PDU Sensors</sensorSet>
        </stateSensor>    

        <numSensor ruleid="maximum_temp">
            <type>temp</type>
            <sensorId>MAX_TEMP</sensorId>
            <value>
                <getOid>max_temperature</getOid>
            </value>
            <label>Maximum Temperature Alert Threshold</label>
            <sensorSet>PDU Sensors</sensorSet>
        </numSensor>

        <!-- Input Max Current --> 
        <numSensor ruleid="input_max_current" >
            <type>amperage</type>
            <sensorId>MAX_TOTAL_BANK_CURRENT</sensorId>
            <value>
                <getOid>input_max_current</getOid>
            </value>
            <label>Input Max Current</label>
            <sensorSet>Input Sensors</sensorSet>
        </numSensor>

        <!-- Input Energy Total --> 
        <numSensor ruleid="input_energy_total" >
            <type>num/kwatthr</type>
            <sensorId>TOTAL_INPUT_ENERGY</sensorId>
            <value>
                <getOid>total_input_energy</getOid>
            </value>
            <label>Input Energy Total</label>
            <sensorSet>Input Sensors</sensorSet>
        </numSensor>

        <!-- Input Energy Subtotal --> 
        <numSensor ruleid="input_energy_subtotal" >
            <type>num/kwatthr</type>
            <sensorId>SUBTOTAL_INPUT_ENERGY</sensorId>
            <value>
                <getOid>subtotal_input_energy</getOid>
            </value>
            <label>Input Energy SubTotal</label>
            <sensorSet>Input Sensors</sensorSet>
        </numSensor>

        <!-- Input Powerfactor --> 
        <numSensor ruleid="input_powerfactor" >
            <type>num/powerfactor</type>
            <!-- There is no input power factor in sensorServiceContexts, using Output -->
            <sensorId>OUTPUT_POWER_FACTOR_TOTAL</sensorId> 
            <value>
                <getOid>input_powerfactor</getOid>
            </value>
            <label>Input Power Factor</label>
            <sensorSet>Input Sensors</sensorSet>
        </numSensor>

        <!-- Input Current --> 
        <numSensor ruleid="input_current" >
            <type>amperage</type>
            <sensorId>TOTAL_BANK_CURRENT</sensorId>
            <value>
                <getOid>input_current</getOid>
            </value>
            <label>Input Current</label>
            <sensorSet>Input Sensors</sensorSet>
        </numSensor>

        <!-- Input Peak Current --> 
        <numSensor ruleid="input_current_pk">
            <type>amperage</type>
            <sensorId>PEAK_TOTAL_BANK_CURRENT</sensorId>
            <value>
                <getOid>input_current_pk</getOid>
            </value>
            <label>Input Current Peak</label>
            <sensorSet>Input Sensors</sensorSet>
        </numSensor>

        <!-- Input Voltage --> 
        <numSensor ruleid="input_voltage" >
            <type>voltage</type>
            <!-- There is no input voltage in sensorServiceContexts, using Output -->
            <sensorId>RPDU_PHASE_OUTPUT_VOLTAGE_1</sensorId>
            <value>
                <getOid>input_voltage</getOid>
            </value>
            <label>Input Voltage</label>
            <sensorSet>Input Sensors</sensorSet>
        </numSensor>

        <!-- Input Voltage Min --> 
        <numSensor ruleid="input_voltage_min" >
            <type>voltage</type>
            <sensorId>MIN_RPDU_PHASE_OUTPUT_VOLTAGE_1</sensorId>
            <value>
                <getOid>input_voltage_min</getOid>
            </value>
            <label>Input Voltage Min</label>
            <sensorSet>Input Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="pdu_internal_temp">
            <type>temp</type>
            <sensorId>IEM_TEMP_1</sensorId>
            <value>
                <getOid>pdu_internal_temp</getOid>
            </value>
            <label>PDU Internal Temperature</label>
            <sensorSet>PDU Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="pdu_external_temp">
            <type>temp</type>
            <sensorId>EM_TEMP_1</sensorId>
            <value>
                <getOid>pdu_external_temp</getOid>
            </value>
            <label>PDU External Temperature</label>
            <sensorSet>PDU Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="pdu_internal_pk_temp">
            <type>temp</type>
            <sensorId>IEM_TEMP_2</sensorId>
            <value>
                <getOid>pdu_internal_pk_temp</getOid>
            </value>
            <label>PDU Internal Peak Temperature</label>
            <sensorSet>PDU Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="pdu_external_pk_temp">
            <type>temp</type>
            <sensorId>EM_TEMP_2</sensorId>
            <value>
                <getOid>pdu_external_pk_temp</getOid>
            </value>
            <label>PDU External Peak Temperature</label>
            <sensorSet>PDU Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="power_watts">
            <type>powerVA</type>
            <sensorId>OUTPUT_APPARENT_POWER_TOTAL</sensorId>
            <value>
              <mult>
                   <op><getOid>input_current</getOid></op>
                  <op><getOid>input_voltage</getOid></op>
              </mult>
            </value>
            <valueInc>0.01</valueInc>
            <label>Apparent Power Total</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="power_total_watts">
            <type>powerW</type>
            <sensorId>OUTPUT_POWER_TOTAL</sensorId>
            <value>
                <mult>
                    <op>
                        <mult>
                            <op><getOid>input_current</getOid></op>
                            <op><getOid>input_voltage</getOid></op>
                        </mult>
                    </op>
                    <mult>
                        <op>0.01</op>
                        <op><getOid>input_powerfactor</getOid></op>
                    </mult>
                </mult>
            </value>
            <valueInc>0.01</valueInc>
            <label>Real Power</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>
        
        <!-- General Status Enums -->
        <valueMap ruleid="status-vm">
            <valueIn>0</valueIn><valueOut>1</valueOut>
            <valueIn>16</valueIn><valueOut>2</valueOut>
            <valueIn>128</valueIn><valueOut>3</valueOut>
            <valueIn>144</valueIn><valueOut>4</valueOut>
            <valueIn>*</valueIn><valueOut>0</valueOut>
        </valueMap> 
        <enumMap ruleid="status-em">
            <label>Unknown</label>
            <label>OK</label>
            <label>Watchdog Timer Caused Reset</label>
            <label>Slave Module Reset</label>
            <label>Watchdog Timer Caused Reset/Slave Module Reset</label>
        </enumMap>

      <!-- Helper to map rownums and indexes -->
      <valueMap ruleid="rownum_rowindex_64-vm">
          <valueIn>0</valueIn><valueOut>1</valueOut>
          <valueIn>1</valueIn><valueOut>2</valueOut>
          <valueIn>2</valueIn><valueOut>3</valueOut>
          <valueIn>3</valueIn><valueOut>4</valueOut>
          <valueIn>4</valueIn><valueOut>5</valueOut>
          <valueIn>5</valueIn><valueOut>6</valueOut>
          <valueIn>6</valueIn><valueOut>7</valueOut>
          <valueIn>7</valueIn><valueOut>8</valueOut>
          <valueIn>8</valueIn><valueOut>9</valueOut>
          <valueIn>9</valueIn><valueOut>10</valueOut>
          <valueIn>10</valueIn><valueOut>11</valueOut>
          <valueIn>11</valueIn><valueOut>12</valueOut>
          <valueIn>12</valueIn><valueOut>13</valueOut>
          <valueIn>13</valueIn><valueOut>14</valueOut>
          <valueIn>14</valueIn><valueOut>15</valueOut>
          <valueIn>15</valueIn><valueOut>16</valueOut>
          <valueIn>16</valueIn><valueOut>17</valueOut>
          <valueIn>17</valueIn><valueOut>18</valueOut>
          <valueIn>18</valueIn><valueOut>19</valueOut>
          <valueIn>19</valueIn><valueOut>20</valueOut>
          <valueIn>20</valueIn><valueOut>21</valueOut>
          <valueIn>21</valueIn><valueOut>22</valueOut>
          <valueIn>22</valueIn><valueOut>23</valueOut>
          <valueIn>23</valueIn><valueOut>24</valueOut>
          <valueIn>24</valueIn><valueOut>25</valueOut>
          <valueIn>25</valueIn><valueOut>26</valueOut>
          <valueIn>26</valueIn><valueOut>27</valueOut>
          <valueIn>27</valueIn><valueOut>28</valueOut>
          <valueIn>28</valueIn><valueOut>29</valueOut>
          <valueIn>29</valueIn><valueOut>30</valueOut>
          <valueIn>30</valueIn><valueOut>31</valueOut>
          <valueIn>31</valueIn><valueOut>32</valueOut>
          <valueIn>32</valueIn><valueOut>33</valueOut>
          <valueIn>33</valueIn><valueOut>34</valueOut>
          <valueIn>34</valueIn><valueOut>35</valueOut>
          <valueIn>35</valueIn><valueOut>36</valueOut>
          <valueIn>36</valueIn><valueOut>37</valueOut>
          <valueIn>37</valueIn><valueOut>38</valueOut>
          <valueIn>38</valueIn><valueOut>39</valueOut>
          <valueIn>39</valueIn><valueOut>40</valueOut>
          <valueIn>40</valueIn><valueOut>41</valueOut>
          <valueIn>41</valueIn><valueOut>42</valueOut>
          <valueIn>42</valueIn><valueOut>43</valueOut>
          <valueIn>43</valueIn><valueOut>44</valueOut>
          <valueIn>44</valueIn><valueOut>45</valueOut>
          <valueIn>45</valueIn><valueOut>46</valueOut>
          <valueIn>46</valueIn><valueOut>47</valueOut>
          <valueIn>47</valueIn><valueOut>48</valueOut>
          <valueIn>48</valueIn><valueOut>49</valueOut>
          <valueIn>49</valueIn><valueOut>50</valueOut>
          <valueIn>50</valueIn><valueOut>51</valueOut>
          <valueIn>51</valueIn><valueOut>52</valueOut>
          <valueIn>52</valueIn><valueOut>53</valueOut>
          <valueIn>53</valueIn><valueOut>54</valueOut>
          <valueIn>54</valueIn><valueOut>55</valueOut>
          <valueIn>55</valueIn><valueOut>56</valueOut>
          <valueIn>56</valueIn><valueOut>57</valueOut>
          <valueIn>57</valueIn><valueOut>58</valueOut>
          <valueIn>58</valueIn><valueOut>59</valueOut>
          <valueIn>59</valueIn><valueOut>60</valueOut>
          <valueIn>60</valueIn><valueOut>61</valueOut>
          <valueIn>61</valueIn><valueOut>62</valueOut>
          <valueIn>62</valueIn><valueOut>63</valueOut>
          <valueIn>63</valueIn><valueOut>64</valueOut>
      </valueMap>

        <alarmFlags2 ruleid="temperature_alert" >
            <value>
                <getOid>temperature_alert</getOid>
            </value> 
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Internal Temperature Sensor Exceeding Threshold Alert</activeText>
                    <inactiveText>Internal Temperature Sensor Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Internal Temperature Sensor Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Internal Temperature Sensor Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>External Temperature Sensor Exceeding Threshold Alert</activeText>
                    <inactiveText>External Temperature Sensor Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an External Temperature Sensor Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The External Temperature Sensor Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="input_current_alert" >
            <value>
                <getOid>input_current_alert</getOid>
            </value> 
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Input Current Exceeding Threshold Alert</activeText>
                    <inactiveText>Input Current Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Input Current Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Input Current Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Input Current Exceeding Threshold Alert</activeText>
                    <inactiveText>Input Current Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Input Current Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Input Current Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>Input Current Exceeding Threshold Alert</activeText>
                    <inactiveText>Input Current Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Input Current Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Input Current Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="output_current_alert" >
            <value>
                <getOid>output_current_alert</getOid>
            </value> 
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Outlet 1 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 1 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 1 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 1 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Outlet 2 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 2 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 2 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 2 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>Outlet 3 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 3 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 3 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 3 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="4" log="no">
                <name>
                    <activeText>Outlet 4 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 4 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 4 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 4 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="5" log="no">
                <name>
                    <activeText>Outlet 5 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 5 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 5 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 5 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="6" log="no">
                <name>
                    <activeText>Outlet 6 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 6 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 6 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 6 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="7" log="no">
                <name>
                    <activeText>Outlet 7 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 7 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 7 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 7 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="8" log="no">
                <name>
                    <activeText>Outlet 8 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 8 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 8 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 8 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="9" log="no">
                <name>
                    <activeText>Outlet 9 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 9 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 9 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 9 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="10" log="no">
                <name>
                    <activeText>Outlet 10 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 10 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 10 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 10 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="11" log="no">
                <name>
                    <activeText>Outlet 11 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 11 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 11 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 11 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="12" log="no">
                <name>
                    <activeText>Outlet 12 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 12 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 12 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 12 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="13" log="no">
                <name>
                    <activeText>Outlet 13 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 13 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 13 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 13 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="14" log="no">
                <name>
                    <activeText>Outlet 14 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 14 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 14 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 14 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="15" log="no">
                <name>
                    <activeText>Outlet 15 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 15 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 15 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 15 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="16" log="no">
                <name>
                    <activeText>Outlet 16 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 16 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 16 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 16 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="17" log="no">
                <name>
                    <activeText>Outlet 17 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 17 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 17 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 17 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="18" log="no">
                <name>
                    <activeText>Outlet 18 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 18 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 18 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 18 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="19" log="no">
                <name>
                    <activeText>Outlet 19 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 19 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 19 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 19 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="20" log="no">
                <name>
                    <activeText>Outlet 20 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 20 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 20 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 20 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="21" log="no">
                <name>
                    <activeText>Outlet 21 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 21 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 21 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 21 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="22" log="no">
                <name>
                    <activeText>Outlet 22 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 22 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 22 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 22 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="23" log="no">
                <name>
                    <activeText>Outlet 23 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 23 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 23 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 23 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="24" log="no">
                <name>
                    <activeText>Outlet 24 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 24 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 24 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 24 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="25" log="no">
                <name>
                    <activeText>Outlet 25 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 25 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 25 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 25 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="26" log="no">
                <name>
                    <activeText>Outlet 26 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 26 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 26 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 26 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="27" log="no">
                <name>
                    <activeText>Outlet 27 Exceeding Threshold Alert</activeText>
                    <inactiveText>Outlet 27 Exceeding Threshold Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 27 Exceeding Threshold Alert Condition.</activeText>
                    <inactiveText>The Outlet 27 Exceeding Threshold Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="input_voltage_alert" >
            <value>
                <getOid>input_voltage_alert</getOid>
            </value> 
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Input Voltage Dip Alert</activeText>
                    <inactiveText>Input Voltage Dip Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Input Voltage Dip Alert Condition.</activeText>
                    <inactiveText>The Input Voltage Dip Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Input Voltage Dip Alert </activeText>
                    <inactiveText>Input Voltage Dip Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Input Voltage Dip Alert Condition.</activeText>
                    <inactiveText>The Input Voltage Dip Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>Input Voltage Dip Alert </activeText>
                    <inactiveText>Input Voltage Dip Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Input Voltage Dip Alert Condition.</activeText>
                    <inactiveText>The Input Voltage Dip Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="output_current_drop_alert" >
            <value>
                <getOid>output_current_drop_alert</getOid>
            </value> 
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Outlet 1 Current Drop Alert</activeText>
                    <inactiveText>Outlet 1 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 1 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 1 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Outlet 2 Current Drop Alert</activeText>
                    <inactiveText>Outlet 2 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 2 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 2 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>Outlet 3 Current Drop Alert</activeText>
                    <inactiveText>Outlet 3 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 3 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 3 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="4" log="no">
                <name>
                    <activeText>Outlet 4 Current Drop Alert</activeText>
                    <inactiveText>Outlet 4 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 4 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 4 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="5" log="no">
                <name>
                    <activeText>Outlet 5 Current Drop Alert</activeText>
                    <inactiveText>Outlet 5 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 5 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 5 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="6" log="no">
                <name>
                    <activeText>Outlet 6 Current Drop Alert</activeText>
                    <inactiveText>Outlet 6 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 6 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 6 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="7" log="no">
                <name>
                    <activeText>Outlet 7 Current Drop Alert</activeText>
                    <inactiveText>Outlet 7 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 7 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 7 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="8" log="no">
                <name>
                    <activeText>Outlet 8 Current Drop Alert</activeText>
                    <inactiveText>Outlet 8 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 8 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 8 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="9" log="no">
                <name>
                    <activeText>Outlet 9 Current Drop Alert</activeText>
                    <inactiveText>Outlet 9 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 9 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 9 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="10" log="no">
                <name>
                    <activeText>Outlet 10 Current Drop Alert</activeText>
                    <inactiveText>Outlet 10 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 10 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 10 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="11" log="no">
                <name>
                    <activeText>Outlet 11 Current Drop Alert</activeText>
                    <inactiveText>Outlet 11 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 11 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 11 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="12" log="no">
                <name>
                    <activeText>Outlet 12 Current Drop Alert</activeText>
                    <inactiveText>Outlet 12 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 12 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 12 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="13" log="no">
                <name>
                    <activeText>Outlet 13 Current Drop Alert</activeText>
                    <inactiveText>Outlet 13 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 13 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 13 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="14" log="no">
                <name>
                    <activeText>Outlet 14 Current Drop Alert</activeText>
                    <inactiveText>Outlet 14 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 14 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 14 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="15" log="no">
                <name>
                    <activeText>Outlet 15 Current Drop Alert</activeText>
                    <inactiveText>Outlet 15 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 15 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 15 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="16" log="no">
                <name>
                    <activeText>Outlet 16 Current Drop Alert</activeText>
                    <inactiveText>Outlet 16 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 16 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 16 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="17" log="no">
                <name>
                    <activeText>Outlet 17 Current Drop Alert</activeText>
                    <inactiveText>Outlet 17 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 17 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 17 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="18" log="no">
                <name>
                    <activeText>Outlet 18 Current Drop Alert</activeText>
                    <inactiveText>Outlet 18 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 18 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 18 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="19" log="no">
                <name>
                    <activeText>Outlet 19 Current Drop Alert</activeText>
                    <inactiveText>Outlet 19 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 19 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 19 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="20" log="no">
                <name>
                    <activeText>Outlet 20 Current Drop Alert</activeText>
                    <inactiveText>Outlet 20 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 20 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 20 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="21" log="no">
                <name>
                    <activeText>Outlet 21 Current Drop Alert</activeText>
                    <inactiveText>Outlet 21 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 21 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 21 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="22" log="no">
                <name>
                    <activeText>Outlet 22 Current Drop Alert</activeText>
                    <inactiveText>Outlet 22 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 22 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 22 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="23" log="no">
                <name>
                    <activeText>Outlet 23 Current Drop Alert</activeText>
                    <inactiveText>Outlet 23 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 23 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 23 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="24" log="no">
                <name>
                    <activeText>Outlet 24 Current Drop Alert</activeText>
                    <inactiveText>Outlet 24 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 24 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 24 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="25" log="no">
                <name>
                    <activeText>Outlet 25 Current Drop Alert</activeText>
                    <inactiveText>Outlet 25 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 25 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 25 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="26" log="no">
                <name>
                    <activeText>Outlet 26 Current Drop Alert</activeText>
                    <inactiveText>Outlet 26 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 26 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 26 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="27" log="no">
                <name>
                    <activeText>Outlet 27 Current Drop Alert</activeText>
                    <inactiveText>Outlet 27 Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Outlet 27 Current Drop Alert Condition.</activeText>
                    <inactiveText>The Outlet 27 Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="input_current_drop_alert" >
            <value>
                <getOid>input_current_drop_alert</getOid>
            </value> 
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Input Current Drop Alert</activeText>
                    <inactiveText>Input Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Input Current Drop Alert Condition.</activeText>
                    <inactiveText>The Input Current Drop Alert no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Input Current Drop Alert</activeText>
                    <inactiveText>Input Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Input Current Drop Alert Condition.</activeText>
                    <inactiveText>The Input Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>Input Current Drop Alert</activeText>
                    <inactiveText>Input Current Drop Alert Condition has Cleared.</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>The system has detected an Input Current Drop Alert Condition.</activeText>
                    <inactiveText>The Input Current Drop Alert Condition no longer exists.</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

    </device>

    <protocol>
      <modbus> 
   
          <table_ref_id indexid="OUTLET_MAX_CURRENT_TABLE">
              <entry num="0">outlet1_max_current</entry>
              <entry num="1">outlet2_max_current</entry>
              <entry num="2">outlet3_max_current</entry>
              <entry num="3">outlet4_max_current</entry>
              <entry num="4">outlet5_max_current</entry>
              <entry num="5">outlet6_max_current</entry>
              <entry num="6">outlet7_max_current</entry>
              <entry num="7">outlet8_max_current</entry>
              <entry num="8">outlet9_max_current</entry>
              <entry num="9">outlet10_max_current</entry>
              <entry num="10">outlet11_max_current</entry>
              <entry num="11">outlet12_max_current</entry>
              <entry num="12">outlet13_max_current</entry>
              <entry num="13">outlet14_max_current</entry>
              <entry num="14">outlet15_max_current</entry>
              <entry num="15">outlet16_max_current</entry>
              <entry num="16">outlet17_max_current</entry>
              <entry num="17">outlet18_max_current</entry>
              <entry num="18">outlet19_max_current</entry>
              <entry num="19">outlet20_max_current</entry>
              <entry num="20">outlet21_max_current</entry>
              <entry num="21">outlet22_max_current</entry>
              <entry num="22">outlet23_max_current</entry>
              <entry num="23">outlet24_max_current</entry>
              <entry num="24">outlet25_max_current</entry>
              <entry num="25">outlet26_max_current</entry>
              <entry num="26">outlet27_max_current</entry>
          </table_ref_id>

          <table_ref_id indexid="OUTLET_ENERGY_TOTAL_TABLE">
              <entry num="0">outlet1_energy_total</entry>
              <entry num="1">outlet2_energy_total</entry>
              <entry num="2">outlet3_energy_total</entry>
              <entry num="3">outlet4_energy_total</entry>
              <entry num="4">outlet5_energy_total</entry>
              <entry num="5">outlet6_energy_total</entry>
              <entry num="6">outlet7_energy_total</entry>
              <entry num="7">outlet8_energy_total</entry>
              <entry num="8">outlet9_energy_total</entry>
              <entry num="9">outlet10_energy_total</entry>
              <entry num="10">outlet11_energy_total</entry>
              <entry num="11">outlet12_energy_total</entry>
              <entry num="12">outlet13_energy_total</entry>
              <entry num="13">outlet14_energy_total</entry>
              <entry num="14">outlet15_energy_total</entry>
              <entry num="15">outlet16_energy_total</entry>
              <entry num="16">outlet17_energy_total</entry>
              <entry num="17">outlet18_energy_total</entry>
              <entry num="18">outlet19_energy_total</entry>
              <entry num="19">outlet20_energy_total</entry>
              <entry num="20">outlet21_energy_total</entry>
              <entry num="21">outlet22_energy_total</entry>
              <entry num="22">outlet23_energy_total</entry>
              <entry num="23">outlet24_energy_total</entry>
              <entry num="24">outlet25_energy_total</entry>
              <entry num="25">outlet26_energy_total</entry>
              <entry num="26">outlet27_energy_total</entry>
          </table_ref_id>
   
          <table_ref_id indexid="OUTLET_ENERGY_SUBTOTAL_TABLE">
              <entry num="0">outlet1_energy_subtotal</entry>
              <entry num="1">outlet2_energy_subtotal</entry>
              <entry num="2">outlet3_energy_subtotal</entry>
              <entry num="3">outlet4_energy_subtotal</entry>
              <entry num="4">outlet5_energy_subtotal</entry>
              <entry num="5">outlet6_energy_subtotal</entry>
              <entry num="6">outlet7_energy_subtotal</entry>
              <entry num="7">outlet8_energy_subtotal</entry>
              <entry num="8">outlet9_energy_subtotal</entry>
              <entry num="9">outlet10_energy_subtotal</entry>
              <entry num="10">outlet11_energy_subtotal</entry>
              <entry num="11">outlet12_energy_subtotal</entry>
              <entry num="12">outlet13_energy_subtotal</entry>
              <entry num="13">outlet14_energy_subtotal</entry>
              <entry num="14">outlet15_energy_subtotal</entry>
              <entry num="15">outlet16_energy_subtotal</entry>
              <entry num="16">outlet17_energy_subtotal</entry>
              <entry num="17">outlet18_energy_subtotal</entry>
              <entry num="18">outlet19_energy_subtotal</entry>
              <entry num="19">outlet20_energy_subtotal</entry>
              <entry num="20">outlet21_energy_subtotal</entry>
              <entry num="21">outlet22_energy_subtotal</entry>
              <entry num="22">outlet23_energy_subtotal</entry>
              <entry num="23">outlet24_energy_subtotal</entry>
              <entry num="24">outlet25_energy_subtotal</entry>
              <entry num="25">outlet26_energy_subtotal</entry>
              <entry num="26">outlet27_energy_subtotal</entry>
          </table_ref_id>
   
          <table_ref_id indexid="OUTLET_POWERFACTOR_TABLE">
              <entry num="0">outlet1_powerfactor</entry>
              <entry num="1">outlet2_powerfactor</entry>
              <entry num="2">outlet3_powerfactor</entry>
              <entry num="3">outlet4_powerfactor</entry>
              <entry num="4">outlet5_powerfactor</entry>
              <entry num="5">outlet6_powerfactor</entry>
              <entry num="6">outlet7_powerfactor</entry>
              <entry num="7">outlet8_powerfactor</entry>
              <entry num="8">outlet9_powerfactor</entry>
              <entry num="9">outlet10_powerfactor</entry>
              <entry num="10">outlet11_powerfactor</entry>
              <entry num="11">outlet12_powerfactor</entry>
              <entry num="12">outlet13_powerfactor</entry>
              <entry num="13">outlet14_powerfactor</entry>
              <entry num="14">outlet15_powerfactor</entry>
              <entry num="15">outlet16_powerfactor</entry>
              <entry num="16">outlet17_powerfactor</entry>
              <entry num="17">outlet18_powerfactor</entry>
              <entry num="18">outlet19_powerfactor</entry>
              <entry num="19">outlet20_powerfactor</entry>
              <entry num="20">outlet21_powerfactor</entry>
              <entry num="21">outlet22_powerfactor</entry>
              <entry num="22">outlet23_powerfactor</entry>
              <entry num="23">outlet24_powerfactor</entry>
              <entry num="24">outlet25_powerfactor</entry>
              <entry num="25">outlet26_powerfactor</entry>
              <entry num="26">outlet27_powerfactor</entry>
          </table_ref_id>
   
          <table_ref_id indexid="OUTLET_CURRENT_TABLE">
              <entry num="0">outlet1_current</entry>
              <entry num="1">outlet2_current</entry>
              <entry num="2">outlet3_current</entry>
              <entry num="3">outlet4_current</entry>
              <entry num="4">outlet5_current</entry>
              <entry num="5">outlet6_current</entry>
              <entry num="6">outlet7_current</entry>
              <entry num="7">outlet8_current</entry>
              <entry num="8">outlet9_current</entry>
              <entry num="9">outlet10_current</entry>
              <entry num="10">outlet11_current</entry>
              <entry num="11">outlet12_current</entry>
              <entry num="12">outlet13_current</entry>
              <entry num="13">outlet14_current</entry>
              <entry num="14">outlet15_current</entry>
              <entry num="15">outlet16_current</entry>
              <entry num="16">outlet17_current</entry>
              <entry num="17">outlet18_current</entry>
              <entry num="18">outlet19_current</entry>
              <entry num="19">outlet20_current</entry>
              <entry num="20">outlet21_current</entry>
              <entry num="21">outlet22_current</entry>
              <entry num="22">outlet23_current</entry>
              <entry num="23">outlet24_current</entry>
              <entry num="24">outlet25_current</entry>
              <entry num="25">outlet26_current</entry>
              <entry num="26">outlet27_current</entry>
          </table_ref_id>
   
          <table_ref_id indexid="OUTLET_CURRENT_PEAK_TABLE">
              <entry num="0">outlet1_current_pk</entry>
              <entry num="1">outlet2_current_pk</entry>
              <entry num="2">outlet3_current_pk</entry>
              <entry num="3">outlet4_current_pk</entry>
              <entry num="4">outlet5_current_pk</entry>
              <entry num="5">outlet6_current_pk</entry>
              <entry num="6">outlet7_current_pk</entry>
              <entry num="7">outlet8_current_pk</entry>
              <entry num="8">outlet9_current_pk</entry>
              <entry num="9">outlet10_current_pk</entry>
              <entry num="10">outlet11_current_pk</entry>
              <entry num="11">outlet12_current_pk</entry>
              <entry num="12">outlet13_current_pk</entry>
              <entry num="13">outlet14_current_pk</entry>
              <entry num="14">outlet15_current_pk</entry>
              <entry num="15">outlet16_current_pk</entry>
              <entry num="16">outlet17_current_pk</entry>
              <entry num="17">outlet18_current_pk</entry>
              <entry num="18">outlet19_current_pk</entry>
              <entry num="19">outlet20_current_pk</entry>
              <entry num="20">outlet21_current_pk</entry>
              <entry num="21">outlet22_current_pk</entry>
              <entry num="22">outlet23_current_pk</entry>
              <entry num="23">outlet24_current_pk</entry>
              <entry num="24">outlet25_current_pk</entry>
              <entry num="25">outlet26_current_pk</entry>
              <entry num="26">outlet27_current_pk</entry>
          </table_ref_id>
   
          <table_ref_id indexid="OUTLET_VOLTAGE_TABLE">
              <entry num="0">outlet1_voltage</entry>
              <entry num="1">outlet2_voltage</entry>
              <entry num="2">outlet3_voltage</entry>
              <entry num="3">outlet4_voltage</entry>
              <entry num="4">outlet5_voltage</entry>
              <entry num="5">outlet6_voltage</entry>
              <entry num="6">outlet7_voltage</entry>
              <entry num="7">outlet8_voltage</entry>
              <entry num="8">outlet9_voltage</entry>
              <entry num="9">outlet10_voltage</entry>
              <entry num="10">outlet11_voltage</entry>
              <entry num="11">outlet12_voltage</entry>
              <entry num="12">outlet13_voltage</entry>
              <entry num="13">outlet14_voltage</entry>
              <entry num="14">outlet15_voltage</entry>
              <entry num="15">outlet16_voltage</entry>
              <entry num="16">outlet17_voltage</entry>
              <entry num="17">outlet18_voltage</entry>
              <entry num="18">outlet19_voltage</entry>
              <entry num="19">outlet20_voltage</entry>
              <entry num="20">outlet21_voltage</entry>
              <entry num="21">outlet22_voltage</entry>
              <entry num="22">outlet23_voltage</entry>
              <entry num="23">outlet24_voltage</entry>
              <entry num="24">outlet25_voltage</entry>
              <entry num="25">outlet26_voltage</entry>
              <entry num="26">outlet27_voltage</entry>
          </table_ref_id>
   
          <value_ref_id valid="spdm_version">
              <function>3</function>
              <start_addr>100</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id>
          <value_ref_id valid="firmware_version">
              <function>3</function>
              <start_addr>102</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="serial_num">
              <function>3</function>
              <start_addr>136</start_addr>
              <quantity>8</quantity>
              <type>ascii</type>
          </value_ref_id> 
          <value_ref_id valid="device_name">
              <function>3</function>
              <start_addr>1000</start_addr>
              <quantity>8</quantity>
              <type>ascii</type>
          </value_ref_id> 
          <value_ref_id valid="device_location">
              <function>3</function>
              <start_addr>1016</start_addr>
              <quantity>8</quantity>
              <type>ascii</type>
          </value_ref_id> 
          <value_ref_id valid="num_phases">
              <function>3</function>
              <start_addr>200</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="num_outlets_total">
              <function>3</function>
              <start_addr>201</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="num_switched_outlets">
              <function>3</function>
              <start_addr>202</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="num_measured_outlets">
              <function>3</function>
              <start_addr>203</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="maximum_load">
              <function>3</function>
              <start_addr>204</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="num_temp_sensors">
              <function>3</function>
              <start_addr>205</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="device_status">
              <function>3</function>
              <start_addr>300</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="temperature_alert">
              <function>3</function>
              <start_addr>301</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="input_current_alert">
              <function>3</function>
              <start_addr>302</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="output_current_alert">
              <function>3</function>
              <start_addr>303</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="input_voltage_alert">
              <function>3</function>
              <start_addr>304</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="output_current_drop_alert">
              <function>3</function>
              <start_addr>305</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="input_current_drop_alert">
              <function>3</function>
              <start_addr>306</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="max_temperature">
              <function>3</function>
              <start_addr>1060</start_addr>
              <quantity>1</quantity>
              <type>int_16</type>
          </value_ref_id> 
          <value_ref_id valid="input_max_current">
              <function>3</function>
              <start_addr>1062</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet1_max_current">
              <function>3</function>
              <start_addr>1068</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet2_max_current">
              <function>3</function>
              <start_addr>1070</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet3_max_current">
              <function>3</function>
              <start_addr>1072</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet4_max_current">
              <function>3</function>
              <start_addr>1074</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet5_max_current">
              <function>3</function>
              <start_addr>1076</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet6_max_current">
              <function>3</function>
              <start_addr>1078</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet7_max_current">
              <function>3</function>
              <start_addr>1080</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet8_max_current">
              <function>3</function>
              <start_addr>1082</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet9_max_current">
              <function>3</function>
              <start_addr>1084</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet10_max_current">
              <function>3</function>
              <start_addr>1086</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet11_max_current">
              <function>3</function>
              <start_addr>1088</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet12_max_current">
              <function>3</function>
              <start_addr>1090</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet13_max_current">
              <function>3</function>
              <start_addr>1092</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet14_max_current">
              <function>3</function>
              <start_addr>1094</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet15_max_current">
              <function>3</function>
              <start_addr>1096</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet16_max_current">
              <function>3</function>
              <start_addr>1098</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet17_max_current">
              <function>3</function>
              <start_addr>1100</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet18_max_current">
              <function>3</function>
              <start_addr>1102</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet19_max_current">
              <function>3</function>
              <start_addr>1104</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet20_max_current">
              <function>3</function>
              <start_addr>1106</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet21_max_current">
              <function>3</function>
              <start_addr>1108</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet22_max_current">
              <function>3</function>
              <start_addr>1110</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet23_max_current">
              <function>3</function>
              <start_addr>1112</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet24_max_current">
              <function>3</function>
              <start_addr>1114</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet25_max_current">
              <function>3</function>
              <start_addr>1116</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet26_max_current">
              <function>3</function>
              <start_addr>1118</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet27_max_current">
              <function>3</function>
              <start_addr>1120</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="total_input_energy">
              <function>3</function>
              <start_addr>3000</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="subtotal_input_energy">
              <function>3</function>
              <start_addr>3009</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="input_powerfactor">
              <function>3</function>
              <start_addr>3018</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="input_current">
              <function>3</function>
              <start_addr>3024</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="input_current_pk">
              <function>3</function>
              <start_addr>3030</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="input_voltage">
              <function>3</function>
              <start_addr>3036</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="input_voltage_min">
              <function>3</function>
              <start_addr>3042</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet1_energy_total">
              <function>3</function>
              <start_addr>4000</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet2_energy_total">
              <function>3</function>
              <start_addr>4002</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet3_energy_total">
              <function>3</function>
              <start_addr>4004</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet4_energy_total">
              <function>3</function>
              <start_addr>4006</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet5_energy_total">
              <function>3</function>
              <start_addr>4008</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet6_energy_total">
              <function>3</function>
              <start_addr>4010</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet7_energy_total">
              <function>3</function>
              <start_addr>4012</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet8_energy_total">
              <function>3</function>
              <start_addr>4014</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet9_energy_total">
              <function>3</function>
              <start_addr>4016</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet10_energy_total">
              <function>3</function>
              <start_addr>4018</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet11_energy_total">
              <function>3</function>
              <start_addr>4020</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet12_energy_total">
              <function>3</function>
              <start_addr>4022</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet13_energy_total">
              <function>3</function>
              <start_addr>4024</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet14_energy_total">
              <function>3</function>
              <start_addr>4026</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet15_energy_total">
              <function>3</function>
              <start_addr>4028</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet16_energy_total">
              <function>3</function>
              <start_addr>4030</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet17_energy_total">
              <function>3</function>
              <start_addr>4032</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet18_energy_total">
              <function>3</function>
              <start_addr>4034</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet19_energy_total">
              <function>3</function>
              <start_addr>4036</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet20_energy_total">
              <function>3</function>
              <start_addr>4038</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet21_energy_total">
              <function>3</function>
              <start_addr>4040</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet22_energy_total">
              <function>3</function>
              <start_addr>4042</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet23_energy_total">
              <function>3</function>
              <start_addr>4044</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet24_energy_total">
              <function>3</function>
              <start_addr>4046</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet25_energy_total">
              <function>3</function>
              <start_addr>4048</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet26_energy_total">
              <function>3</function>
              <start_addr>4050</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet27_energy_total">
              <function>3</function>
              <start_addr>4052</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet1_energy_subtotal">
              <function>3</function>
              <start_addr>4081</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet2_energy_subtotal">
              <function>3</function>
              <start_addr>4083</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet3_energy_subtotal">
              <function>3</function>
              <start_addr>4085</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet4_energy_subtotal">
              <function>3</function>
              <start_addr>4087</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet5_energy_subtotal">
              <function>3</function>
              <start_addr>4089</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet6_energy_subtotal">
              <function>3</function>
              <start_addr>4091</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet7_energy_subtotal">
              <function>3</function>
              <start_addr>4093</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet8_energy_subtotal">
              <function>3</function>
              <start_addr>4095</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet9_energy_subtotal">
              <function>3</function>
              <start_addr>4097</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet10_energy_subtotal">
              <function>3</function>
              <start_addr>4099</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet11_energy_subtotal">
              <function>3</function>
              <start_addr>4101</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet12_energy_subtotal">
              <function>3</function>
              <start_addr>4103</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet13_energy_subtotal">
              <function>3</function>
              <start_addr>4105</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet14_energy_subtotal">
              <function>3</function>
              <start_addr>4107</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet15_energy_subtotal">
              <function>3</function>
              <start_addr>4109</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet16_energy_subtotal">
              <function>3</function>
              <start_addr>4111</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet17_energy_subtotal">
              <function>3</function>
              <start_addr>4113</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet18_energy_subtotal">
              <function>3</function>
              <start_addr>4115</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet19_energy_subtotal">
              <function>3</function>
              <start_addr>4117</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet20_energy_subtotal">
              <function>3</function>
              <start_addr>4119</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet21_energy_subtotal">
              <function>3</function>
              <start_addr>4121</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet22_energy_subtotal">
              <function>3</function>
              <start_addr>4123</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet23_energy_subtotal">
              <function>3</function>
              <start_addr>4125</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet24_energy_subtotal">
              <function>3</function>
              <start_addr>4127</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet25_energy_subtotal">
              <function>3</function>
              <start_addr>4129</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet26_energy_subtotal">
              <function>3</function>
              <start_addr>4131</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet27_energy_subtotal">
              <function>3</function>
              <start_addr>4133</start_addr>
              <quantity>2</quantity>
              <type>swapped_int_32</type>
          </value_ref_id> 
          <value_ref_id valid="outlet1_powerfactor">
              <function>3</function>
              <start_addr>4162</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet2_powerfactor">
              <function>3</function>
              <start_addr>4164</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet3_powerfactor">
              <function>3</function>
              <start_addr>4166</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet4_powerfactor">
              <function>3</function>
              <start_addr>4168</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet5_powerfactor">
              <function>3</function>
              <start_addr>4170</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet6_powerfactor">
              <function>3</function>
              <start_addr>4172</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet7_powerfactor">
              <function>3</function>
              <start_addr>4174</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet8_powerfactor">
              <function>3</function>
              <start_addr>4176</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet9_powerfactor">
              <function>3</function>
              <start_addr>4178</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet10_powerfactor">
              <function>3</function>
              <start_addr>4180</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet11_powerfactor">
              <function>3</function>
              <start_addr>4182</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet12_powerfactor">
              <function>3</function>
              <start_addr>4184</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet13_powerfactor">
              <function>3</function>
              <start_addr>4186</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet14_powerfactor">
              <function>3</function>
              <start_addr>4188</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet15_powerfactor">
              <function>3</function>
              <start_addr>4190</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet16_powerfactor">
              <function>3</function>
              <start_addr>4192</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet17_powerfactor">
              <function>3</function>
              <start_addr>4194</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet18_powerfactor">
              <function>3</function>
              <start_addr>4196</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet19_powerfactor">
              <function>3</function>
              <start_addr>4198</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet20_powerfactor">
              <function>3</function>
              <start_addr>4200</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet21_powerfactor">
              <function>3</function>
              <start_addr>4202</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet22_powerfactor">
              <function>3</function>
              <start_addr>4204</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet23_powerfactor">
              <function>3</function>
              <start_addr>4206</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet24_powerfactor">
              <function>3</function>
              <start_addr>4208</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet25_powerfactor">
              <function>3</function>
              <start_addr>4210</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet26_powerfactor">
              <function>3</function>
              <start_addr>4212</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet27_powerfactor">
              <function>3</function>
              <start_addr>4214</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet1_current">
              <function>3</function>
              <start_addr>4216</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet2_current">
              <function>3</function>
              <start_addr>4218</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet3_current">
              <function>3</function>
              <start_addr>4220</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet4_current">
              <function>3</function>
              <start_addr>4222</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet5_current">
              <function>3</function>
              <start_addr>4224</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet6_current">
              <function>3</function>
              <start_addr>4226</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet7_current">
              <function>3</function>
              <start_addr>4228</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet8_current">
              <function>3</function>
              <start_addr>4230</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet9_current">
              <function>3</function>
              <start_addr>4232</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet10_current">
              <function>3</function>
              <start_addr>4234</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet11_current">
              <function>3</function>
              <start_addr>4236</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet12_current">
              <function>3</function>
              <start_addr>4238</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet13_current">
              <function>3</function>
              <start_addr>4240</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet14_current">
              <function>3</function>
              <start_addr>4242</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet15_current">
              <function>3</function>
              <start_addr>4244</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet16_current">
              <function>3</function>
              <start_addr>4246</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet17_current">
              <function>3</function>
              <start_addr>4248</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet18_current">
              <function>3</function>
              <start_addr>4250</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet19_current">
              <function>3</function>
              <start_addr>4252</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet20_current">
              <function>3</function>
              <start_addr>4254</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet21_current">
              <function>3</function>
              <start_addr>4256</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet22_current">
              <function>3</function>
              <start_addr>4258</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet23_current">
              <function>3</function>
              <start_addr>4260</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet24_current">
              <function>3</function>
              <start_addr>4262</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet25_current">
              <function>3</function>
              <start_addr>4264</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet26_current">
              <function>3</function>
              <start_addr>4266</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet27_current">
              <function>3</function>
              <start_addr>4268</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet1_current_pk">
              <function>3</function>
              <start_addr>4270</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet2_current_pk">
              <function>3</function>
              <start_addr>4272</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet3_current_pk">
              <function>3</function>
              <start_addr>4274</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet4_current_pk">
              <function>3</function>
              <start_addr>4276</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet5_current_pk">
              <function>3</function>
              <start_addr>4278</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet6_current_pk">
              <function>3</function>
              <start_addr>4280</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet7_current_pk">
              <function>3</function>
              <start_addr>4282</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet8_current_pk">
              <function>3</function>
              <start_addr>4284</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet9_current_pk">
              <function>3</function>
              <start_addr>4286</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet10_current_pk">
              <function>3</function>
              <start_addr>4288</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet11_current_pk">
              <function>3</function>
              <start_addr>4290</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet12_current_pk">
              <function>3</function>
              <start_addr>4292</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet13_current_pk">
              <function>3</function>
              <start_addr>4294</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet14_current_pk">
              <function>3</function>
              <start_addr>4296</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet15_current_pk">
              <function>3</function>
              <start_addr>4298</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet16_current_pk">
              <function>3</function>
              <start_addr>4300</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet17_current_pk">
              <function>3</function>
              <start_addr>4302</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet18_current_pk">
              <function>3</function>
              <start_addr>4304</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet19_current_pk">
              <function>3</function>
              <start_addr>4306</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet20_current_pk">
              <function>3</function>
              <start_addr>4308</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet21_current_pk">
              <function>3</function>
              <start_addr>4310</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet22_current_pk">
              <function>3</function>
              <start_addr>4312</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet23_current_pk">
              <function>3</function>
              <start_addr>4314</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet24_current_pk">
              <function>3</function>
              <start_addr>4316</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet25_current_pk">
              <function>3</function>
              <start_addr>4318</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet26_current_pk">
              <function>3</function>
              <start_addr>4320</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet27_current_pk">
              <function>3</function>
              <start_addr>4322</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet1_voltage">
              <function>3</function>
              <start_addr>4324</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet2_voltage">
              <function>3</function>
              <start_addr>4326</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet3_voltage">
              <function>3</function>
              <start_addr>4328</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet4_voltage">
              <function>3</function>
              <start_addr>4330</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet5_voltage">
              <function>3</function>
              <start_addr>4332</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet6_voltage">
              <function>3</function>
              <start_addr>4334</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet7_voltage">
              <function>3</function>
              <start_addr>4336</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet8_voltage">
              <function>3</function>
              <start_addr>4338</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet9_voltage">
              <function>3</function>
              <start_addr>4340</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet10_voltage">
              <function>3</function>
              <start_addr>4342</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet11_voltage">
              <function>3</function>
              <start_addr>4344</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet12_voltage">
              <function>3</function>
              <start_addr>4346</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet13_voltage">
              <function>3</function>
              <start_addr>4348</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet14_voltage">
              <function>3</function>
              <start_addr>4350</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet15_voltage">
              <function>3</function>
              <start_addr>4352</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet16_voltage">
              <function>3</function>
              <start_addr>4354</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet17_voltage">
              <function>3</function>
              <start_addr>4356</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet18_voltage">
              <function>3</function>
              <start_addr>4358</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet19_voltage">
              <function>3</function>
              <start_addr>4360</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet20_voltage">
              <function>3</function>
              <start_addr>4362</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet21_voltage">
              <function>3</function>
              <start_addr>4364</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet22_voltage">
              <function>3</function>
              <start_addr>4366</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet23_voltage">
              <function>3</function>
              <start_addr>4368</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet24_voltage">
              <function>3</function>
              <start_addr>4370</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet25_voltage">
              <function>3</function>
              <start_addr>4372</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet26_voltage">
              <function>3</function>
              <start_addr>4374</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="outlet27_voltage">
              <function>3</function>
              <start_addr>4376</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="pdu_internal_temp">
              <function>3</function>
              <start_addr>5000</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="pdu_external_temp">
              <function>3</function>
              <start_addr>5002</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="pdu_internal_pk_temp">
              <function>3</function>
              <start_addr>5004</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 
          <value_ref_id valid="pdu_external_pk_temp">
              <function>3</function>
              <start_addr>5006</start_addr>
              <quantity>2</quantity>
              <type>swapped_float</type>
          </value_ref_id> 

          <!-- Schleifenbauer PDU swaps registers...configure here -->
          <type_definition type_name="swapped_float">
              <type>float</type>                 <!-- must be one of our 'normal' modbus types -->
              <byte_order>1,0,3,2</byte_order>   <!-- mapping of device's byte string into the order which we want -->
          </type_definition>
          <type_definition type_name="swapped_int_32">
              <type>int_32</type>                <!-- must be one of our 'normal' modbus types -->
              <byte_order>1,0,3,2</byte_order>   <!-- mapping of device's byte string into the order which we want -->
          </type_definition>
          
          <!-- Bulk read for performance. -->
          <packet>
              <function>3</function>
              <start_addr>200</start_addr>
              <quantity>6</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>300</start_addr>
              <quantity>7</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>1062</start_addr>
              <quantity>6</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>1068</start_addr>
              <quantity>54</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>3000</start_addr>
              <quantity>6</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>3009</start_addr>
              <quantity>6</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>3018</start_addr>
              <quantity>30</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>4000</start_addr>
              <quantity>54</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>4081</start_addr>
              <quantity>54</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>4162</start_addr>
              <quantity>54</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>4216</start_addr>
              <quantity>54</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>4270</start_addr>
              <quantity>54</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>4324</start_addr>
              <quantity>54</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>5000</start_addr>
              <quantity>8</quantity>
          </packet>

      </modbus>
    </protocol>
</APC_DDF>        
