<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="schneider_bms_smx02007"
	ddfname="Schneider BMS SMX02007"
	ddfversion="1"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="ddf_template">

		<setProductData ruleid="vendordata" field="vendor">Schneider</setProductData>
		<setProductData ruleid="modeldata" field="model">BMS SMX02007</setProductData>
		<setProductData ruleid="typedata" field="type">Generic Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
		

		<enumMap ruleid="on_off_em">
			<label>On</label>
			<label>Off</label>
			<label>Unknown</label>
		</enumMap>




		        <numSensor ruleid="DATA_HALL_TEMP_SENSOR">
            <type>temp</type>
            <sensorId>data_hall_temp</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>datahalltemp</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Data Hall Temp</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DATA_HALL_HUMIDITY_SENSOR">
            <type>humidity</type>
            <sensorId>data_hall_humidity</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>datahallhumidity</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Data Hall Humidity</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="OUTSIDE_AIR_TEMP_SENSOR">
            <type>temp</type>
            <sensorId>outside_air_temp</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>outsideairtemp</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Outside Air Temp</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ACTUAL_PUMP_FLOW_(FLOW_METER_1)_SENSOR">
            <type>fluidflow</type>
            <sensorId>actual_pump_flow_(flow_meter_1)</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>actualpumpflowflowmeter1</getOid>
                    </op>
                    <op>60.0</op>
                </mult>
            </value>
            <label>Actual Pump Flow (Flow Meter 1)</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="WATER_TEMP_SENSOR_2_SENSOR">
            <type>temp</type>
            <sensorId>water_temp_sensor_2</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>watertempsensor2</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Water Temp Sensor 2</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="WATER_TEMP_SENSOR_3_SENSOR">
            <type>temp</type>
            <sensorId>water_temp_sensor_3</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>watertempsensor3</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Water Temp Sensor 3</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="WATER_TEMP_SENSOR_4_SENSOR">
            <type>temp</type>
            <sensorId>water_temp_sensor_4</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>watertempsensor4</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Water Temp Sensor 4</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ACTUAL_PUMP_FLOW_(FLOW_METER_2)_SENSOR">
            <type>fluidflow</type>
            <sensorId>actual_pump_flow_(flow_meter_2)</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>actualpumpflowflowmeter2</getOid>
                    </op>
                    <op>60.0</op>
                </mult>
            </value>
            <label>Actual Pump Flow (Flow Meter 2)</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="GENERATOR_COMMON_ALARM_SENSOR">
            <type>num</type>
            <sensorId>generator_common_alarm</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>generatorcommonalarm</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Generator Common Alarm</label>
            <sensorSet>Digital</sensorSet>
        </numSensor>
        <numSensor ruleid="CWP_1_FAULT_(PUMP)_SENSOR">
            <type>num</type>
            <sensorId>cwp_1_fault_(pump)</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>cwp1faultpump</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>CWP 1 Fault (Pump)</label>
            <sensorSet>Digital</sensorSet>
        </numSensor>
        <numSensor ruleid="CWP_2_FAULT_(PUMP)_SENSOR">
            <type>num</type>
            <sensorId>cwp_2_fault_(pump)</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>cwp2faultpump</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>CWP 2 Fault (Pump)</label>
            <sensorSet>Digital</sensorSet>
        </numSensor>
        <numSensor ruleid="HIGH_DATA_HALL_TEMP_ALARM_SENSOR">
            <type>num</type>
            <sensorId>high_data_hall_temp_alarm</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>highdatahalltempalarm</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>High Data Hall Temp Alarm</label>
            <sensorSet>Digital</sensorSet>
        </numSensor>
        <numSensor ruleid="LOW_DATA_HALL_TEMP_ALARM_SENSOR">
            <type>num</type>
            <sensorId>low_data_hall_temp_alarm</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>lowdatahalltempalarm</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Low Data Hall Temp Alarm</label>
            <sensorSet>Digital</sensorSet>
        </numSensor>
        <numSensor ruleid="HIGH_DATA_HALL_HUMIDITY_ALARM_SENSOR">
            <type>num</type>
            <sensorId>high_data_hall_humidity_alarm</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>highdatahallhumidityalarm</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>High Data Hall Humidity Alarm</label>
            <sensorSet>Digital</sensorSet>
        </numSensor>
        <numSensor ruleid="LOW_DATA_HALL_HUMIDITY_ALARM_SENSOR">
            <type>num</type>
            <sensorId>low_data_hall_humidity_alarm</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>lowdatahallhumidityalarm</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Low Data Hall Humidity Alarm</label>
            <sensorSet>Digital</sensorSet>
        </numSensor>
        <stateSensor ruleid="ATS_GENERAL_FAULT_ALARM_SENSOR">
            <type>state</type>
            <sensorId>ats_general_fault_alarm</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>atsgeneralfaultalarm</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>ATS General Fault Alarm</label>
		<enum>on_off_em</enum>
            <sensorSet>Digital</sensorSet>
        </stateSensor>
        <stateSensor ruleid="ATS_ON_GENSET_ALARM_SENSOR">
            <type>state</type>
            <sensorId>ats_on_genset_alarm</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>atsongensetalarm</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>ATS On Genset Alarm</label>
		<enum>on_off_em</enum>
            <sensorSet>Digital</sensorSet>
        </stateSensor>
        <stateSensor ruleid="VESDA_FIP_CRITICAL_FAULT_SENSOR">
            <type>state</type>
            <sensorId>vesda_fip_critical_fault</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>vesdafipcriticalfault</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Vesda_FIP Critical Fault</label>
		<enum>on_off_em</enum>
            <sensorSet>Digital</sensorSet>
        </stateSensor>
        <stateSensor ruleid="VESDA_STAGE_2_ACTION_ALARM_SENSOR">
            <type>state</type>
            <sensorId>vesda_stage_2_action_alarm</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>vesdastage2actionalarm</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Vesda Stage 2 Action Alarm</label>
		<enum>on_off_em</enum>
            <sensorSet>Digital</sensorSet>
        </stateSensor>

        <stateSensor ruleid="VESDA_STAGE3_FIRE_ALARM_SENSOR">
            <type>state</type>
            <sensorId>vesda_stage3_fire_alarm</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>vesdastage3firealarm</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Vesda Stage3 Fire Alarm</label>
		<enum>on_off_em</enum>
            <sensorSet>Digital</sensorSet>
        </stateSensor>
        <stateSensor ruleid="VESDA_FAULT_ISOLATED_ALARM_SENSOR">
            <type>state</type>
            <sensorId>vesda_fault_isolated_alarm</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>vesdafaultisolatedalarm</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Vesda Fault Isolated Alarm</label>
		<enum>on_off_em</enum>
            <sensorSet>Digital</sensorSet>
        </stateSensor>
        <stateSensor ruleid="FIP_ISOLATED_ALARM_SENSOR">
            <type>state</type>
            <sensorId>fip_isolated_alarm</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>fipisolatedalarm</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>FIP Isolated Alarm</label>
		<enum>on_off_em</enum>
            <sensorSet>Digital</sensorSet>
        </stateSensor>
        <stateSensor ruleid="FIP_ALARM_SENSOR">
            <type>state</type>
            <sensorId>fip_alarm</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>fipalarm</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>FIP Alarm</label>
		<enum>on_off_em</enum>
            <sensorSet>Digital</sensorSet>
        </stateSensor>
        <stateSensor ruleid="FIP_FAULT_SENSOR">
            <type>state</type>
            <sensorId>fip_fault</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>fipfault</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>FIP Fault</label>
		<enum>on_off_em</enum>
            <sensorSet>Digital</sensorSet>
        </stateSensor>
    </device>
    <protocol>
        <modbus>
            <value_ref_id valid="datahalltemp">
                <function>3</function>
                <start_addr>0</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="datahallhumidity">
                <function>3</function>
                <start_addr>1</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="outsideairtemp">
                <function>3</function>
                <start_addr>2</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="actualpumpflowflowmeter1">
                <function>3</function>
                <start_addr>3</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="watertempsensor2">
                <function>3</function>
                <start_addr>5</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="watertempsensor3">
                <function>3</function>
                <start_addr>6</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="watertempsensor4">
                <function>3</function>
                <start_addr>7</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="actualpumpflowflowmeter2">
                <function>3</function>
                <start_addr>8</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="generatorcommonalarm">
                <function>1</function>
                <start_addr>9</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="cwp1faultpump">
                <function>1</function>
                <start_addr>19</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="cwp2faultpump">
                <function>1</function>
                <start_addr>20</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="highdatahalltempalarm">
                <function>1</function>
                <start_addr>21</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="lowdatahalltempalarm">
                <function>1</function>
                <start_addr>22</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="highdatahallhumidityalarm">
                <function>1</function>
                <start_addr>23</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="lowdatahallhumidityalarm">
                <function>1</function>
                <start_addr>24</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
<value_ref_id valid="atsgeneralfaultalarm">
                <function>1</function>
                <start_addr>10</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="atsongensetalarm">
                <function>1</function>
                <start_addr>11</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="vesdafipcriticalfault">
                <function>1</function>
                <start_addr>12</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="vesdastage2actionalarm">
                <function>1</function>
                <start_addr>13</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="vesdastage3firealarm">
                <function>1</function>
                <start_addr>14</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="vesdafaultisolatedalarm">
                <function>1</function>
                <start_addr>15</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="fipisolatedalarm">
                <function>1</function>
                <start_addr>16</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="fipalarm">
                <function>1</function>
                <start_addr>17</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="fipfault">
                <function>1</function>
                <start_addr>18</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>

		</modbus>
	</protocol>
</APC_DDF>