<?xml version="1.0"?>
<?xml-stylesheet type="text/xsl" href="apc_ddf_1_6.xsl"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="schneider_electric_boc_microgrid"
	ddfname="Schneider Electric BOC Microgrid"
	ddfversion="1"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="schneider_electric_boc_microgrid">
		<setProductData ruleid="vendordata" field="vendor">Schneider Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">M580</setProductData>
		<setProductData ruleid="typedata" field="type">Power Meter</setProductData>
		<setDefaultLabel ruleid="labeldata">BOC Microgrid Controller</setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<stateSensor ruleid="inverter-r1-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_R1_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_R1_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter R1 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter R1</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-r1-operational-mode-af">
			<value><getOid>INVERTER_R1_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter R1 Fault</activeText>
					<inactiveText>Inverter R1 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter R1.</activeText>
					<inactiveText>Inverter R1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-r1-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_R1_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_R1_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter R1 Real Power</label>
			<sensorSet>Inverter R1</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-r1-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_R1_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_R1_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter R1 Real Energy</label>
			<sensorSet>Inverter R1</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-r2-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_R2_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_R2_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter R2 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter R2</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-r2-operational-mode-af">
			<value><getOid>INVERTER_R2_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter R2 Fault</activeText>
					<inactiveText>Inverter R2 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter R2.</activeText>
					<inactiveText>Inverter R2 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-r2-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_R2_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_R2_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter R2 Real Power</label>
			<sensorSet>Inverter R2</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-r2-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_R2_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_R2_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter R2 Real Energy</label>
			<sensorSet>Inverter R2</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-a1-1-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_A1-1_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_A1-1_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter A1-1 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter A1-1</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-a1-1-operational-mode-af">
			<value><getOid>INVERTER_A1-1_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter A1-1 Fault</activeText>
					<inactiveText>Inverter A1-1 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter A1-1.</activeText>
					<inactiveText>Inverter A1-1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-a1-1-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_A1-1_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_A1-1_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter A1-1 Real Power</label>
			<sensorSet>Inverter A1-1</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-a1-1-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_A1-1_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_A1-1_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter A1-1 Real Energy</label>
			<sensorSet>Inverter A1-1</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-a1-2-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_A1-2_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_A1-2_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter A1-2 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter A1-2</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-a1-2-operational-mode-af">
			<value><getOid>INVERTER_A1-2_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter A1-2 Fault</activeText>
					<inactiveText>Inverter A1-2 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter A1-2.</activeText>
					<inactiveText>Inverter A1-2 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-a1-2-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_A1-2_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_A1-2_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter A1-2 Real Power</label>
			<sensorSet>Inverter A1-2</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-a1-2-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_A1-2_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_A1-2_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter A1-2 Real Energy</label>
			<sensorSet>Inverter A1-2</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-b1-1-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_B1-1_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_B1-1_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter B1-1 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter B1-1</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-b1-1-operational-mode-af">
			<value><getOid>INVERTER_B1-1_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter B1-1 Fault</activeText>
					<inactiveText>Inverter B1-1 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter B1-1.</activeText>
					<inactiveText>Inverter B1-1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-b1-1-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_B1-1_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_B1-1_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter B1-1 Real Power</label>
			<sensorSet>Inverter B1-1</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-b1-1-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_B1-1_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_B1-1_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter B1-1 Real Energy</label>
			<sensorSet>Inverter B1-1</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-b2-1-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_B2-1_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_B2-1_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter B2-1 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter B2-1</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-b2-1-operational-mode-af">
			<value><getOid>INVERTER_B2-1_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter B2-1 Fault</activeText>
					<inactiveText>Inverter B2-1 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter B2-1.</activeText>
					<inactiveText>Inverter B2-1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-b2-1-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_B2-1_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_B2-1_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter B2-1 Real Power</label>
			<sensorSet>Inverter B2-1</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-b2-1-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_B2-1_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_B2-1_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter B2-1 Real Energy</label>
			<sensorSet>Inverter B2-1</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-b3-1-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_B3-1_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_B3-1_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter B3-1 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter B3-1</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-b3-1-operational-mode-af">
			<value><getOid>INVERTER_B3-1_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter B3-1 Fault</activeText>
					<inactiveText>Inverter B3-1 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter B3-1.</activeText>
					<inactiveText>Inverter B3-1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-b3-1-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_B3-1_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_B3-1_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter B3-1 Real Power</label>
			<sensorSet>Inverter B3-1</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-b3-1-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_B3-1_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_B3-1_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter B3-1 Real Energy</label>
			<sensorSet>Inverter B3-1</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-b4-1-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_B4-1_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_B4-1_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter B4-1 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter B4-1</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-b4-1-operational-mode-af">
			<value><getOid>INVERTER_B4-1_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter B4-1 Fault</activeText>
					<inactiveText>Inverter B4-1 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter B4-1.</activeText>
					<inactiveText>Inverter B4-1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-b4-1-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_B4-1_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_B4-1_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter B4-1 Real Power</label>
			<sensorSet>Inverter B4-1</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-b4-1-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_B4-1_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_B4-1_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter B4-1 Real Energy</label>
			<sensorSet>Inverter B4-1</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-b5-1-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_B5-1_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_B5-1_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter B5-1 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter B5-1</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-b5-1-operational-mode-af">
			<value><getOid>INVERTER_B5-1_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter B5-1 Fault</activeText>
					<inactiveText>Inverter B5-1 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter B5-1.</activeText>
					<inactiveText>Inverter B5-1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-b5-1-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_B5-1_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_B5-1_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter B5-1 Real Power</label>
			<sensorSet>Inverter B5-1</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-b5-1-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_B5-1_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_B5-1_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter B5-1 Real Energy</label>
			<sensorSet>Inverter B5-1</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-f1-1-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_F1-1_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_F1-1_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter F1-1 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter F1-1</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-f1-1-operational-mode-af">
			<value><getOid>INVERTER_F1-1_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter F1-1 Fault</activeText>
					<inactiveText>Inverter F1-1 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter F1-1.</activeText>
					<inactiveText>Inverter F1-1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-f1-1-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_F1-1_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_F1-1_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter F1-1 Real Power</label>
			<sensorSet>Inverter F1-1</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-f1-1-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_F1-1_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_F1-1_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter F1-1 Real Energy</label>
			<sensorSet>Inverter F1-1</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-f2-1-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_F2-1_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_F2-1_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter F2-1 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter F2-1</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-f2-1-operational-mode-af">
			<value><getOid>INVERTER_F2-1_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter F2-1 Fault</activeText>
					<inactiveText>Inverter F2-1 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter F2-1.</activeText>
					<inactiveText>Inverter F2-1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-f2-1-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_F2-1_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_F2-1_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter F2-1 Real Power</label>
			<sensorSet>Inverter F2-1</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-f2-1-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_F2-1_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_F2-1_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter F2-1 Real Energy</label>
			<sensorSet>Inverter F2-1</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-f2-2-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_F2-2_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_F2-2_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter F2-2 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter F2-2</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-f2-2-operational-mode-af">
			<value><getOid>INVERTER_F2-2_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter F2-2 Fault</activeText>
					<inactiveText>Inverter F2-2 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter F2-2.</activeText>
					<inactiveText>Inverter F2-2 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-f2-2-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_F2-2_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_F2-2_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter F2-2 Real Power</label>
			<sensorSet>Inverter F2-2</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-f2-2-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_F2-2_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_F2-2_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter F2-2 Real Energy</label>
			<sensorSet>Inverter F2-2</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-f3-1-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_F3-1_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_F3-1_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter F3-1 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter F3-1</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-f3-1-operational-mode-af">
			<value><getOid>INVERTER_F3-1_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter F3-1 Fault</activeText>
					<inactiveText>Inverter F3-1 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter F3-1.</activeText>
					<inactiveText>Inverter F3-1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-f3-1-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_F3-1_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_F3-1_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter F3-1 Real Power</label>
			<sensorSet>Inverter F3-1</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-f3-1-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_F3-1_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_F3-1_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter F3-1 Real Energy</label>
			<sensorSet>Inverter F3-1</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-f3-2-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_F3-2_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_F3-2_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter F3-2 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter F3-2</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-f3-2-operational-mode-af">
			<value><getOid>INVERTER_F3-2_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter F3-2 Fault</activeText>
					<inactiveText>Inverter F3-2 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter F3-2.</activeText>
					<inactiveText>Inverter F3-2 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-f3-2-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_F3-2_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_F3-2_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter F3-2 Real Power</label>
			<sensorSet>Inverter F3-2</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-f3-2-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_F3-2_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_F3-2_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter F3-2 Real Energy</label>
			<sensorSet>Inverter F3-2</sensorSet>
		</numSensor>
		<stateSensor ruleid="inverter-f3-3-operational-mode">
			<type>state</type>
			<sensorId>INVERTER_F3-3_OPERATIONAL_MODE</sensorId>
			<value>
				<mapValue mapid="operationalMode-vm">
				<getOid>INVERTER_F3-3_OPERATIONAL_MODE</getOid>
				</mapValue>
			</value>
			<label>Inverter F3-3 Operational Mode</label>
			<enum>operationalMode-em</enum>
			<sensorSet>Inverter F3-3</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="inverter-f3-3-operational-mode-af">
			<value><getOid>INVERTER_F3-3_OPERATIONAL_MODE</getOid></value>
			<alarmFlagsTest match="7">
				<name>
					<activeText>Inverter F3-3 Fault</activeText>
					<inactiveText>Inverter F3-3 Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A fault has been detected on Inverter F3-3.</activeText>
					<inactiveText>Inverter F3-3 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="inverter-f3-3-real-power">
			<type>num/powerKW</type>
			<sensorId>INVERTER_F3-3_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_F3-3_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter F3-3 Real Power</label>
			<sensorSet>Inverter F3-3</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-f3-3-real-energy">
			<type>num/kwatthr</type>
			<sensorId>INVERTER_F3-3_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_F3-3_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter F3-3 Real Energy</label>
			<sensorSet>Inverter F3-3</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-output-real-power">
			<type>num/powerKW</type>
			<sensorId>GENERATOR_OUTPUT_REAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>GENERATOR_OUTPUT_REAL_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator Output Real Power</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-output-real-energy">
			<type>num/kwatthr</type>
			<sensorId>GENERATOR_OUTPUT_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>GENERATOR_OUTPUT_REAL_ENERGY</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator Output Real Energy</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="ecc-main-a-breaker-real-power">
			<type>num/powerKW</type>
			<sensorId>ECC_MAIN_A_BREAKER_REAL_POWER</sensorId>
			<value>
				<getOid>ECC_MAIN_A_BREAKER_REAL_POWER</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker Main-A Real Power</label>
			<sensorSet>Breaker Main-A</sensorSet>
		</numSensor>
		<stateSensor ruleid="ecc-main-a-breaker-state">
			<type>state</type>
			<sensorId>ECC_MAIN_A_BREAKER_STATE</sensorId>
			<value>
				<mapValue mapid="state-vm">
				<getOid>ECC_MAIN_A_BREAKER_STATE</getOid>
				</mapValue>
			</value>
			<label>Breaker Main-A State</label>
			<enum>state-em</enum>
			<sensorSet>Breaker Main-A</sensorSet>
		</stateSensor>
		<numSensor ruleid="ecc-main-a-breaker-real-energy">
			<type>num/kwatthr</type>
			<sensorId>ECC_MAIN_A_BREAKER_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>ECC_MAIN_A_BREAKER_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker Main-A Real Energy</label>
			<sensorSet>Breaker Main-A</sensorSet>
		</numSensor>
		<numSensor ruleid="ecc-main-a-breaker-vll">
			<type>voltage</type>
			<sensorId>ECC_MAIN_A_BREAKER_VLL</sensorId>
			<value>
				<mult>
				<op><getOid>ECC_MAIN_A_BREAKER_VLL</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Breaker Main-A Voltage L-L</label>
			<sensorSet>Breaker Main-A</sensorSet>
		</numSensor>
		<numSensor ruleid="ecc-main-b-breaker-real-power">
			<type>num/powerKW</type>
			<sensorId>ECC_MAIN_B_BREAKER_REAL_POWER</sensorId>
			<value>
				<getOid>ECC_MAIN_B_BREAKER_REAL_POWER</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker Main-B Real Power</label>
			<sensorSet>Breaker Main-B</sensorSet>
		</numSensor>
		<stateSensor ruleid="ecc-main-b-breaker-state">
			<type>state</type>
			<sensorId>ECC_MAIN_B_BREAKER_STATE</sensorId>
			<value>
				<mapValue mapid="state-vm">
				<getOid>ECC_MAIN_B_BREAKER_STATE</getOid>
				</mapValue>
			</value>
			<label>Breaker Main-B State</label>
			<enum>state-em</enum>
			<sensorSet>Breaker Main-B</sensorSet>
		</stateSensor>
		<numSensor ruleid="ecc-main-b-breaker-real-energy">
			<type>num/kwatthr</type>
			<sensorId>ECC_MAIN_B_BREAKER_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>ECC_MAIN_B_BREAKER_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker Main-B Real Energy</label>
			<sensorSet>Breaker Main-B</sensorSet>
		</numSensor>
		<numSensor ruleid="ecc-main-b-breaker-vll">
			<type>voltage</type>
			<sensorId>ECC_MAIN_B_BREAKER_VLL</sensorId>
			<value>
				<mult>
				<op><getOid>ECC_MAIN_B_BREAKER_VLL</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Breaker Main-B Voltage L-L</label>
			<sensorSet>Breaker Main-B</sensorSet>
		</numSensor>
		<numSensor ruleid="ecc-gen-1-breaker-real-power">
			<type>num/powerKW</type>
			<sensorId>ECC_GEN-1_BREAKER_REAL_POWER</sensorId>
			<value>
				<getOid>ECC_GEN-1_BREAKER_REAL_POWER</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker Gen-1 Real Power</label>
			<sensorSet>Breaker Gen-1</sensorSet>
		</numSensor>
		<stateSensor ruleid="ecc-gen-1-breaker-state">
			<type>state</type>
			<sensorId>ECC_GEN-1_BREAKER_STATE</sensorId>
			<value>
				<mapValue mapid="state-vm">
				<getOid>ECC_GEN-1_BREAKER_STATE</getOid>
				</mapValue>
			</value>
			<label>Breaker Gen-1 State</label>
			<enum>state-em</enum>
			<sensorSet>Breaker Gen-1</sensorSet>
		</stateSensor>
		<numSensor ruleid="ecc-gen-1-breaker-real-energy">
			<type>num/kwatthr</type>
			<sensorId>ECC_GEN-1_BREAKER_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>ECC_GEN-1_BREAKER_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker Gen-1 Real Energy</label>
			<sensorSet>Breaker Gen-1</sensorSet>
		</numSensor>
		<numSensor ruleid="ecc-gen-1-breaker-vll">
			<type>voltage</type>
			<sensorId>ECC_GEN-1_BREAKER_VLL</sensorId>
			<value>
				<mult>
				<op><getOid>ECC_GEN-1_BREAKER_VLL</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Breaker Gen-1 Voltage L-L</label>
			<sensorSet>Breaker Gen-1</sensorSet>
		</numSensor>
		<numSensor ruleid="ecc-pv-r-breaker-real-power">
			<type>num/powerKW</type>
			<sensorId>ECC_PV-R_BREAKER_REAL_POWER</sensorId>
			<value>
				<getOid>ECC_PV-R_BREAKER_REAL_POWER</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker PV-R Real Power</label>
			<sensorSet>Breaker PV-R</sensorSet>
		</numSensor>
		<stateSensor ruleid="ecc-pv-r-breaker-state">
			<type>state</type>
			<sensorId>ECC_PV-R_BREAKER_STATE</sensorId>
			<value>
				<mapValue mapid="state-vm">
				<getOid>ECC_PV-R_BREAKER_STATE</getOid>
				</mapValue>
			</value>
			<label>Breaker PV-R State</label>
			<enum>state-em</enum>
			<sensorSet>Breaker PV-R</sensorSet>
		</stateSensor>
		<numSensor ruleid="ecc-pv-r-breaker-real-energy">
			<type>num/kwatthr</type>
			<sensorId>ECC_PV-R_BREAKER_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>ECC_PV-R_BREAKER_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker PV-R Real Energy</label>
			<sensorSet>Breaker PV-R</sensorSet>
		</numSensor>
		<numSensor ruleid="ecc-pv-ab-breaker-real-power">
			<type>num/powerKW</type>
			<sensorId>ECC_PV-AB_BREAKER_REAL_POWER</sensorId>
			<value>
				<getOid>ECC_PV-AB_BREAKER_REAL_POWER</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker PV-AB Real Power</label>
			<sensorSet>Breaker PV-AB</sensorSet>
		</numSensor>
		<stateSensor ruleid="ecc-pv-ab-breaker-state">
			<type>state</type>
			<sensorId>ECC_PV-AB_BREAKER_STATE</sensorId>
			<value>
				<mapValue mapid="state-vm">
				<getOid>ECC_PV-AB_BREAKER_STATE</getOid>
				</mapValue>
			</value>
			<label>Breaker PV-AB State</label>
			<enum>state-em</enum>
			<sensorSet>Breaker PV-AB</sensorSet>
		</stateSensor>
		<numSensor ruleid="ecc-pv-ab-breaker-real-energy">
			<type>num/kwatthr</type>
			<sensorId>ECC_PV-AB_BREAKER_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>ECC_PV-AB_BREAKER_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker PV-AB Real Energy</label>
			<sensorSet>Breaker PV-AB</sensorSet>
		</numSensor>
		<numSensor ruleid="ecc-pv-f-breaker-real-power">
			<type>num/powerKW</type>
			<sensorId>ECC_PV-F_BREAKER_REAL_POWER</sensorId>
			<value>
				<getOid>ECC_PV-F_BREAKER_REAL_POWER</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker PV-F Real Power</label>
			<sensorSet>Breaker PV-F</sensorSet>
		</numSensor>
		<stateSensor ruleid="ecc-pv-f-breaker-state">
			<type>state</type>
			<sensorId>ECC_PV-F_BREAKER_STATE</sensorId>
			<value>
				<mapValue mapid="state-vm">
				<getOid>ECC_PV-F_BREAKER_STATE</getOid>
				</mapValue>
			</value>
			<label>Breaker PV-F State</label>
			<enum>state-em</enum>
			<sensorSet>Breaker PV-F</sensorSet>
		</stateSensor>
		<numSensor ruleid="ecc-pv-f-breaker-real-energy">
			<type>num/kwatthr</type>
			<sensorId>ECC_PV-F_BREAKER_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>ECC_PV-F_BREAKER_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker PV-F Real Energy</label>
			<sensorSet>Breaker PV-F</sensorSet>
		</numSensor>
		<numSensor ruleid="ecc-bess-breaker-real-power">
			<type>num/powerKW</type>
			<sensorId>ECC_BAT-1_BREAKER_REAL_POWER</sensorId>
			<value>
				<getOid>ECC_BAT-1_BREAKER_REAL_POWER</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker BAT-1 Real Power</label>
			<sensorSet>Breaker BAT-1</sensorSet>
		</numSensor>
		<stateSensor ruleid="ecc-bess-breaker-state">
			<type>state</type>
			<sensorId>ECC_BAT-1_BREAKER_STATE</sensorId>
			<value>
				<mapValue mapid="state-vm">
				<getOid>ECC_BAT-1_BREAKER_STATE</getOid>
				</mapValue>
			</value>
			<label>Breaker BAT-1 State</label>
			<enum>state-em</enum>
			<sensorSet>Breaker BAT-1</sensorSet>
		</stateSensor>
		<numSensor ruleid="ecc-bess-breaker-real-energy">
			<type>num/kwatthr</type>
			<sensorId>ECC_BAT-1_BREAKER_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>ECC_BAT-1_BREAKER_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker BAT-1 Real Energy</label>
			<sensorSet>Breaker BAT-1</sensorSet>
		</numSensor>
		<numSensor ruleid="ecc-ld-1w-breaker-real-power">
			<type>num/powerKW</type>
			<sensorId>ECC_LD-1W_BREAKER_REAL_POWER</sensorId>
			<value>
				<getOid>ECC_LD-1W_BREAKER_REAL_POWER</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker LD-1W Real Power</label>
			<sensorSet>Breaker LD-1W</sensorSet>
		</numSensor>
		<stateSensor ruleid="ecc-ld-1w-breaker-state">
			<type>state</type>
			<sensorId>ECC_LD-1W_BREAKER_STATE</sensorId>
			<value>
				<mapValue mapid="state-vm">
				<getOid>ECC_LD-1W_BREAKER_STATE</getOid>
				</mapValue>
			</value>
			<label>Breaker LD-1W State</label>
			<enum>state-em</enum>
			<sensorSet>Breaker LD-1W</sensorSet>
		</stateSensor>
		<numSensor ruleid="ecc-ld-1w-breaker-real-energy">
			<type>num/kwatthr</type>
			<sensorId>ECC_LD-1W_BREAKER_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>ECC_LD-1W_BREAKER_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker LD-1W Real Energy</label>
			<sensorSet>Breaker LD-1W</sensorSet>
		</numSensor>
		<numSensor ruleid="ecc-ld-km-breaker-real-power">
			<type>num/powerKW</type>
			<sensorId>ECC_LD-KM_BREAKER_REAL_POWER</sensorId>
			<value>
				<getOid>ECC_LD-KM_BREAKER_REAL_POWER</getOid>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker LD-KM Real Power</label>
			<sensorSet>Breaker LD-KM</sensorSet>
		</numSensor>
		<stateSensor ruleid="ecc-ld-km-breaker-state">
			<type>state</type>
			<sensorId>ECC_LD-KM_BREAKER_STATE</sensorId>
			<value>
				<mapValue mapid="state-vm">
				<getOid>ECC_LD-KM_BREAKER_STATE</getOid>
				</mapValue>
			</value>
			<label>Breaker LD-KM State</label>
			<enum>state-em</enum>
			<sensorSet>Breaker LD-KM</sensorSet>
		</stateSensor>
		<numSensor ruleid="ecc-ld-km-breaker-real-energy">
			<type>num/kwatthr</type>
			<sensorId>ECC_LD-KM_BREAKER_REAL_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>ECC_LD-KM_BREAKER_REAL_ENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Breaker LD-KM Real Energy</label>
			<sensorSet>Breaker LD-KM</sensorSet>
		</numSensor>
		<alarmFlags ruleid="ecc-plc-operational-status">
			<value><getOid>ECC_PLC_OPERATIONAL_STATUS</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Manual Mode</activeText>
					<inactiveText>Manual Mode Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>The device is in Manual mode.</activeText>
					<inactiveText>The device is no longer in Manual mode.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="0">
				<name>
					<activeText>Not in Automatic Mode</activeText>
					<inactiveText>Not in Automatic Mode Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>The device is not in Automatic mode.</activeText>
					<inactiveText>The device has returned to Automatic mode.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Automode Fail</activeText>
					<inactiveText>Automode Fail Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>An Automode Fail condition exists.</activeText>
					<inactiveText>Automode Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="0">
				<name>
					<activeText>Not in On Grid Mode</activeText>
					<inactiveText>Not in On Grid Mode Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>The device is not in On Grid mode.</activeText>
					<inactiveText>The device has returned to On Grid mode.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Island Mode</activeText>
					<inactiveText>Island Mode Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>The device is in Island mode.</activeText>
					<inactiveText>The device is in Island mode.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Demo Mode</activeText>
					<inactiveText>Demo Mode Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>The device is in Demo mode.</activeText>
					<inactiveText>The device is no longer in Demo mode.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Communication Warning</activeText>
					<inactiveText>Communication Warning Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Communication Warning condition exists.</activeText>
					<inactiveText>Communication Warning condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Communication Fault</activeText>
					<inactiveText>Communication Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Communication Fault condition exists.</activeText>
					<inactiveText>Communication Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="0">
				<name>
					<activeText>Main-A Source Not Available</activeText>
					<inactiveText>Main-A Source Available</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>Main-A Source is not available.</activeText>
					<inactiveText>Main-A Source is available again.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Gen Source Available</activeText>
					<inactiveText>Gen Source Available Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Generator Source is available.</activeText>
					<inactiveText>Generator Source is no longer available.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<valueMap ruleid="operationalMode-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>4</valueIn><valueOut>3</valueOut>
			<valueIn>5</valueIn><valueOut>4</valueOut>
			<valueIn>7</valueIn><valueOut>5</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="operationalMode-em">
			<label>Unknown</label>
			<label>Off</label>
			<label>Starting</label>
			<label>MPPT</label>
			<label>Throttled</label>
			<label>Fault</label>
		</enumMap>

		<valueMap ruleid="state-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="state-em">
			<label>Closed</label>
			<label>Open</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="INVERTER_R1_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1000</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_R1_REAL_POWER">
				<function>3</function>
				<start_addr>1001</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_R1_REAL_ENERGY">
				<function>3</function>
				<start_addr>1004</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_R2_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1010</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_R2_REAL_POWER">
				<function>3</function>
				<start_addr>1011</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_R2_REAL_ENERGY">
				<function>3</function>
				<start_addr>1014</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_A1-1_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1020</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_A1-1_REAL_POWER">
				<function>3</function>
				<start_addr>1021</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_A1-1_REAL_ENERGY">
				<function>3</function>
				<start_addr>1024</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_A1-2_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1030</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_A1-2_REAL_POWER">
				<function>3</function>
				<start_addr>1031</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_A1-2_REAL_ENERGY">
				<function>3</function>
				<start_addr>1034</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B1-1_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1040</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B1-1_REAL_POWER">
				<function>3</function>
				<start_addr>1041</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B1-1_REAL_ENERGY">
				<function>3</function>
				<start_addr>1044</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B2-1_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1050</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B2-1_REAL_POWER">
				<function>3</function>
				<start_addr>1051</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B2-1_REAL_ENERGY">
				<function>3</function>
				<start_addr>1054</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B3-1_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1060</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B3-1_REAL_POWER">
				<function>3</function>
				<start_addr>1061</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B3-1_REAL_ENERGY">
				<function>3</function>
				<start_addr>1064</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B4-1_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1070</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B4-1_REAL_POWER">
				<function>3</function>
				<start_addr>1071</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B4-1_REAL_ENERGY">
				<function>3</function>
				<start_addr>1074</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B5-1_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1080</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B5-1_REAL_POWER">
				<function>3</function>
				<start_addr>1081</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_B5-1_REAL_ENERGY">
				<function>3</function>
				<start_addr>1084</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F1-1_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1090</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F1-1_REAL_POWER">
				<function>3</function>
				<start_addr>1091</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F1-1_REAL_ENERGY">
				<function>3</function>
				<start_addr>1094</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F2-1_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F2-1_REAL_POWER">
				<function>3</function>
				<start_addr>1101</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F2-1_REAL_ENERGY">
				<function>3</function>
				<start_addr>1104</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F2-2_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1110</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F2-2_REAL_POWER">
				<function>3</function>
				<start_addr>1111</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F2-2_REAL_ENERGY">
				<function>3</function>
				<start_addr>1114</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F3-1_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1120</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F3-1_REAL_POWER">
				<function>3</function>
				<start_addr>1121</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F3-1_REAL_ENERGY">
				<function>3</function>
				<start_addr>1124</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F3-2_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1130</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F3-2_REAL_POWER">
				<function>3</function>
				<start_addr>1131</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F3-2_REAL_ENERGY">
				<function>3</function>
				<start_addr>1134</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F3-3_OPERATIONAL_MODE">
				<function>3</function>
				<start_addr>1140</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F3-3_REAL_POWER">
				<function>3</function>
				<start_addr>1141</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_F3-3_REAL_ENERGY">
				<function>3</function>
				<start_addr>1144</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_OUTPUT_REAL_POWER">
				<function>3</function>
				<start_addr>1150</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_OUTPUT_REAL_ENERGY">
				<function>3</function>
				<start_addr>1151</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="ECC_MAIN_A_BREAKER_REAL_POWER">
				<function>3</function>
				<start_addr>1160</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_MAIN_A_BREAKER_STATE">
				<function>3</function>
				<start_addr>1161</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_MAIN_A_BREAKER_REAL_ENERGY">
				<function>3</function>
				<start_addr>1162</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="ECC_MAIN_A_BREAKER_VLL">
				<function>3</function>
				<start_addr>1166</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_MAIN_B_BREAKER_REAL_POWER">
				<function>3</function>
				<start_addr>1180</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_MAIN_B_BREAKER_STATE">
				<function>3</function>
				<start_addr>1181</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_MAIN_B_BREAKER_REAL_ENERGY">
				<function>3</function>
				<start_addr>1182</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="ECC_MAIN_B_BREAKER_VLL">
				<function>3</function>
				<start_addr>1186</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_GEN-1_BREAKER_REAL_POWER">
				<function>3</function>
				<start_addr>1190</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_GEN-1_BREAKER_STATE">
				<function>3</function>
				<start_addr>1191</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_GEN-1_BREAKER_REAL_ENERGY">
				<function>3</function>
				<start_addr>1192</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="ECC_GEN-1_BREAKER_VLL">
				<function>3</function>
				<start_addr>1194</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_PV-R_BREAKER_REAL_POWER">
				<function>3</function>
				<start_addr>1200</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_PV-R_BREAKER_STATE">
				<function>3</function>
				<start_addr>1201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_PV-R_BREAKER_REAL_ENERGY">
				<function>3</function>
				<start_addr>1202</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="ECC_PV-AB_BREAKER_REAL_POWER">
				<function>3</function>
				<start_addr>1210</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_PV-AB_BREAKER_STATE">
				<function>3</function>
				<start_addr>1211</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_PV-AB_BREAKER_REAL_ENERGY">
				<function>3</function>
				<start_addr>1212</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="ECC_PV-F_BREAKER_REAL_POWER">
				<function>3</function>
				<start_addr>1220</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_PV-F_BREAKER_STATE">
				<function>3</function>
				<start_addr>1221</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_PV-F_BREAKER_REAL_ENERGY">
				<function>3</function>
				<start_addr>1222</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="ECC_BAT-1_BREAKER_REAL_POWER">
				<function>3</function>
				<start_addr>1230</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_BAT-1_BREAKER_STATE">
				<function>3</function>
				<start_addr>1231</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_BAT-1_BREAKER_REAL_ENERGY">
				<function>3</function>
				<start_addr>1232</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="ECC_LD-1W_BREAKER_REAL_POWER">
				<function>3</function>
				<start_addr>1240</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_LD-1W_BREAKER_STATE">
				<function>3</function>
				<start_addr>1241</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_LD-1W_BREAKER_REAL_ENERGY">
				<function>3</function>
				<start_addr>1242</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="ECC_LD-KM_BREAKER_REAL_POWER">
				<function>3</function>
				<start_addr>1250</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_LD-KM_BREAKER_STATE">
				<function>3</function>
				<start_addr>1251</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ECC_LD-KM_BREAKER_REAL_ENERGY">
				<function>3</function>
				<start_addr>1252</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="ECC_PLC_OPERATIONAL_STATUS">
				<function>3</function>
				<start_addr>1500</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
