<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="schneider_electric_stream_-_chiller"
	ddfname="Stream - Chiller"
	ddfversion="1"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="schneider_electric_stream_-_chiller">
		<setProductData ruleid="vendordata" field="vendor">Schneider Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">Stream - Chiller</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<numSensor ruleid="chilled-water-supply-setpoint">
			<type>temp</type>
			<units></units>
			<sensorId>CHILLED_WATER_SUPPLY_SETPOINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>CHILLED_WATER_SUPPLY_SETPOINT</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Chilled Water Supply Setpoint</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="system-1-percent-fla">
			<type>num</type>
			<units>percent</units>
			<sensorId>SYSTEM_1_PERCENT_FLA</sensorId>
			<value>
				<mult>
				<op><getOid>SYSTEM_1_PERCENT_FLA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>System 1 Percent FLA</label>
			<sensorSet>FLA</sensorSet>
		</numSensor>
		<numSensor ruleid="system-2-percent-fla">
			<type>num</type>
			<units>percent</units>
			<sensorId>SYSTEM_2_PERCENT_FLA</sensorId>
			<value>
				<mult>
				<op><getOid>SYSTEM_2_PERCENT_FLA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>System 2 Percent FLA</label>
			<sensorSet>FLA</sensorSet>
		</numSensor>
		<numSensor ruleid="system-3-percent-fla">
			<type>num</type>
			<units>percent</units>
			<sensorId>SYSTEM_3_PERCENT_FLA</sensorId>
			<value>
				<mult>
				<op><getOid>SYSTEM_3_PERCENT_FLA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>System 3 Percent FLA</label>
			<sensorSet>FLA</sensorSet>
		</numSensor>
		<numSensor ruleid="system-4-percent-fla">
			<type>num</type>
			<units>percent</units>
			<sensorId>SYSTEM_4_PERCENT_FLA</sensorId>
			<value>
				<mult>
				<op><getOid>SYSTEM_4_PERCENT_FLA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>System 4 Percent FLA</label>
			<sensorSet>FLA</sensorSet>
		</numSensor>
		<numSensor ruleid="chilled-water-return-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>CHILLED_WATER_RETURN_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>CHILLED_WATER_RETURN_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Chilled Water Return Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="chilled-water-supply-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>CHILLED_WATER_SUPPLY_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>CHILLED_WATER_SUPPLY_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Chilled Water Supply Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="motor-amps">
			<type>amperage</type>
			<units></units>
			<sensorId>MOTOR_AMPS</sensorId>
			<value>
				<mult>
				<op><getOid>MOTOR_AMPS</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Motor Amps</label>
			<sensorSet>Motor</sensorSet>
		</numSensor>
		<numSensor ruleid="motor-power">
			<type>num</type>
			<units>percent</units>
			<sensorId>MOTOR_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>MOTOR_POWER</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Motor Power</label>
			<sensorSet>Motor</sensorSet>
		</numSensor>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="CHILLED_WATER_SUPPLY_SETPOINT">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_1_PERCENT_FLA">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_2_PERCENT_FLA">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_3_PERCENT_FLA">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_4_PERCENT_FLA">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CHILLED_WATER_RETURN_TEMPERATURE">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CHILLED_WATER_SUPPLY_TEMPERATURE">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOTOR_AMPS">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOTOR_POWER">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
