<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="schneider_electric_stream_-_crac"
	ddfname="Stream - CRAC"
	ddfversion="1"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="schneider_electric_stream_-_crac">
		<setProductData ruleid="vendordata" field="vendor">Schneider Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">Stream - CRAC</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<numSensor ruleid="crah02-cooling-valve-position">
			<type>num</type>
			<units></units>
			<sensorId>CRAH02_COOLING_VALVE_POSITION</sensorId>
			<value>
				<mult>
				<op><getOid>CRAH02_COOLING_VALVE_POSITION</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>CRAH02 Cooling Valve Position</label>
			<sensorSet>Numeric</sensorSet>
		</numSensor>
		<stateSensor ruleid="crah02-cooling-output">
			<type>state</type>
			<sensorId>CRAH02_COOLING_OUTPUT</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>CRAH02_COOLING_OUTPUT</getOid>
				</mapValue>
			</value>
			<label>CRAH02 Cooling Output</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="crah02-de-humidification">
			<type>state</type>
			<sensorId>CRAH02_DE-HUMIDIFICATION</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>CRAH02_DE-HUMIDIFICATION</getOid>
				</mapValue>
			</value>
			<label>CRAH02 De-Humidification</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="crah02-main-fan-overload">
			<type>state</type>
			<sensorId>CRAH02_MAIN_FAN_OVERLOAD</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>CRAH02_MAIN_FAN_OVERLOAD</getOid>
				</mapValue>
			</value>
			<label>CRAH02 Main Fan Overload</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="crah02-run-status">
			<type>state</type>
			<sensorId>CRAH02_RUN_STATUS</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>CRAH02_RUN_STATUS</getOid>
				</mapValue>
			</value>
			<label>CRAH02 Run Status</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="crah02-heating-output">
			<type>state</type>
			<sensorId>CRAH02_HEATING_OUTPUT</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>CRAH02_HEATING_OUTPUT</getOid>
				</mapValue>
			</value>
			<label>CRAH02 Heating Output</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="crah02-liquid-detected">
			<type>state</type>
			<sensorId>CRAH02_LIQUID_DETECTED</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>CRAH02_LIQUID_DETECTED</getOid>
				</mapValue>
			</value>
			<label>CRAH02 Liquid Detected</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="crah02-local-off">
			<type>state</type>
			<sensorId>CRAH02_LOCAL_OFF</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>CRAH02_LOCAL_OFF</getOid>
				</mapValue>
			</value>
			<label>CRAH02 Local Off</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="crah02-loss-of-flow">
			<type>state</type>
			<sensorId>CRAH02_LOSS_OF_FLOW</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>CRAH02_LOSS_OF_FLOW</getOid>
				</mapValue>
			</value>
			<label>CRAH02 Loss of Flow</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="crah02-loss-of-water">
			<type>state</type>
			<sensorId>CRAH02_LOSS_OF_WATER</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>CRAH02_LOSS_OF_WATER</getOid>
				</mapValue>
			</value>
			<label>CRAH02 Loss of Water</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="crah02-loss-of-airflow">
			<type>state</type>
			<sensorId>CRAH02_LOSS_OF_AIRFLOW</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>CRAH02_LOSS_OF_AIRFLOW</getOid>
				</mapValue>
			</value>
			<label>CRAH02 Loss of Airflow</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<numSensor ruleid="crah02-return-air-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>CRAH02_RETURN_AIR_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>CRAH02_RETURN_AIR_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>CRAH02 Return Air Temperature</label>
			<sensorSet>Numeric</sensorSet>
		</numSensor>
		<numSensor ruleid="crah02-relative-humidity">
			<type>humidity</type>
			<units></units>
			<sensorId>CRAH02_RELATIVE_HUMIDITY</sensorId>
			<value>
				<mult>
				<op><getOid>CRAH02_RELATIVE_HUMIDITY</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>CRAH02 Relative Humidity</label>
			<sensorSet>Numeric</sensorSet>
		</numSensor>
		<stateSensor ruleid="crah02-smoke-detected">
			<type>state</type>
			<sensorId>CRAH02_SMOKE_DETECTED</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>CRAH02_SMOKE_DETECTED</getOid>
				</mapValue>
			</value>
			<label>CRAH02 Smoke Detected</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<numSensor ruleid="crah02-space-temp-setpoint">
			<type>temp</type>
			<units></units>
			<sensorId>CRAH02_SPACE_TEMP_SETPOINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>CRAH02_SPACE_TEMP_SETPOINT</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>CRAH02 Space Temp Setpoint</label>
			<sensorSet>Numeric</sensorSet>
		</numSensor>
		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="onOff-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>
		<enumMap ruleid="trueFalse-em">
			<label>False</label>
			<label>True</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="CRAH02_COOLING_VALVE_POSITION">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_COOLING_OUTPUT">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_DE-HUMIDIFICATION">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_MAIN_FAN_OVERLOAD">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_RUN_STATUS">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_HEATING_OUTPUT">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_LIQUID_DETECTED">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_LOCAL_OFF">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_LOSS_OF_FLOW">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_LOSS_OF_WATER">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_LOSS_OF_AIRFLOW">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_RETURN_AIR_TEMPERATURE">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_RELATIVE_HUMIDITY">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_SMOKE_DETECTED">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRAH02_SPACE_TEMP_SETPOINT">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
