<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="schneider_electric_stream_-_pdu"
	ddfname="Stream - PDU"
	ddfversion="1"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="schneider_electric_stream_-_pdu">
		<setProductData ruleid="vendordata" field="vendor">Schneider Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">Stream - PDU</setProductData>
		<setProductData ruleid="typedata" field="type">PDU</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<numSensor ruleid="pdua1-input-voltage-ab">
			<type>voltage</type>
			<units></units>
			<sensorId>PDUA1_INPUT_VOLTAGE_AB</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_INPUT_VOLTAGE_AB</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 Input Voltage AB</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-input-voltage-bc">
			<type>voltage</type>
			<units></units>
			<sensorId>PDUA1_INPUT_VOLTAGE_BC</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_INPUT_VOLTAGE_BC</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 Input Voltage BC</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-input-voltage-ca">
			<type>voltage</type>
			<units></units>
			<sensorId>PDUA1_INPUT_VOLTAGE_CA</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_INPUT_VOLTAGE_CA</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 Input Voltage CA</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-kva-phase-a">
			<type>num/powerKVA</type>
			<units></units>
			<sensorId>PDUA1_KVA_PHASE_A</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_KVA_PHASE_A</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 kVA Phase A</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-kva-phase-b">
			<type>num/powerKVA</type>
			<units></units>
			<sensorId>PDUA1_KVA_PHASE_B</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_KVA_PHASE_B</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 kVA Phase B</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-kva-phase-c">
			<type>num/powerKVA</type>
			<units></units>
			<sensorId>PDUA1_KVA_PHASE_C</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_KVA_PHASE_C</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 kVA Phase C</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-kw-phase-a">
			<type>num/powerKW</type>
			<units></units>
			<sensorId>PDUA1_KW_PHASE_A</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_KW_PHASE_A</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 kW Phase A</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-kw-phase-b">
			<type>num/powerKW</type>
			<units></units>
			<sensorId>PDUA1_KW_PHASE_B</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_KW_PHASE_B</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 kW Phase B</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-kw-phase-c">
			<type>num/powerKW</type>
			<units></units>
			<sensorId>PDUA1_KW_PHASE_C</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_KW_PHASE_C</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 kW Phase C</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-output-amps-a">
			<type>amperage</type>
			<units></units>
			<sensorId>PDUA1_OUTPUT_AMPS_A</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_OUTPUT_AMPS_A</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 Output Amps A</label>
			<sensorSet>Amperage</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-output-amps-b">
			<type>amperage</type>
			<units></units>
			<sensorId>PDUA1_OUTPUT_AMPS_B</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_OUTPUT_AMPS_B</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 Output Amps B</label>
			<sensorSet>Amperage</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-output-amps-c">
			<type>amperage</type>
			<units></units>
			<sensorId>PDUA1_OUTPUT_AMPS_C</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_OUTPUT_AMPS_C</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 Output Amps C</label>
			<sensorSet>Amperage</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-output-voltage-ab">
			<type>voltage</type>
			<units></units>
			<sensorId>PDUA1_OUTPUT_VOLTAGE_AB</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_OUTPUT_VOLTAGE_AB</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 Output Voltage AB</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-output-voltage-bc">
			<type>voltage</type>
			<units></units>
			<sensorId>PDUA1_OUTPUT_VOLTAGE_BC</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_OUTPUT_VOLTAGE_BC</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 Output Voltage BC</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-output-voltage-ca">
			<type>voltage</type>
			<units></units>
			<sensorId>PDUA1_OUTPUT_VOLTAGE_CA</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_OUTPUT_VOLTAGE_CA</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 Output Voltage CA</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-power-factor-phase-a">
			<type>num/powerfactor</type>
			<units></units>
			<sensorId>PDUA1_POWER_FACTOR_PHASE_A</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_POWER_FACTOR_PHASE_A</getOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>PDUA1 Power Factor Phase A</label>
			<sensorSet>Power Factor</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-power-factor-phase-b">
			<type>num/powerfactor</type>
			<units></units>
			<sensorId>PDUA1_POWER_FACTOR_PHASE_B</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_POWER_FACTOR_PHASE_B</getOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>PDUA1 Power Factor Phase B</label>
			<sensorSet>Power Factor</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-power-factor-phase-c">
			<type>num/powerfactor</type>
			<units></units>
			<sensorId>PDUA1_POWER_FACTOR_PHASE_C</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_POWER_FACTOR_PHASE_C</getOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>PDUA1 Power Factor Phase C</label>
			<sensorSet>Power Factor</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-total-kva">
			<type>num/powerKVA</type>
			<units></units>
			<sensorId>PDUA1_TOTAL_KVA</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_TOTAL_KVA</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 Total kVA</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="pdua1-total-kw">
			<type>num/powerKW</type>
			<units></units>
			<sensorId>PDUA1_TOTAL_KW</sensorId>
			<value>
				<mult>
				<op><getOid>PDUA1_TOTAL_KW</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>PDUA1 Total kW</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<stateSensor ruleid="pdua1-transformer-hi-temp">
			<type>state</type>
			<sensorId>PDUA1_TRANSFORMER_HI_TEMP</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>PDUA1_TRANSFORMER_HI_TEMP</getOid>
				</mapValue>
			</value>
			<label>PDUA1 Transformer Hi Temp</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="onOff-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>
		<enumMap ruleid="trueFalse-em">
			<label>False</label>
			<label>True</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="PDUA1_INPUT_VOLTAGE_AB">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_INPUT_VOLTAGE_BC">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_INPUT_VOLTAGE_CA">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_KVA_PHASE_A">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_KVA_PHASE_B">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_KVA_PHASE_C">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_KW_PHASE_A">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_KW_PHASE_B">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_KW_PHASE_C">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_OUTPUT_AMPS_A">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_OUTPUT_AMPS_B">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_OUTPUT_AMPS_C">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_OUTPUT_VOLTAGE_AB">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_OUTPUT_VOLTAGE_BC">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_OUTPUT_VOLTAGE_CA">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_POWER_FACTOR_PHASE_A">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_POWER_FACTOR_PHASE_B">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_POWER_FACTOR_PHASE_C">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_TOTAL_KVA">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_TOTAL_KW">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PDUA1_TRANSFORMER_HI_TEMP">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
