<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="schneiderelectric_vtb_scada_shd" ddfname="SchneiderElectric VTB_SCADA_SHD" ddfversion="2" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="schneiderelectric_vtb_scada_shd">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<setProductData ruleid="vendordata" field="vendor">SchneiderElectric</setProductData>
		<setProductData ruleid="modeldata" field="model">VTB_SCADA_SHD</setProductData>
		<setProductData ruleid="typedata" field="type">Environmental Monitor</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname />
      - Slave
			<commSetting field="slaveaddress" />
		</setDefaultLabel>
		<stateSensor ruleid="dp1_leakage_in_server_room_4_5">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_1</sensorId>
			<value>
				<mapValue mapid="leakage_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>DP1_LEAKAGE_IN_SERVER_ROOM_4_5</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>DP1 Leakage in Server Room 4 5</label>
			<enum>leakage_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="dp2_leakage_in_server_room_6">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_2</sensorId>
			<value>
				<mapValue mapid="leakage_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>DP2_LEAKAGE_IN_SERVER_ROOM_6</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>DP2 Leakage in Server Room 6</label>
			<enum>leakage_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="dp3_leakage_in_server_room_7">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_3</sensorId>
			<value>
				<mapValue mapid="leakage_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>DP3_LEAKAGE_IN_SERVER_ROOM_7</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>DP3 Leakage in Server Room 7</label>
			<enum>leakage_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="dp4_leakage_in_server_room_8_9">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_4</sensorId>
			<value>
				<mapValue mapid="leakage_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>DP4_LEAKAGE_IN_SERVER_ROOM_8_9</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>DP4 Leakage in Server Room 8 9</label>
			<enum>leakage_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="dp5_leakage_in_server_room_10_11">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_5</sensorId>
			<value>
				<mapValue mapid="leakage_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>DP5_LEAKAGE_IN_SERVER_ROOM_10_11</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>DP5 Leakage in Server Room 10 11</label>
			<enum>leakage_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="dp6_leakage_in_battery_room">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_6</sensorId>
			<value>
				<mapValue mapid="leakage_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>DP6_LEAKAGE_IN_BATTERY_ROOM</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>DP6 Leakage in Battery Room</label>
			<enum>leakage_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_1qf_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_7</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_1QF_CLOSED</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker 1QF Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_1qf1_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_8</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_1QF1_CLOSED</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker 1QF1 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_1qf2_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_9</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_1QF2_CLOSED</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker 1QF2 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_1qf3_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_10</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_1QF3_CLOSED</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker 1QF3 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_1qf4_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_11</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_1QF4_CLOSED</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker 1QF4 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_1qf5_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_12</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_1QF5_CLOSED</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker 1QF5 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_qf3_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_13</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_QF3_CLOSED</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker QF3 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_2qf_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_14</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_2QF_CLOSED</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker 2QF Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_2qf1_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_15</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_2QF1_CLOSED</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker 2QF1 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_2qf2_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_16</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_2QF2_CLOSED</getOid>
									</op>
									<op>15</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker 2QF2 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_2qf3_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_17</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_2QF3_CLOSED</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker 2QF3 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_2qf4_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_18</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_2QF4_CLOSED</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker 2QF4 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1sgs_breaker_2qf5_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_19</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SGS_BREAKER_2QF5_CLOSED</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SGS Breaker 2QF5 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch_knife_switch_1qs1_input_1_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_20</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH_KNIFE_SWITCH_1QS1_INPUT_1_CLOSED</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH Knife switch 1QS1 Input 1 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch_knife_switch_1qs2_input_2_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_21</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH_KNIFE_SWITCH_1QS2_INPUT_2_CLOSED</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH Knife switch 1QS2 Input 2 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch_knife_switch_1qs3_food_1scch1_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_22</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH_KNIFE_SWITCH_1QS3_FOOD_1SCCH1_CLOSED</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH Knife switch 1QS3 food 1SCCH1 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch_knife_switch_2qs1_input_1_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_23</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH_KNIFE_SWITCH_2QS1_INPUT_1_CLOSED</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH Knife switch 2QS1 Input 1 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch_knife_switch_2qs2_input_2_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_24</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH_KNIFE_SWITCH_2QS2_INPUT_2_CLOSED</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH Knife switch 2QS2 Input 2 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch_knife_switch_2qs3_food_1scch2_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_25</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH_KNIFE_SWITCH_2QS3_FOOD_1SCCH2_CLOSED</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH Knife switch 2QS3 food 1SCCH2 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1schbp_breaker_1qf_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_26</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCHBP_BREAKER_1QF_CLOSED</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCHBP Breaker 1QF Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1schbp_knife_switch_1qs1_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_27</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCHBP_KNIFE_SWITCH_1QS1_CLOSED</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCHBP Knife switch 1QS1 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1schbp_breaker_1qf1_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_28</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCHBP_BREAKER_1QF1_CLOSED</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCHBP Breaker 1QF1 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1schbp_breaker_qf_included">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_29</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCHBP_BREAKER_QF_INCLUDED</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCHBP Breaker QF included</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1schbp_breaker_2qf_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_30</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCHBP_BREAKER_2QF_CLOSED</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCHBP Breaker 2QF Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1schbp_knife_switch_2qs1_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_31</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCHBP_KNIFE_SWITCH_2QS1_CLOSED</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCHBP Knife switch 2QS1 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1schbp_breaker_2qf1_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_32</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCHBP_BREAKER_2QF1_CLOSED</getOid>
									</op>
									<op>15</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCHBP Breaker 2QF1 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch1_knife_switch_qs1_inputnoah_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_33</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH1_KNIFE_SWITCH_QS1_INPUTNOAH_CLOSED</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH1 Knife switch QS1 Inputnoah Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch1_breaker_qf1_food_k4_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_34</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH1_BREAKER_QF1_FOOD_K4_CLOSED</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH1 Breaker QF1 food K4 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch1_breaker_qf2_food_k5_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_35</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH1_BREAKER_QF2_FOOD_K5_CLOSED</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH1 Breaker QF2 food K5 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch1_breaker_qf3_food_k6_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_36</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH1_BREAKER_QF3_FOOD_K6_CLOSED</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH1 Breaker QF3 food K6 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch1_breaker_qf4_food_k7_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_37</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH1_BREAKER_QF4_FOOD_K7_CLOSED</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH1 Breaker QF4 food K7 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch2_knife_switch_qs1_inputnoah_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_38</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH2_KNIFE_SWITCH_QS1_INPUTNOAH_CLOSED</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH2 Knife switch QS1 Inputnoah Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch2_breaker_qf1_food_k8_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_39</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH2_BREAKER_QF1_FOOD_K8_CLOSED</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH2 Breaker QF1 food K8 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch2_breaker_qf2_food_k9_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_40</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH2_BREAKER_QF2_FOOD_K9_CLOSED</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH2 Breaker QF2 food K9 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch2_breaker_qf3_food_k10_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_41</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH2_BREAKER_QF3_FOOD_K10_CLOSED</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH2 Breaker QF3 food K10 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch2_breaker_qf4_food_k11_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_42</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH2_BREAKER_QF4_FOOD_K11_CLOSED</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH2 Breaker QF4 food K11 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch3_knife_switch_qs1_input_1_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_43</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH3_KNIFE_SWITCH_QS1_INPUT_1_CLOSED</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH3 Knife switch QS1 Input 1 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch3_knife_switch_qs2_input_2_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_44</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH3_KNIFE_SWITCH_QS2_INPUT_2_CLOSED</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH3 Knife switch QS2 Input 2 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch3_breaker_qf1_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_45</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH3_BREAKER_QF1_CLOSED</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH3 Breaker QF1 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch3_breaker_qf2_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_46</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH3_BREAKER_QF2_CLOSED</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH3 Breaker QF2 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch3_breaker_qf3_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_47</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH3_BREAKER_QF3_CLOSED</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH3 Breaker QF3 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scch3_breaker_qf4_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_48</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCCH3_BREAKER_QF4_CLOSED</getOid>
									</op>
									<op>15</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCCH3 Breaker QF4 Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scr1_knife_switch_1qs_inputnoah_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_49</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCR1_KNIFE_SWITCH_1QS_INPUTNOAH_CLOSED</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCR1 Knife switch 1QS Inputnoah Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scr2_knife_switch_1qs_inputnoah_closed">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_50</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCR2_KNIFE_SWITCH_1QS_INPUTNOAH_CLOSED</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCR2 Knife switch 1QS Inputnoah Closed</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fire_protection_system_on">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_51</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>FIRE_PROTECTION_SYSTEM_ON</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fire Protection system On</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fire_protection_system_ssytem_alarm">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_52</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>FIRE_PROTECTION_SYSTEM_SSYTEM_ALARM</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fire Protection system Ssytem Alarm</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<numSensor ruleid="dt1_humidity_in_server_room">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_MODULE_BREAKER_PCT_POWER_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DT1_HUMIDITY_IN_SERVER_ROOM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DT1 Humidity in Server Room</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="dt1_temperature_in_server_room">
			<type>temp</type>
			<units />
			<sensorId>_SUPERHEAT_TEMP_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DT1_TEMPERATURE_IN_SERVER_ROOM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DT1 Temperature in Server Room</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="dt2_humidity_in_server_room">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_MODULE_BREAKER_PCT_POWER_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DT2_HUMIDITY_IN_SERVER_ROOM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DT2 Humidity in Server Room</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="dt2_temperature_in_server_room">
			<type>temp</type>
			<units />
			<sensorId>_SUPERHEAT_TEMP_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DT2_TEMPERATURE_IN_SERVER_ROOM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DT2 Temperature in Server Room</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="dt3_humidity_in_server_room">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_MODULE_BREAKER_PCT_POWER_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DT3_HUMIDITY_IN_SERVER_ROOM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DT3 Humidity in Server Room</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="dt3_temperature_in_server_room">
			<type>temp</type>
			<units />
			<sensorId>_SUPERHEAT_TEMP_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DT3_TEMPERATURE_IN_SERVER_ROOM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DT3 Temperature in Server Room</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="dt4_humidity_in_battery_room">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_MODULE_BREAKER_PCT_POWER_4</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DT4_HUMIDITY_IN_BATTERY_ROOM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DT4 Humidity in Battery Room</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="dt4_temperature_in_battery_room">
			<type>temp</type>
			<units />
			<sensorId>_SUPERHEAT_TEMP_4</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DT4_TEMPERATURE_IN_BATTERY_ROOM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DT4 Temperature in Battery Room</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<valueMap ruleid="ena_disa_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="ena_disa_em">
			<label>Disabled</label>
			<label>Enabled</label>
		</enumMap>

		<valueMap ruleid="leakage_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="leakage_em">
			<label>No Leakage</label>
			<label>Leakage Detected</label>
		</enumMap>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="DP1_LEAKAGE_IN_SERVER_ROOM_4_5">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DP2_LEAKAGE_IN_SERVER_ROOM_6">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DP3_LEAKAGE_IN_SERVER_ROOM_7">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DP4_LEAKAGE_IN_SERVER_ROOM_8_9">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DP5_LEAKAGE_IN_SERVER_ROOM_10_11">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DP6_LEAKAGE_IN_BATTERY_ROOM">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_1QF_CLOSED">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_1QF1_CLOSED">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_1QF2_CLOSED">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_1QF3_CLOSED">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_1QF4_CLOSED">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_1QF5_CLOSED">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_QF3_CLOSED">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_2QF_CLOSED">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_2QF1_CLOSED">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_2QF2_CLOSED">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_2QF3_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_2QF4_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SGS_BREAKER_2QF5_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH_KNIFE_SWITCH_1QS1_INPUT_1_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH_KNIFE_SWITCH_1QS2_INPUT_2_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH_KNIFE_SWITCH_1QS3_FOOD_1SCCH1_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH_KNIFE_SWITCH_2QS1_INPUT_1_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH_KNIFE_SWITCH_2QS2_INPUT_2_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH_KNIFE_SWITCH_2QS3_FOOD_1SCCH2_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCHBP_BREAKER_1QF_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCHBP_KNIFE_SWITCH_1QS1_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCHBP_BREAKER_1QF1_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCHBP_BREAKER_QF_INCLUDED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCHBP_BREAKER_2QF_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCHBP_KNIFE_SWITCH_2QS1_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCHBP_BREAKER_2QF1_CLOSED">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH1_KNIFE_SWITCH_QS1_INPUTNOAH_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH1_BREAKER_QF1_FOOD_K4_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH1_BREAKER_QF2_FOOD_K5_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH1_BREAKER_QF3_FOOD_K6_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH1_BREAKER_QF4_FOOD_K7_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH2_KNIFE_SWITCH_QS1_INPUTNOAH_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH2_BREAKER_QF1_FOOD_K8_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH2_BREAKER_QF2_FOOD_K9_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH2_BREAKER_QF3_FOOD_K10_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH2_BREAKER_QF4_FOOD_K11_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH3_KNIFE_SWITCH_QS1_INPUT_1_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH3_KNIFE_SWITCH_QS2_INPUT_2_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH3_BREAKER_QF1_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH3_BREAKER_QF2_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH3_BREAKER_QF3_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCCH3_BREAKER_QF4_CLOSED">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCR1_KNIFE_SWITCH_1QS_INPUTNOAH_CLOSED">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCR2_KNIFE_SWITCH_1QS_INPUTNOAH_CLOSED">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FIRE_PROTECTION_SYSTEM_ON">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FIRE_PROTECTION_SYSTEM_SSYTEM_ALARM">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DT1_HUMIDITY_IN_SERVER_ROOM">
				<function>3</function>
				<start_addr>200</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DT1_TEMPERATURE_IN_SERVER_ROOM">
				<function>3</function>
				<start_addr>202</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DT2_HUMIDITY_IN_SERVER_ROOM">
				<function>3</function>
				<start_addr>204</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DT2_TEMPERATURE_IN_SERVER_ROOM">
				<function>3</function>
				<start_addr>206</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DT3_HUMIDITY_IN_SERVER_ROOM">
				<function>3</function>
				<start_addr>208</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DT3_TEMPERATURE_IN_SERVER_ROOM">
				<function>3</function>
				<start_addr>210</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DT4_HUMIDITY_IN_BATTERY_ROOM">
				<function>3</function>
				<start_addr>212</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DT4_TEMPERATURE_IN_BATTERY_ROOM">
				<function>3</function>
				<start_addr>214</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
