<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="schneiderelectric_vtb_scada_shd1" ddfname="SchneiderElectric VTB_SCADA_SHD1" ddfversion="2" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="schneiderelectric_vtb_scada_shd1">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<setProductData ruleid="vendordata" field="vendor">SchneiderElectric</setProductData>
		<setProductData ruleid="modeldata" field="model">VTB_SCADA_SHD1</setProductData>
		<setProductData ruleid="typedata" field="type">Environmental Monitor</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname />
      - Slave
			<commSetting field="slaveaddress" />
		</setDefaultLabel>
		<stateSensor ruleid="dp27_leakage_in_the_premises_of_sbe">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_1</sensorId>
			<value>
				<mapValue mapid="leakage_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>DP27_LEAKAGE_IN_THE_PREMISES_OF_SBE</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>DP27 Leakage in the premises of SBE</label>
			<enum>leakage_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="dp28_leakage_in_the_premises_sbe">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_2</sensorId>
			<value>
				<mapValue mapid="leakage_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>DP28_LEAKAGE_IN_THE_PREMISES_SBE</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>DP28 Leakage in the premises SBE</label>
			<enum>leakage_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="uk_vk_signaling_of_the_augpt_is_normal">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_3</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>UK_VK_SIGNALING_OF_THE_AUGPT_IS_NORMAL</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>UK/VK Signaling of the AUGPT is normal</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="uk_vk_signaling_of_the_aogpt_in_operation">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_4</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>UK_VK_SIGNALING_OF_THE_AOGPT_IN_OPERATION</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>UK/VK Signaling of the AOGPT in operation</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chap_switch_qs1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_5</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHAP_SWITCH_QS1</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHAP Switch QS1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chap_automatic_qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_6</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHAP_AUTOMATIC_QF1</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHAP Automatic QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chap_automatic_qf2">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_7</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHAP_AUTOMATIC_QF2</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHAP Automatic QF2</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1schp_automatic_1qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_8</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCHP_AUTOMATIC_1QF</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCHP Automatic 1QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_2qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_9</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_2QF</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 2QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_3qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_10</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_3QF</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 3QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_4qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_11</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_4QF</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 4QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_5qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_12</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_5QF</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 5QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_1qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_13</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_1QF1</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 1QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_1qf2">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_14</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_1QF2</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 1QF2</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_1qf3">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_15</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_1QF3</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 1QF3</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_1qf4">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_16</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_1QF4</getOid>
									</op>
									<op>15</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 1QF4</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_2qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_17</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_2QF1</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 2QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_2qf2">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_18</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_2QF2</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 2QF2</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_2qf3">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_19</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_2QF3</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 2QF3</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_2qf6">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_20</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_2QF6</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 2QF6</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_2qf7">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_21</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_2QF7</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 2QF7</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_2qf8">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_22</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_2QF8</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 2QF8</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_2qf9">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_23</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_2QF9</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 2QF9</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chgp_automatic_2qf13">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_24</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHGP_AUTOMATIC_2QF13</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHGP Automatic 2QF13</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1scf_automatic_1qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_25</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCF_AUTOMATIC_1QF</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SCF Automatic 1QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1_shb_switch_1qs1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_26</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1_SHB_SWITCH_1QS1</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1 SHB Switch 1QS1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chbp_automatic_1qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_27</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHBP_AUTOMATIC_1QF1</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHBP Automatic 1QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1schp_automatic_qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_28</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1SCHP_AUTOMATIC_QF</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1SChP Automatic QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chbp_automatic_2qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_29</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHBP_AUTOMATIC_2QF</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHBP Automatic 2QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1_shb_switch_2qs1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_30</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1_SHB_SWITCH_2QS1</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1 SHB Switch 2QS1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chbp_automatic_2qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_31</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHBP_AUTOMATIC_2QF1</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHBP Automatic 2QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chbk_automatic_1qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_32</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHBK_AUTOMATIC_1QF</getOid>
									</op>
									<op>15</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHBK Automatic 1QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chs_switch_1qs1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_33</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHS_SWITCH_1QS1</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHS Switch 1QS1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chbpk_automatic_1qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_34</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHBPK_AUTOMATIC_1QF1</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHBPK Automatic 1QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chbk_automatic_1qf2">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_35</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHBK_AUTOMATIC_1QF2</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHBK Automatic 1QF2</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chbk_automatic_1qf3">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_36</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHBK_AUTOMATIC_1QF3</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHBK Automatic 1QF3</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chbk_automatic_1qf4">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_37</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHBK_AUTOMATIC_1QF4</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHBK Automatic 1QF4</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chk3_switch_qs1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_38</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHK3_SWITCH_QS1</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHK3 Switch QS1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chk3_switch_qs2">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_39</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHK3_SWITCH_QS2</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHK3 Switch QS2</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chk3_automatic_qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_40</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHK3_AUTOMATIC_QF1</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHK3 Automatic QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chk3_automatic_qf2">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_41</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHK3_AUTOMATIC_QF2</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHK3 Automatic QF2</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chk3_automatic_qf3">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_42</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHK3_AUTOMATIC_QF3</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHK3 Automatic QF3</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chk3_automatic_qf4">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_43</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHK3_AUTOMATIC_QF4</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHK3 Automatic QF4</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chk3_automatic_qf5">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_44</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHK3_AUTOMATIC_QF5</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHK3 Automatic QF5</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chk3_automatic_qf6">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_45</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHK3_AUTOMATIC_QF6</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHK3 Automatic QF6</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="1chk3_automatic_qf7">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_46</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>1CHK3_AUTOMATIC_QF7</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>1CHK3 Automatic QF7</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chap_switch_qs1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_47</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHAP_SWITCH_QS1</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHAP Switch QS1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chap_automatic_qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_48</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHAP_AUTOMATIC_QF1</getOid>
									</op>
									<op>15</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHAP Automatic QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chap_automatic_qf2">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_49</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHAP_AUTOMATIC_QF2</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHAP Automatic QF2</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_1qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_50</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_1QF</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 1QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_2qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_51</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_2QF</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 2QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_3qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_52</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_3QF</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 3QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2shgp_4qf_automatic">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_53</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2SHGP_4QF_AUTOMATIC</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2ShGP 4QF Automatic</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2shgp_automatic_5qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_54</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2SHGP_AUTOMATIC_5QF</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2ShGP Automatic 5QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_1qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_55</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_1QF1</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 1QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_1qf2">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_56</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_1QF2</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 1QF2</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2shgp_automatic_1qf3">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_57</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2SHGP_AUTOMATIC_1QF3</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2ShGP Automatic 1QF3</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_1qf6">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_58</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_1QF6</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 1QF6</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_1qf7">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_59</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_1QF7</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 1QF7</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_1qf8">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_60</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_1QF8</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 1QF8</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_1qf9">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_61</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_1QF9</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 1QF9</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_1qf13">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_62</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_1QF13</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 1QF13</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_2qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_63</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_2QF1</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 2QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_2qf2">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_64</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_2QF2</getOid>
									</op>
									<op>15</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 2QF2</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_2qf3">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_65</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_2QF3</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 2QF3</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chgp_automatic_2qf4">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_66</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHGP_AUTOMATIC_2QF4</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHGP Automatic 2QF4</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chbp_automatic_1qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_67</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHBP_AUTOMATIC_1QF</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHBP Automatic 1QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2_shb_switch_1qs1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_68</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2_SHB_SWITCH_1QS1</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2 SHB Switch 1QS1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chbp_automatic_1qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_69</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHBP_AUTOMATIC_1QF1</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHBP Automatic 1QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chbp_automatic_qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_70</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHBP_AUTOMATIC_QF</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHBP Automatic QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chf_automatic_2qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_71</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHF_AUTOMATIC_2QF</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHF Automatic 2QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2_shb_switch_2qs1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_72</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2_SHB_SWITCH_2QS1</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2 SHB Switch 2QS1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chbp_automatic_2qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_73</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHBP_AUTOMATIC_2QF1</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHBP Automatic 2QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chbk_automatic_1qf">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_74</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHBK_AUTOMATIC_1QF</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHBK Automatic 1QF</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chbk_switch_1qs1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_75</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHBK_SWITCH_1QS1</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHBK Switch 1QS1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chsc_automatic_1qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_76</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHSC_AUTOMATIC_1QF1</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHSC Automatic 1QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chbk_automatic_1qf2">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_77</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHBK_AUTOMATIC_1QF2</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHBK Automatic 1QF2</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chbk_automatic_1qf3">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_78</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHBK_AUTOMATIC_1QF3</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHBK Automatic 1QF3</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chbk_automatic_1qf4">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_79</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHBK_AUTOMATIC_1QF4</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHBK Automatic 1QF4</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chk3_switch_qs1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_80</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHK3_SWITCH_QS1</getOid>
									</op>
									<op>15</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHK3 Switch QS1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chk3_switch_qs2">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_81</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHK3_SWITCH_QS2</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHK3 Switch QS2</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chk3_automatic_qf1">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_82</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHK3_AUTOMATIC_QF1</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHK3 Automatic QF1</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chk3_automatic_qf2">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_83</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHK3_AUTOMATIC_QF2</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHK3 Automatic QF2</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chk3_automatic_qf3">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_84</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHK3_AUTOMATIC_QF3</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHK3 Automatic QF3</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chk3_breaker_qf4">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_85</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHK3_BREAKER_QF4</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHK3 Breaker QF4</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chk3_breaker_qf5">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_86</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHK3_BREAKER_QF5</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHK3 Breaker QF5</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chk3_breaker_qf6">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_87</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHK3_BREAKER_QF6</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHK3 Breaker QF6</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="2chk3_breaker_qf7">
			<type>state</type>
			<sensorId>_ENVIRONMENT_DEVICE_STATUS_88</sensorId>
			<value>
				<mapValue mapid="ena_disa_vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>2CHK3_BREAKER_QF7</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>2CHK3 Breaker QF7</label>
			<enum>ena_disa_em</enum>
			<sensorSet>State</sensorSet>
		</stateSensor>
		<numSensor ruleid="dtv12_humidity_in_electrical_room">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_MODULE_BREAKER_PCT_POWER_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DTV12_HUMIDITY_IN_ELECTRICAL_ROOM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DTV12 Humidity in Electrical Room</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="dtv12_temperature_in_electrical_room">
			<type>temp</type>
			<units />
			<sensorId>_SUPERHEAT_TEMP_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DTV12_TEMPERATURE_IN_ELECTRICAL_ROOM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DTV12 Temperature in Electrical Room</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="dtv13_humidity_in_electrical_room">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_MODULE_BREAKER_PCT_POWER_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DTV13_HUMIDITY_IN_ELECTRICAL_ROOM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DTV13 Humidity in Electrical Room</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="dtv13_temperature_in_electrical_room">
			<type>temp</type>
			<units />
			<sensorId>_SUPERHEAT_TEMP_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DTV13_TEMPERATURE_IN_ELECTRICAL_ROOM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DTV13 Temperature in Electrical Room</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="dv1_concentration_of_hydrogen_in_electrical_room">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_DV1_CONCENTRATION_OF_HYDROGEN_IN_ELECTRICAL_ROOM</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DV1_CONCENTRATION_OF_HYDROGEN_IN_ELECTRICAL_ROOM</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>DV1 Concentration of hydrogen in Electrical Room</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="dv2_concentration_of_hydrogen_in_electrical_room">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_DV2_CONCENTRATION_OF_HYDROGEN_IN_ELECTRICAL_ROOM</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DV2_CONCENTRATION_OF_HYDROGEN_IN_ELECTRICAL_ROOM</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>DV2 Concentration of hydrogen in Electrical Room</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<valueMap ruleid="ena_disa_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="ena_disa_em">
			<label>Disabled</label>
			<label>Enabled</label>
		</enumMap>

		<valueMap ruleid="leakage_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="leakage_em">
			<label>No Leakage</label>
			<label>Leakage Detected</label>
		</enumMap>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="DP27_LEAKAGE_IN_THE_PREMISES_OF_SBE">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DP28_LEAKAGE_IN_THE_PREMISES_SBE">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UK_VK_SIGNALING_OF_THE_AUGPT_IS_NORMAL">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UK_VK_SIGNALING_OF_THE_AOGPT_IN_OPERATION">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHAP_SWITCH_QS1">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHAP_AUTOMATIC_QF1">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHAP_AUTOMATIC_QF2">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCHP_AUTOMATIC_1QF">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_2QF">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_3QF">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_4QF">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_5QF">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_1QF1">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_1QF2">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_1QF3">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_1QF4">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_2QF1">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_2QF2">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_2QF3">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_2QF6">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_2QF7">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_2QF8">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_2QF9">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHGP_AUTOMATIC_2QF13">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCF_AUTOMATIC_1QF">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1_SHB_SWITCH_1QS1">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHBP_AUTOMATIC_1QF1">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1SCHP_AUTOMATIC_QF">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHBP_AUTOMATIC_2QF">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1_SHB_SWITCH_2QS1">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHBP_AUTOMATIC_2QF1">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHBK_AUTOMATIC_1QF">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHS_SWITCH_1QS1">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHBPK_AUTOMATIC_1QF1">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHBK_AUTOMATIC_1QF2">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHBK_AUTOMATIC_1QF3">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHBK_AUTOMATIC_1QF4">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHK3_SWITCH_QS1">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHK3_SWITCH_QS2">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHK3_AUTOMATIC_QF1">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHK3_AUTOMATIC_QF2">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHK3_AUTOMATIC_QF3">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHK3_AUTOMATIC_QF4">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHK3_AUTOMATIC_QF5">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHK3_AUTOMATIC_QF6">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="1CHK3_AUTOMATIC_QF7">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHAP_SWITCH_QS1">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHAP_AUTOMATIC_QF1">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHAP_AUTOMATIC_QF2">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_1QF">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_2QF">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_3QF">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2SHGP_4QF_AUTOMATIC">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2SHGP_AUTOMATIC_5QF">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_1QF1">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_1QF2">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2SHGP_AUTOMATIC_1QF3">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_1QF6">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_1QF7">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_1QF8">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_1QF9">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_1QF13">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_2QF1">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_2QF2">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_2QF3">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHGP_AUTOMATIC_2QF4">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHBP_AUTOMATIC_1QF">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2_SHB_SWITCH_1QS1">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHBP_AUTOMATIC_1QF1">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHBP_AUTOMATIC_QF">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHF_AUTOMATIC_2QF">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2_SHB_SWITCH_2QS1">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHBP_AUTOMATIC_2QF1">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHBK_AUTOMATIC_1QF">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHBK_SWITCH_1QS1">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHSC_AUTOMATIC_1QF1">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHBK_AUTOMATIC_1QF2">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHBK_AUTOMATIC_1QF3">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHBK_AUTOMATIC_1QF4">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHK3_SWITCH_QS1">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHK3_SWITCH_QS2">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHK3_AUTOMATIC_QF1">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHK3_AUTOMATIC_QF2">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHK3_AUTOMATIC_QF3">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHK3_BREAKER_QF4">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHK3_BREAKER_QF5">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHK3_BREAKER_QF6">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="2CHK3_BREAKER_QF7">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DTV12_HUMIDITY_IN_ELECTRICAL_ROOM">
				<function>3</function>
				<start_addr>200</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DTV12_TEMPERATURE_IN_ELECTRICAL_ROOM">
				<function>3</function>
				<start_addr>202</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DTV13_HUMIDITY_IN_ELECTRICAL_ROOM">
				<function>3</function>
				<start_addr>204</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DTV13_TEMPERATURE_IN_ELECTRICAL_ROOM">
				<function>3</function>
				<start_addr>206</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DV1_CONCENTRATION_OF_HYDROGEN_IN_ELECTRICAL_ROOM">
				<function>3</function>
				<start_addr>208</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DV2_CONCENTRATION_OF_HYDROGEN_IN_ELECTRICAL_ROOM">
				<function>3</function>
				<start_addr>210</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
