<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="schrack_modbustcpschrackver10" ddfname="Schrack MODBUSTCPSCHRACKver10" ddfversion="3" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="schrack_modbustcpschrackver10">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<setProductData ruleid="vendordata" field="vendor">Schrack</setProductData>
		<setProductData ruleid="modeldata" field="model">MODBUSTCPSCHRACKver10</setProductData>
		<setProductData ruleid="typedata" field="type">Generic Device</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname />
      - Slave
			<commSetting field="slaveaddress" />
		</setDefaultLabel>
		<stateSensor ruleid="acoustic_signal_switched_off_sg1_zone">
			<type>state</type>
			<sensorId>_ACOUSTIC_SIGNAL_SWITCHED_OFF_SG1_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ACOUSTIC_SIGNAL_SWITCHED_OFF_SG1_ZONE</getOid>
				</mapValue>
			</value>
			<label>Acoustic signal switched off SG1 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="acoustic_signal_switched_off_sg10_zone">
			<type>state</type>
			<sensorId>_ACOUSTIC_SIGNAL_SWITCHED_OFF_SG10_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ACOUSTIC_SIGNAL_SWITCHED_OFF_SG10_ZONE</getOid>
				</mapValue>
			</value>
			<label>Acoustic signal switched off SG10 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="acoustic_signal_switched_off_sg11_zone">
			<type>state</type>
			<sensorId>_ACOUSTIC_SIGNAL_SWITCHED_OFF_SG11_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ACOUSTIC_SIGNAL_SWITCHED_OFF_SG11_ZONE</getOid>
				</mapValue>
			</value>
			<label>Acoustic signal switched off SG11 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="acoustic_signal_switched_off_sg2_zone">
			<type>state</type>
			<sensorId>_ACOUSTIC_SIGNAL_SWITCHED_OFF_SG2_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ACOUSTIC_SIGNAL_SWITCHED_OFF_SG2_ZONE</getOid>
				</mapValue>
			</value>
			<label>Acoustic signal switched off SG2 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="acoustic_signal_switched_off_sg3_zone">
			<type>state</type>
			<sensorId>_ACOUSTIC_SIGNAL_SWITCHED_OFF_SG3_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ACOUSTIC_SIGNAL_SWITCHED_OFF_SG3_ZONE</getOid>
				</mapValue>
			</value>
			<label>Acoustic signal switched off SG3 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="acoustic_signal_switched_off_sg4_zone">
			<type>state</type>
			<sensorId>_ACOUSTIC_SIGNAL_SWITCHED_OFF_SG4_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ACOUSTIC_SIGNAL_SWITCHED_OFF_SG4_ZONE</getOid>
				</mapValue>
			</value>
			<label>Acoustic signal switched off SG4 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="acoustic_signal_switched_off_sg5_zone">
			<type>state</type>
			<sensorId>_ACOUSTIC_SIGNAL_SWITCHED_OFF_SG5_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ACOUSTIC_SIGNAL_SWITCHED_OFF_SG5_ZONE</getOid>
				</mapValue>
			</value>
			<label>Acoustic signal switched off SG5 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="acoustic_signal_switched_off_sg6_zone">
			<type>state</type>
			<sensorId>_ACOUSTIC_SIGNAL_SWITCHED_OFF_SG6_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ACOUSTIC_SIGNAL_SWITCHED_OFF_SG6_ZONE</getOid>
				</mapValue>
			</value>
			<label>Acoustic signal switched off SG6 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="acoustic_signal_switched_off_sg7_zone">
			<type>state</type>
			<sensorId>_ACOUSTIC_SIGNAL_SWITCHED_OFF_SG7_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ACOUSTIC_SIGNAL_SWITCHED_OFF_SG7_ZONE</getOid>
				</mapValue>
			</value>
			<label>Acoustic signal switched off SG7 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="acoustic_signal_switched_off_sg9_zone">
			<type>state</type>
			<sensorId>_ACOUSTIC_SIGNAL_SWITCHED_OFF_SG9_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ACOUSTIC_SIGNAL_SWITCHED_OFF_SG9_ZONE</getOid>
				</mapValue>
			</value>
			<label>Acoustic signal switched off SG9 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg2_zone_reg_227">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG2_ZONE_REG_227</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG2_ZONE_REG_227</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG2 zone_Reg_227</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg2_zone_reg_426">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG2_ZONE_REG_426</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG2_ZONE_REG_426</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG2 zone_Reg_426</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg3_zone_over_floor_reg_236">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG3_ZONE_OVER_FLOOR_REG_236</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG3_ZONE_OVER_FLOOR_REG_236</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG3 zone over floor_Reg_236</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg3_zone_over_floor_reg_433">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG3_ZONE_OVER_FLOOR_REG_433</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG3_ZONE_OVER_FLOOR_REG_433</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG3 zone over floor_Reg_433</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg3_zone_under_floor_reg_238">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG3_ZONE_UNDER_FLOOR_REG_238</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG3_ZONE_UNDER_FLOOR_REG_238</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG3 zone under floor_Reg_238</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg3_zone_under_floor_reg_435">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG3_ZONE_UNDER_FLOOR_REG_435</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG3_ZONE_UNDER_FLOOR_REG_435</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG3 zone under floor_Reg_435</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg4_zone_reg_247">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG4_ZONE_REG_247</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG4_ZONE_REG_247</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG4 zone_Reg_247</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg4_zone_reg_442">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG4_ZONE_REG_442</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG4_ZONE_REG_442</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG4 zone_Reg_442</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg5_zone_reg_256">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG5_ZONE_REG_256</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG5_ZONE_REG_256</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG5 zone_Reg_256</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg5_zone_reg_449">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG5_ZONE_REG_449</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG5_ZONE_REG_449</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG5 zone_Reg_449</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg6_zone_reg_265">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG6_ZONE_REG_265</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG6_ZONE_REG_265</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG6 zone_Reg_265</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg6_zone_reg_456">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG6_ZONE_REG_456</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG6_ZONE_REG_456</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG6 zone_Reg_456</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg7_zone_over_floor_reg_276">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG7_ZONE_OVER_FLOOR_REG_276</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG7_ZONE_OVER_FLOOR_REG_276</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG7 zone over floor_Reg_276</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg7_zone_over_floor_reg_465">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG7_ZONE_OVER_FLOOR_REG_465</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG7_ZONE_OVER_FLOOR_REG_465</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG7 zone over floor_Reg_465</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg7_zone_under_floor_reg_278">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG7_ZONE_UNDER_FLOOR_REG_278</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG7_ZONE_UNDER_FLOOR_REG_278</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG7 zone under floor_Reg_278</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_fast_smoke_detection_(titanus)_sg7_zone_under_floor_reg_467">
			<type>state</type>
			<sensorId>_ALARM_FAST_SMOKE_DETECTION_(TITANUS)_SG7_ZONE_UNDER_FLOOR_REG_467</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALARM_FAST_SMOKE_DETECTION_TITANUS_SG7_ZONE_UNDER_FLOOR_REG_467</getOid>
				</mapValue>
			</value>
			<label>ALARM Fast Smoke Detection (Titanus) SG7 zone under floor_Reg_467</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg2_zone_reg_226">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG2_ZONE_REG_226</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG2_ZONE_REG_226</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG2 zone_Reg_226</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg2_zone_reg_425">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG2_ZONE_REG_425</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG2_ZONE_REG_425</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG2 zone_Reg_425</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg3_zone_over_floor_reg_235">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG3_ZONE_OVER_FLOOR_REG_235</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG3_ZONE_OVER_FLOOR_REG_235</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG3 zone over floor_Reg_235</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg3_zone_over_floor_reg_432">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG3_ZONE_OVER_FLOOR_REG_432</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG3_ZONE_OVER_FLOOR_REG_432</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG3 zone over floor_Reg_432</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg3_zone_under_floor_reg_237">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG3_ZONE_UNDER_FLOOR_REG_237</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG3_ZONE_UNDER_FLOOR_REG_237</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG3 zone under floor_Reg_237</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg3_zone_under_floor_reg_434">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG3_ZONE_UNDER_FLOOR_REG_434</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG3_ZONE_UNDER_FLOOR_REG_434</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG3 zone under floor_Reg_434</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg4_zone_reg_246">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG4_ZONE_REG_246</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG4_ZONE_REG_246</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG4 zone_Reg_246</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg4_zone_reg_441">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG4_ZONE_REG_441</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG4_ZONE_REG_441</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG4 zone_Reg_441</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg5_zone_reg_255">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG5_ZONE_REG_255</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG5_ZONE_REG_255</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG5 zone_Reg_255</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg5_zone_reg_448">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG5_ZONE_REG_448</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG5_ZONE_REG_448</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG5 zone_Reg_448</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg6_zone_reg_264">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG6_ZONE_REG_264</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG6_ZONE_REG_264</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG6 zone_Reg_264</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg6_zone_reg_455">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG6_ZONE_REG_455</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG6_ZONE_REG_455</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG6 zone_Reg_455</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg7_zone_over_floor_reg_275">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG7_ZONE_OVER_FLOOR_REG_275</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG7_ZONE_OVER_FLOOR_REG_275</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG7 zone over floor_Reg_275</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg7_zone_over_floor_reg_464">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG7_ZONE_OVER_FLOOR_REG_464</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG7_ZONE_OVER_FLOOR_REG_464</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG7 zone over floor_Reg_464</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg7_zone_under_floor_reg_277">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG7_ZONE_UNDER_FLOOR_REG_277</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG7_ZONE_UNDER_FLOOR_REG_277</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG7 zone under floor_Reg_277</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alert_fast_smoke_detection_(titanus)__sg7_zone_under_floor_reg_466">
			<type>state</type>
			<sensorId>_ALERT_FAST_SMOKE_DETECTION_(TITANUS)__SG7_ZONE_UNDER_FLOOR_REG_466</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ALERT_FAST_SMOKE_DETECTION_TITANUS__SG7_ZONE_UNDER_FLOOR_REG_466</getOid>
				</mapValue>
			</value>
			<label>ALERT Fast Smoke Detection (Titanus)  SG7 zone under floor_Reg_466</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="automatic_extinguishing_system_switched_to_secondary_set_of_gas_tanks">
			<type>state</type>
			<sensorId>_AUTOMATIC_EXTINGUISHING_SYSTEM_SWITCHED_TO_SECONDARY_SET_OF_GAS_TANKS</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>AUTOMATIC_EXTINGUISHING_SYSTEM_SWITCHED_TO_SECONDARY_SET_OF_GAS_TANKS</getOid>
				</mapValue>
			</value>
			<label>Automatic extinguishing system switched to secondary set of gas tanks</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg1_zone_reg_102">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG1_ZONE_REG_102</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG1_ZONE_REG_102</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG1 zone_Reg_102</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg1_zone_reg_103">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG1_ZONE_REG_103</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG1_ZONE_REG_103</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG1 zone_Reg_103</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg10_zone_reg_179">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG10_ZONE_REG_179</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG10_ZONE_REG_179</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG10 zone_Reg_179</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg10_zone_reg_180">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG10_ZONE_REG_180</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG10_ZONE_REG_180</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG10 zone_Reg_180</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg11_zone_reg_184">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG11_ZONE_REG_184</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG11_ZONE_REG_184</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG11 zone_Reg_184</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg11_zone_reg_185">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG11_ZONE_REG_185</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG11_ZONE_REG_185</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG11 zone_Reg_185</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg2_zone_reg_108">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG2_ZONE_REG_108</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG2_ZONE_REG_108</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG2 zone_Reg_108</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg2_zone_reg_109">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG2_ZONE_REG_109</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG2_ZONE_REG_109</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG2 zone_Reg_109</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg3_zone_reg_114">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG3_ZONE_REG_114</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG3_ZONE_REG_114</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG3 zone_Reg_114</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg3_zone_reg_115">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG3_ZONE_REG_115</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG3_ZONE_REG_115</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG3 zone_Reg_115</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg3_zone_reg_116">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG3_ZONE_REG_116</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG3_ZONE_REG_116</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG3 zone_Reg_116</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg3_zone_reg_117">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG3_ZONE_REG_117</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG3_ZONE_REG_117</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG3 zone_Reg_117</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg3_zone_reg_118">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG3_ZONE_REG_118</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG3_ZONE_REG_118</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG3 zone_Reg_118</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg3_zone_reg_119">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG3_ZONE_REG_119</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG3_ZONE_REG_119</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG3 zone_Reg_119</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg3_zone_reg_120">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG3_ZONE_REG_120</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG3_ZONE_REG_120</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG3 zone_Reg_120</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg3_zone_reg_121">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG3_ZONE_REG_121</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG3_ZONE_REG_121</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG3 zone_Reg_121</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg4_zone_reg_132">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG4_ZONE_REG_132</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG4_ZONE_REG_132</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG4 zone_Reg_132</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg4_zone_reg_133">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG4_ZONE_REG_133</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG4_ZONE_REG_133</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG4 zone_Reg_133</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg4_zone_reg_134">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG4_ZONE_REG_134</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG4_ZONE_REG_134</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG4 zone_Reg_134</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg4_zone_reg_135">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG4_ZONE_REG_135</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG4_ZONE_REG_135</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG4 zone_Reg_135</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg5_zone_reg_142">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG5_ZONE_REG_142</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG5_ZONE_REG_142</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG5 zone_Reg_142</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg5_zone_reg_143">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG5_ZONE_REG_143</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG5_ZONE_REG_143</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG5 zone_Reg_143</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg6_zone_reg_148">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG6_ZONE_REG_148</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG6_ZONE_REG_148</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG6 zone_Reg_148</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg6_zone_reg_149">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG6_ZONE_REG_149</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG6_ZONE_REG_149</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG6 zone_Reg_149</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg7_zone_reg_154">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG7_ZONE_REG_154</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG7_ZONE_REG_154</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG7 zone_Reg_154</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg7_zone_reg_155">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG7_ZONE_REG_155</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG7_ZONE_REG_155</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG7 zone_Reg_155</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg7_zone_reg_156">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG7_ZONE_REG_156</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG7_ZONE_REG_156</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG7 zone_Reg_156</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg7_zone_reg_157">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG7_ZONE_REG_157</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG7_ZONE_REG_157</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG7 zone_Reg_157</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg7_zone_reg_158">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG7_ZONE_REG_158</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG7_ZONE_REG_158</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG7 zone_Reg_158</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg7_zone_reg_159">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG7_ZONE_REG_159</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG7_ZONE_REG_159</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG7 zone_Reg_159</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg7_zone_reg_160">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG7_ZONE_REG_160</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG7_ZONE_REG_160</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG7 zone_Reg_160</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg7_zone_reg_161">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG7_ZONE_REG_161</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG7_ZONE_REG_161</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG7 zone_Reg_161</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg9_zone_reg_172">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG9_ZONE_REG_172</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG9_ZONE_REG_172</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG9 zone_Reg_172</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg9_zone_reg_173">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG9_ZONE_REG_173</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG9_ZONE_REG_173</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG9 zone_Reg_173</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg9_zone_reg_174">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG9_ZONE_REG_174</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG9_ZONE_REG_174</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG9 zone_Reg_174</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ceiling_smoke_sensor_sg9_zone_reg_175">
			<type>state</type>
			<sensorId>_CEILING_SMOKE_SENSOR_SG9_ZONE_REG_175</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CEILING_SMOKE_SENSOR_SG9_ZONE_REG_175</getOid>
				</mapValue>
			</value>
			<label>Ceiling smoke sensor SG9 zone_Reg_175</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="conenction_2">
			<type>state</type>
			<sensorId>_CONENCTION_2</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CONENCTION_2</getOid>
				</mapValue>
			</value>
			<label>Conenction 2</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="connection_1">
			<type>state</type>
			<sensorId>_CONNECTION_1</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CONNECTION_1</getOid>
				</mapValue>
			</value>
			<label>Connection 1</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="control_gas_loss_-_primary_set_reg_190">
			<type>state</type>
			<sensorId>_CONTROL_GAS_LOSS_-_PRIMARY_SET_REG_190</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CONTROL_GAS_LOSS__PRIMARY_SET_REG_190</getOid>
				</mapValue>
			</value>
			<label>Control gas loss - primary set_Reg_190</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="control_gas_loss_-_primary_set_reg_390">
			<type>state</type>
			<sensorId>_CONTROL_GAS_LOSS_-_PRIMARY_SET_REG_390</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CONTROL_GAS_LOSS__PRIMARY_SET_REG_390</getOid>
				</mapValue>
			</value>
			<label>Control gas loss - primary set_Reg_390</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="control_gas_loss_-_secondary_set_reg_191">
			<type>state</type>
			<sensorId>_CONTROL_GAS_LOSS_-_SECONDARY_SET_REG_191</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CONTROL_GAS_LOSS__SECONDARY_SET_REG_191</getOid>
				</mapValue>
			</value>
			<label>Control gas loss - secondary set_Reg_191</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="control_gas_loss_-_secondary_set_reg_391">
			<type>state</type>
			<sensorId>_CONTROL_GAS_LOSS_-_SECONDARY_SET_REG_391</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>CONTROL_GAS_LOSS__SECONDARY_SET_REG_391</getOid>
				</mapValue>
			</value>
			<label>Control gas loss - secondary set_Reg_391</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evacuation_message_sg1_zone">
			<type>state</type>
			<sensorId>_EVACUATION_MESSAGE_SG1_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EVACUATION_MESSAGE_SG1_ZONE</getOid>
				</mapValue>
			</value>
			<label>Evacuation message SG1 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evacuation_message_sg10_zone">
			<type>state</type>
			<sensorId>_EVACUATION_MESSAGE_SG10_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EVACUATION_MESSAGE_SG10_ZONE</getOid>
				</mapValue>
			</value>
			<label>Evacuation message SG10 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evacuation_message_sg11_zone">
			<type>state</type>
			<sensorId>_EVACUATION_MESSAGE_SG11_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EVACUATION_MESSAGE_SG11_ZONE</getOid>
				</mapValue>
			</value>
			<label>Evacuation message SG11 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evacuation_message_sg2_zone">
			<type>state</type>
			<sensorId>_EVACUATION_MESSAGE_SG2_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EVACUATION_MESSAGE_SG2_ZONE</getOid>
				</mapValue>
			</value>
			<label>Evacuation message SG2 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evacuation_message_sg3_zone">
			<type>state</type>
			<sensorId>_EVACUATION_MESSAGE_SG3_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EVACUATION_MESSAGE_SG3_ZONE</getOid>
				</mapValue>
			</value>
			<label>Evacuation message SG3 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evacuation_message_sg4_zone">
			<type>state</type>
			<sensorId>_EVACUATION_MESSAGE_SG4_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EVACUATION_MESSAGE_SG4_ZONE</getOid>
				</mapValue>
			</value>
			<label>Evacuation message SG4 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evacuation_message_sg5_zone">
			<type>state</type>
			<sensorId>_EVACUATION_MESSAGE_SG5_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EVACUATION_MESSAGE_SG5_ZONE</getOid>
				</mapValue>
			</value>
			<label>Evacuation message SG5 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evacuation_message_sg6_zone">
			<type>state</type>
			<sensorId>_EVACUATION_MESSAGE_SG6_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EVACUATION_MESSAGE_SG6_ZONE</getOid>
				</mapValue>
			</value>
			<label>Evacuation message SG6 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evacuation_message_sg7_zone">
			<type>state</type>
			<sensorId>_EVACUATION_MESSAGE_SG7_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EVACUATION_MESSAGE_SG7_ZONE</getOid>
				</mapValue>
			</value>
			<label>Evacuation message SG7 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evacuation_message_sg9_zone">
			<type>state</type>
			<sensorId>_EVACUATION_MESSAGE_SG9_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EVACUATION_MESSAGE_SG9_ZONE</getOid>
				</mapValue>
			</value>
			<label>Evacuation message SG9 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="external_panel">
			<type>state</type>
			<sensorId>_EXTERNAL_PANEL</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTERNAL_PANEL</getOid>
				</mapValue>
			</value>
			<label>External Panel</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_gas_loss_-_primary_set_reg_188">
			<type>state</type>
			<sensorId>_EXTINGUISHING_GAS_LOSS_-_PRIMARY_SET_REG_188</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_GAS_LOSS__PRIMARY_SET_REG_188</getOid>
				</mapValue>
			</value>
			<label>Extinguishing gas loss - primary set_Reg_188</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_gas_loss_-_primary_set_reg_388">
			<type>state</type>
			<sensorId>_EXTINGUISHING_GAS_LOSS_-_PRIMARY_SET_REG_388</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_GAS_LOSS__PRIMARY_SET_REG_388</getOid>
				</mapValue>
			</value>
			<label>Extinguishing gas loss - primary set_Reg_388</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_gas_loss_-_secondary_set_reg_189">
			<type>state</type>
			<sensorId>_EXTINGUISHING_GAS_LOSS_-_SECONDARY_SET_REG_189</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_GAS_LOSS__SECONDARY_SET_REG_189</getOid>
				</mapValue>
			</value>
			<label>Extinguishing gas loss - secondary set_Reg_189</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_gas_loss_-_secondary_set_reg_389">
			<type>state</type>
			<sensorId>_EXTINGUISHING_GAS_LOSS_-_SECONDARY_SET_REG_389</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_GAS_LOSS__SECONDARY_SET_REG_389</getOid>
				</mapValue>
			</value>
			<label>Extinguishing gas loss - secondary set_Reg_389</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_gas_loss_-_sg_1_zone">
			<type>state</type>
			<sensorId>_EXTINGUISHING_GAS_LOSS_-_SG_1_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_GAS_LOSS__SG_1_ZONE</getOid>
				</mapValue>
			</value>
			<label>Extinguishing gas loss - SG 1 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_gas_loss_-_sg_10_zone">
			<type>state</type>
			<sensorId>_EXTINGUISHING_GAS_LOSS_-_SG_10_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_GAS_LOSS__SG_10_ZONE</getOid>
				</mapValue>
			</value>
			<label>Extinguishing gas loss - SG 10 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_gas_loss_-_sg_11_zone">
			<type>state</type>
			<sensorId>_EXTINGUISHING_GAS_LOSS_-_SG_11_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_GAS_LOSS__SG_11_ZONE</getOid>
				</mapValue>
			</value>
			<label>Extinguishing gas loss - SG 11 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_gas_loss_-_sg_9_zone">
			<type>state</type>
			<sensorId>_EXTINGUISHING_GAS_LOSS_-_SG_9_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_GAS_LOSS__SG_9_ZONE</getOid>
				</mapValue>
			</value>
			<label>Extinguishing gas loss - SG 9 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_gas_loss_-_sg1">
			<type>state</type>
			<sensorId>_EXTINGUISHING_GAS_LOSS_-_SG1</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_GAS_LOSS__SG1</getOid>
				</mapValue>
			</value>
			<label>Extinguishing gas loss - SG1</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_gas_loss_-_sg10">
			<type>state</type>
			<sensorId>_EXTINGUISHING_GAS_LOSS_-_SG10</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_GAS_LOSS__SG10</getOid>
				</mapValue>
			</value>
			<label>Extinguishing gas loss - SG10</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_gas_loss_-_sg11">
			<type>state</type>
			<sensorId>_EXTINGUISHING_GAS_LOSS_-_SG11</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_GAS_LOSS__SG11</getOid>
				</mapValue>
			</value>
			<label>Extinguishing gas loss - SG11</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_gas_loss_-_sg9">
			<type>state</type>
			<sensorId>_EXTINGUISHING_GAS_LOSS_-_SG9</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_GAS_LOSS__SG9</getOid>
				</mapValue>
			</value>
			<label>Extinguishing gas loss - SG9</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_1">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_1</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_1</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone 1</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_10">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_10</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_10</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone 10</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_2">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_2</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_2</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone 2</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_3">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_3</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_3</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone 3</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_4">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_4</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_4</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone 4</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_5">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_5</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_5</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone 5</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_6">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_6</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_6</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone 6</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_7">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_7</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_7</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone 7</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_8">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_8</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_8</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone 8</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_9">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_9</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_9</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone 9</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_sg2_blocade_reg_202">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_SG2_BLOCADE_REG_202</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_SG2_BLOCADE_REG_202</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone SG2 blocade_Reg_202</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_sg2_blocade_reg_402">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_SG2_BLOCADE_REG_402</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_SG2_BLOCADE_REG_402</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone SG2 blocade_Reg_402</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_sg3_blocade_reg_203">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_SG3_BLOCADE_REG_203</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_SG3_BLOCADE_REG_203</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone SG3 blocade_Reg_203</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_sg3_blocade_reg_403">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_SG3_BLOCADE_REG_403</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_SG3_BLOCADE_REG_403</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone SG3 blocade_Reg_403</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_sg4_blocade_reg_204">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_SG4_BLOCADE_REG_204</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_SG4_BLOCADE_REG_204</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone SG4 blocade_Reg_204</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_sg4_blocade_reg_404">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_SG4_BLOCADE_REG_404</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_SG4_BLOCADE_REG_404</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone SG4 blocade_Reg_404</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_sg5_blocade_reg_205">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_SG5_BLOCADE_REG_205</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_SG5_BLOCADE_REG_205</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone SG5 blocade_Reg_205</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_sg5_blocade_reg_405">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_SG5_BLOCADE_REG_405</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_SG5_BLOCADE_REG_405</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone SG5 blocade_Reg_405</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_sg6_blocade_reg_206">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_SG6_BLOCADE_REG_206</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_SG6_BLOCADE_REG_206</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone SG6 blocade_Reg_206</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_sg6_blocade_reg_406">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_SG6_BLOCADE_REG_406</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_SG6_BLOCADE_REG_406</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone SG6 blocade_Reg_406</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_sg7_blocade_reg_207">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_SG7_BLOCADE_REG_207</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_SG7_BLOCADE_REG_207</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone SG7 blocade_Reg_207</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extinguishing_zone_sg7_blocade_reg_407">
			<type>state</type>
			<sensorId>_EXTINGUISHING_ZONE_SG7_BLOCADE_REG_407</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUISHING_ZONE_SG7_BLOCADE_REG_407</getOid>
				</mapValue>
			</value>
			<label>Extinguishing zone SG7 blocade_Reg_407</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extingushing_activator_-_primary">
			<type>state</type>
			<sensorId>_EXTINGUSHING_ACTIVATOR_-_PRIMARY</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUSHING_ACTIVATOR__PRIMARY</getOid>
				</mapValue>
			</value>
			<label>Extingushing activator - Primary</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extingushing_activator_-_secondary">
			<type>state</type>
			<sensorId>_EXTINGUSHING_ACTIVATOR_-_SECONDARY</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUSHING_ACTIVATOR__SECONDARY</getOid>
				</mapValue>
			</value>
			<label>Extingushing activator - Secondary</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extingushing_activator_-_sg1">
			<type>state</type>
			<sensorId>_EXTINGUSHING_ACTIVATOR_-_SG1</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUSHING_ACTIVATOR__SG1</getOid>
				</mapValue>
			</value>
			<label>Extingushing activator - SG1</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extingushing_activator_-_sg10">
			<type>state</type>
			<sensorId>_EXTINGUSHING_ACTIVATOR_-_SG10</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUSHING_ACTIVATOR__SG10</getOid>
				</mapValue>
			</value>
			<label>Extingushing activator - SG10</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extingushing_activator_-_sg11">
			<type>state</type>
			<sensorId>_EXTINGUSHING_ACTIVATOR_-_SG11</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUSHING_ACTIVATOR__SG11</getOid>
				</mapValue>
			</value>
			<label>Extingushing activator - SG11</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="extingushing_activator_-_sg9">
			<type>state</type>
			<sensorId>_EXTINGUSHING_ACTIVATOR_-_SG9</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>EXTINGUSHING_ACTIVATOR__SG9</getOid>
				</mapValue>
			</value>
			<label>Extingushing activator - SG9</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi1_reg_216">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI1_REG_216</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI1_REG_216</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI1_Reg_216</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi1_reg_416">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI1_REG_416</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI1_REG_416</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI1_Reg_416</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi10_reg_288">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI10_REG_288</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI10_REG_288</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI10_Reg_288</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi10_reg_474">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI10_REG_474</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI10_REG_474</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI10_Reg_474</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi11_reg_295">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI11_REG_295</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI11_REG_295</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI11_Reg_295</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi11_reg_480">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI11_REG_480</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI11_REG_480</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI11_Reg_480</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi2_reg_222">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI2_REG_222</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI2_REG_222</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI2_Reg_222</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi2_reg_421">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI2_REG_421</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI2_REG_421</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI2_Reg_421</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi3_reg_231">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI3_REG_231</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI3_REG_231</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI3_Reg_231</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi3_reg_428">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI3_REG_428</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI3_REG_428</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI3_Reg_428</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi4_reg_242">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI4_REG_242</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI4_REG_242</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI4_Reg_242</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi4_reg_437">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI4_REG_437</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI4_REG_437</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI4_Reg_437</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi5_reg_251">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI5_REG_251</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI5_REG_251</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI5_Reg_251</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi5_reg_444">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI5_REG_444</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI5_REG_444</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI5_Reg_444</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi6_reg_260">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI6_REG_260</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI6_REG_260</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI6_Reg_260</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi6_reg_451">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI6_REG_451</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI6_REG_451</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI6_Reg_451</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi7_reg_269">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI7_REG_269</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI7_REG_269</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI7_Reg_269</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi7_reg_458">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI7_REG_458</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI7_REG_458</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI7_Reg_458</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi9_reg_282">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI9_REG_282</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI9_REG_282</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI9_Reg_282</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="failure_of_power_unit_zsi9_reg_469">
			<type>state</type>
			<sensorId>_FAILURE_OF_POWER_UNIT_ZSI9_REG_469</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAILURE_OF_POWER_UNIT_ZSI9_REG_469</getOid>
				</mapValue>
			</value>
			<label>Failure of power unit ZSI9_Reg_469</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_1st_level_-_all_zones">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_1ST_LEVEL_-_ALL_ZONES</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_1ST_LEVEL__ALL_ZONES</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) 1st level - all zones</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_2nd_level_-_all_zones">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_2ND_LEVEL_-_ALL_ZONES</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_2ND_LEVEL__ALL_ZONES</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) 2nd level - all zones</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_failure_sg2_zone_reg_225">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_FAILURE_SG2_ZONE_REG_225</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG2_ZONE_REG_225</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) failure SG2 zone_Reg_225</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_failure_sg2_zone_reg_424">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_FAILURE_SG2_ZONE_REG_424</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG2_ZONE_REG_424</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) failure SG2 zone_Reg_424</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_failure_sg3_zone_reg_234">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_FAILURE_SG3_ZONE_REG_234</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG3_ZONE_REG_234</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) failure SG3 zone_Reg_234</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_failure_sg3_zone_reg_431">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_FAILURE_SG3_ZONE_REG_431</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG3_ZONE_REG_431</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) failure SG3 zone_Reg_431</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_failure_sg4_zone_reg_245">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_FAILURE_SG4_ZONE_REG_245</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG4_ZONE_REG_245</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) failure SG4 zone_Reg_245</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_failure_sg4_zone_reg_440">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_FAILURE_SG4_ZONE_REG_440</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG4_ZONE_REG_440</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) failure SG4 zone_Reg_440</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_failure_sg5_zone_reg_254">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_FAILURE_SG5_ZONE_REG_254</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG5_ZONE_REG_254</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) failure SG5 zone_Reg_254</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_failure_sg5_zone_reg_447">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_FAILURE_SG5_ZONE_REG_447</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG5_ZONE_REG_447</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) failure SG5 zone_Reg_447</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_failure_sg6_zone_reg_263">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_FAILURE_SG6_ZONE_REG_263</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG6_ZONE_REG_263</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) failure SG6 zone_Reg_263</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_failure_sg6_zone_reg_454">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_FAILURE_SG6_ZONE_REG_454</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG6_ZONE_REG_454</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) failure SG6 zone_Reg_454</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_failure_sg7_zone_reg_274">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_FAILURE_SG7_ZONE_REG_274</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG7_ZONE_REG_274</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) failure SG7 zone_Reg_274</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_(titanus)_failure_sg7_zone_reg_463">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_(TITANUS)_FAILURE_SG7_ZONE_REG_463</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG7_ZONE_REG_463</getOid>
				</mapValue>
			</value>
			<label>Fast Smoke Detection (Titanus) failure SG7 zone_Reg_463</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fast_smoke_detection_system_general_failure_-_please_check">
			<type>state</type>
			<sensorId>_FAST_SMOKE_DETECTION_SYSTEM_GENERAL_FAILURE_-_PLEASE_CHECK</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FAST_SMOKE_DETECTION_SYSTEM_GENERAL_FAILURE__PLEASE_CHECK</getOid>
				</mapValue>
			</value>
			<label>Fast smoke detection system general failure - please check</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fire_flap_control_sg1_zone">
			<type>state</type>
			<sensorId>_FIRE_FLAP_CONTROL_SG1_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FIRE_FLAP_CONTROL_SG1_ZONE</getOid>
				</mapValue>
			</value>
			<label>Fire flap control SG1 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fire_flap_control_sg10_zone">
			<type>state</type>
			<sensorId>_FIRE_FLAP_CONTROL_SG10_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FIRE_FLAP_CONTROL_SG10_ZONE</getOid>
				</mapValue>
			</value>
			<label>Fire flap control SG10 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fire_flap_control_sg11_zone">
			<type>state</type>
			<sensorId>_FIRE_FLAP_CONTROL_SG11_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FIRE_FLAP_CONTROL_SG11_ZONE</getOid>
				</mapValue>
			</value>
			<label>Fire flap control SG11 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fire_flap_control_sg2_zone">
			<type>state</type>
			<sensorId>_FIRE_FLAP_CONTROL_SG2_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FIRE_FLAP_CONTROL_SG2_ZONE</getOid>
				</mapValue>
			</value>
			<label>Fire flap control SG2 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fire_flap_control_sg3_zone">
			<type>state</type>
			<sensorId>_FIRE_FLAP_CONTROL_SG3_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FIRE_FLAP_CONTROL_SG3_ZONE</getOid>
				</mapValue>
			</value>
			<label>Fire flap control SG3 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fire_flap_control_sg4_zone">
			<type>state</type>
			<sensorId>_FIRE_FLAP_CONTROL_SG4_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FIRE_FLAP_CONTROL_SG4_ZONE</getOid>
				</mapValue>
			</value>
			<label>Fire flap control SG4 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fire_flap_control_sg5_zone">
			<type>state</type>
			<sensorId>_FIRE_FLAP_CONTROL_SG5_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FIRE_FLAP_CONTROL_SG5_ZONE</getOid>
				</mapValue>
			</value>
			<label>Fire flap control SG5 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fire_flap_control_sg6_zone">
			<type>state</type>
			<sensorId>_FIRE_FLAP_CONTROL_SG6_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FIRE_FLAP_CONTROL_SG6_ZONE</getOid>
				</mapValue>
			</value>
			<label>Fire flap control SG6 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fire_flap_control_sg7_zone">
			<type>state</type>
			<sensorId>_FIRE_FLAP_CONTROL_SG7_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FIRE_FLAP_CONTROL_SG7_ZONE</getOid>
				</mapValue>
			</value>
			<label>Fire flap control SG7 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fire_flap_control_sg9_zone">
			<type>state</type>
			<sensorId>_FIRE_FLAP_CONTROL_SG9_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FIRE_FLAP_CONTROL_SG9_ZONE</getOid>
				</mapValue>
			</value>
			<label>Fire flap control SG9 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg1_zone_reg_104">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG1_ZONE_REG_104</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG1_ZONE_REG_104</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG1 zone_Reg_104</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg1_zone_reg_105">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG1_ZONE_REG_105</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG1_ZONE_REG_105</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG1 zone_Reg_105</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg10_zone_reg_181">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG10_ZONE_REG_181</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG10_ZONE_REG_181</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG10 zone_Reg_181</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg10_zone_reg_182">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG10_ZONE_REG_182</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG10_ZONE_REG_182</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG10 zone_Reg_182</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg11_zone_reg_186">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG11_ZONE_REG_186</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG11_ZONE_REG_186</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG11 zone_Reg_186</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg11_zone_reg_187">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG11_ZONE_REG_187</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG11_ZONE_REG_187</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG11 zone_Reg_187</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg2_zone_reg_110">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG2_ZONE_REG_110</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG2_ZONE_REG_110</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG2 zone_Reg_110</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg2_zone_reg_111">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG2_ZONE_REG_111</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG2_ZONE_REG_111</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG2 zone_Reg_111</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg3_zone_reg_122">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_122</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_122</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG3 zone_Reg_122</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg3_zone_reg_123">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_123</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_123</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG3 zone_Reg_123</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg3_zone_reg_124">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_124</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_124</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG3 zone_Reg_124</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg3_zone_reg_125">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_125</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_125</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG3 zone_Reg_125</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg3_zone_reg_126">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_126</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_126</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG3 zone_Reg_126</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg3_zone_reg_127">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_127</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_127</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG3 zone_Reg_127</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg4_zone_reg_136">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG4_ZONE_REG_136</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG4_ZONE_REG_136</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG4 zone_Reg_136</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg4_zone_reg_137">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG4_ZONE_REG_137</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG4_ZONE_REG_137</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG4 zone_Reg_137</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg4_zone_reg_138">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG4_ZONE_REG_138</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG4_ZONE_REG_138</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG4 zone_Reg_138</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg4_zone_reg_139">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG4_ZONE_REG_139</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG4_ZONE_REG_139</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG4 zone_Reg_139</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg5_zone_reg_144">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG5_ZONE_REG_144</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG5_ZONE_REG_144</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG5 zone_Reg_144</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg5_zone_reg_145">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG5_ZONE_REG_145</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG5_ZONE_REG_145</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG5 zone_Reg_145</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg6_zone_reg_150">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG6_ZONE_REG_150</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG6_ZONE_REG_150</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG6 zone_Reg_150</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg6_zone_reg_151">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG6_ZONE_REG_151</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG6_ZONE_REG_151</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG6 zone_Reg_151</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg7_zone_reg_162">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_162</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_162</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG7 zone_Reg_162</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg7_zone_reg_163">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_163</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_163</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG7 zone_Reg_163</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg7_zone_reg_164">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_164</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_164</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG7 zone_Reg_164</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg7_zone_reg_165">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_165</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_165</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG7 zone_Reg_165</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg7_zone_reg_166">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_166</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_166</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG7 zone_Reg_166</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg7_zone_reg_167">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_167</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_167</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG7 zone_Reg_167</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg9_zone_reg_176">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG9_ZONE_REG_176</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG9_ZONE_REG_176</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG9 zone_Reg_176</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="floor_smoke_sensor_sg9_zone_reg_177">
			<type>state</type>
			<sensorId>_FLOOR_SMOKE_SENSOR_SG9_ZONE_REG_177</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>FLOOR_SMOKE_SENSOR_SG9_ZONE_REG_177</getOid>
				</mapValue>
			</value>
			<label>Floor smoke sensor SG9 zone_Reg_177</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general_failure_-_check_system">
			<type>state</type>
			<sensorId>_GENERAL_FAILURE_-_CHECK_SYSTEM</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>GENERAL_FAILURE__CHECK_SYSTEM</getOid>
				</mapValue>
			</value>
			<label>General failure - check system</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general_failure_-_signal_to_building_system">
			<type>state</type>
			<sensorId>_GENERAL_FAILURE_-_SIGNAL_TO_BUILDING_SYSTEM</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>GENERAL_FAILURE__SIGNAL_TO_BUILDING_SYSTEM</getOid>
				</mapValue>
			</value>
			<label>General failure - signal to building system</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="group_valve_-_section_1_primary">
			<type>state</type>
			<sensorId>_GROUP_VALVE_-_SECTION_1_PRIMARY</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>GROUP_VALVE__SECTION_1_PRIMARY</getOid>
				</mapValue>
			</value>
			<label>Group valve - section 1 Primary</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="group_valve_-_section_1_secondary">
			<type>state</type>
			<sensorId>_GROUP_VALVE_-_SECTION_1_SECONDARY</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>GROUP_VALVE__SECTION_1_SECONDARY</getOid>
				</mapValue>
			</value>
			<label>Group valve - section 1 Secondary</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="group_valve_-_section_2_primary">
			<type>state</type>
			<sensorId>_GROUP_VALVE_-_SECTION_2_PRIMARY</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>GROUP_VALVE__SECTION_2_PRIMARY</getOid>
				</mapValue>
			</value>
			<label>Group valve - section 2 Primary</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="group_valve_-_section_2_secondary">
			<type>state</type>
			<sensorId>_GROUP_VALVE_-_SECTION_2_SECONDARY</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>GROUP_VALVE__SECTION_2_SECONDARY</getOid>
				</mapValue>
			</value>
			<label>Group valve - section 2 Secondary</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="group_valve_-_section_3_primary">
			<type>state</type>
			<sensorId>_GROUP_VALVE_-_SECTION_3_PRIMARY</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>GROUP_VALVE__SECTION_3_PRIMARY</getOid>
				</mapValue>
			</value>
			<label>Group valve - section 3 Primary</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="group_valve_-_section_3_secondary">
			<type>state</type>
			<sensorId>_GROUP_VALVE_-_SECTION_3_SECONDARY</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>GROUP_VALVE__SECTION_3_SECONDARY</getOid>
				</mapValue>
			</value>
			<label>Group valve - section 3 Secondary</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hot_corridor_smoke_sensor_sg3_zone_reg_128">
			<type>state</type>
			<sensorId>_HOT_CORRIDOR_SMOKE_SENSOR_SG3_ZONE_REG_128</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>HOT_CORRIDOR_SMOKE_SENSOR_SG3_ZONE_REG_128</getOid>
				</mapValue>
			</value>
			<label>Hot corridor smoke sensor SG3 zone_Reg_128</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hot_corridor_smoke_sensor_sg3_zone_reg_129">
			<type>state</type>
			<sensorId>_HOT_CORRIDOR_SMOKE_SENSOR_SG3_ZONE_REG_129</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>HOT_CORRIDOR_SMOKE_SENSOR_SG3_ZONE_REG_129</getOid>
				</mapValue>
			</value>
			<label>Hot corridor smoke sensor SG3 zone_Reg_129</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hot_corridor_smoke_sensor_sg3_zone_reg_130">
			<type>state</type>
			<sensorId>_HOT_CORRIDOR_SMOKE_SENSOR_SG3_ZONE_REG_130</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>HOT_CORRIDOR_SMOKE_SENSOR_SG3_ZONE_REG_130</getOid>
				</mapValue>
			</value>
			<label>Hot corridor smoke sensor SG3 zone_Reg_130</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hot_corridor_smoke_sensor_sg7_zone_reg_168">
			<type>state</type>
			<sensorId>_HOT_CORRIDOR_SMOKE_SENSOR_SG7_ZONE_REG_168</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>HOT_CORRIDOR_SMOKE_SENSOR_SG7_ZONE_REG_168</getOid>
				</mapValue>
			</value>
			<label>Hot corridor smoke sensor SG7 zone_Reg_168</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hot_corridor_smoke_sensor_sg7_zone_reg_169">
			<type>state</type>
			<sensorId>_HOT_CORRIDOR_SMOKE_SENSOR_SG7_ZONE_REG_169</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>HOT_CORRIDOR_SMOKE_SENSOR_SG7_ZONE_REG_169</getOid>
				</mapValue>
			</value>
			<label>Hot corridor smoke sensor SG7 zone_Reg_169</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hot_corridor_smoke_sensor_sg7_zone_reg_170">
			<type>state</type>
			<sensorId>_HOT_CORRIDOR_SMOKE_SENSOR_SG7_ZONE_REG_170</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>HOT_CORRIDOR_SMOKE_SENSOR_SG7_ZONE_REG_170</getOid>
				</mapValue>
			</value>
			<label>Hot corridor smoke sensor SG7 zone_Reg_170</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg1_zone_reg_218">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG1_ZONE_REG_218</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG1_ZONE_REG_218</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG1 zone_Reg_218</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg1_zone_reg_418">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG1_ZONE_REG_418</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG1_ZONE_REG_418</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG1 zone_Reg_418</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg10_zone_reg_291">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG10_ZONE_REG_291</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG10_ZONE_REG_291</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG10 zone_Reg_291</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg10_zone_reg_477">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG10_ZONE_REG_477</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG10_ZONE_REG_477</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG10 zone_Reg_477</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg11_zone_reg_298">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG11_ZONE_REG_298</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG11_ZONE_REG_298</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG11 zone_Reg_298</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg11_zone_reg_483">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG11_ZONE_REG_483</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG11_ZONE_REG_483</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG11 zone_Reg_483</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg2_zone_reg_223">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG2_ZONE_REG_223</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG2_ZONE_REG_223</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG2 zone_Reg_223</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg2_zone_reg_422">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG2_ZONE_REG_422</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG2_ZONE_REG_422</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG2 zone_Reg_422</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg3_zone_reg_232">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG3_ZONE_REG_232</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG3_ZONE_REG_232</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG3 zone_Reg_232</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg3_zone_reg_429">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG3_ZONE_REG_429</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG3_ZONE_REG_429</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG3 zone_Reg_429</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg4_zone_reg_243">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG4_ZONE_REG_243</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG4_ZONE_REG_243</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG4 zone_Reg_243</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg4_zone_reg_438">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG4_ZONE_REG_438</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG4_ZONE_REG_438</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG4 zone_Reg_438</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg5_zone_reg_252">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG5_ZONE_REG_252</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG5_ZONE_REG_252</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG5 zone_Reg_252</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg5_zone_reg_445">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG5_ZONE_REG_445</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG5_ZONE_REG_445</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG5 zone_Reg_445</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg5_zone_reg_452">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG5_ZONE_REG_452</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG5_ZONE_REG_452</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG5 zone_Reg_452</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg5_zone_reg_459">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG5_ZONE_REG_459</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG5_ZONE_REG_459</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG5 zone_Reg_459</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg6_zone">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG6_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG6_ZONE</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG6 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg7_zone">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG7_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG7_ZONE</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG7 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg8_zone">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG8_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG8_ZONE</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG8 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_-_manual_blocade_extinguishing_sg9_zone">
			<type>state</type>
			<sensorId>_KEY_SWITCH_-_MANUAL_BLOCADE_EXTINGUISHING_SG9_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG9_ZONE</getOid>
				</mapValue>
			</value>
			<label>Key switch - manual blocade extinguishing SG9 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_on_external_panel_reg_214">
			<type>state</type>
			<sensorId>_KEY_SWITCH_ON_EXTERNAL_PANEL_REG_214</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH_ON_EXTERNAL_PANEL_REG_214</getOid>
				</mapValue>
			</value>
			<label>Key switch on external panel_Reg_214</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="key_switch_on_external_panel_reg_414">
			<type>state</type>
			<sensorId>_KEY_SWITCH_ON_EXTERNAL_PANEL_REG_414</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>KEY_SWITCH_ON_EXTERNAL_PANEL_REG_414</getOid>
				</mapValue>
			</value>
			<label>Key switch on external panel_Reg_414</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="main_unit_1">
			<type>state</type>
			<sensorId>_MAIN_UNIT_1</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>MAIN_UNIT_1</getOid>
				</mapValue>
			</value>
			<label>Main Unit 1</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="main_unit_2">
			<type>state</type>
			<sensorId>_MAIN_UNIT_2</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>MAIN_UNIT_2</getOid>
				</mapValue>
			</value>
			<label>Main Unit 2</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="manual_switch_primary/secondary">
			<type>state</type>
			<sensorId>_MANUAL_SWITCH_PRIMARY/SECONDARY</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>MANUAL_SWITCH_PRIMARYSECONDARY</getOid>
				</mapValue>
			</value>
			<label>Manual switch PRIMARY/SECONDARY</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg1_reg_217">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG1_REG_217</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG1_REG_217</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG1_Reg_217</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg1_reg_417">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG1_REG_417</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG1_REG_417</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG1_Reg_417</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg10_reg_289">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG10_REG_289</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG10_REG_289</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG10_Reg_289</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg10_reg_475">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG10_REG_475</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG10_REG_475</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG10_Reg_475</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg11_reg_296">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG11_REG_296</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG11_REG_296</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG11_Reg_296</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg11_reg_481">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG11_REG_481</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG11_REG_481</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG11_Reg_481</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg2_reg_195">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG2_REG_195</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG2_REG_195</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG2_Reg_195</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg2_reg_394">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG2_REG_394</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG2_REG_394</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG2_Reg_394</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg3_reg_196">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG3_REG_196</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG3_REG_196</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG3_Reg_196</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg3_reg_395">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG3_REG_395</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG3_REG_395</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG3_Reg_395</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg4_reg_197">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG4_REG_197</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG4_REG_197</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG4_Reg_197</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg4_reg_396">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG4_REG_396</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG4_REG_396</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG4_Reg_396</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg5_reg_198">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG5_REG_198</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG5_REG_198</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG5_Reg_198</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg5_reg_397">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG5_REG_397</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG5_REG_397</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG5_Reg_397</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg6_reg_199">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG6_REG_199</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG6_REG_199</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG6_Reg_199</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg6_reg_398">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG6_REG_398</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG6_REG_398</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG6_Reg_398</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg7_reg_200">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG7_REG_200</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG7_REG_200</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG7_Reg_200</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg7_reg_399">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG7_REG_399</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG7_REG_399</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG7_Reg_399</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg8">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG8</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG8</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG8</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg9_reg_283">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG9_REG_283</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG9_REG_283</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG9_Reg_283</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outflow_sensor_sg9_reg_470">
			<type>state</type>
			<sensorId>_OUTFLOW_SENSOR_SG9_REG_470</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>OUTFLOW_SENSOR_SG9_REG_470</getOid>
				</mapValue>
			</value>
			<label>Outflow sensor SG9_Reg_470</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="power_loss_zsi1_reg_215">
			<type>state</type>
			<sensorId>_POWER_LOSS_ZSI1_REG_215</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWER_LOSS_ZSI1_REG_215</getOid>
				</mapValue>
			</value>
			<label>Power loss ZSI1_Reg_215</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="power_loss_zsi1_reg_415">
			<type>state</type>
			<sensorId>_POWER_LOSS_ZSI1_REG_415</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWER_LOSS_ZSI1_REG_415</getOid>
				</mapValue>
			</value>
			<label>Power loss ZSI1_Reg_415</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="power_loss_zsi10">
			<type>state</type>
			<sensorId>_POWER_LOSS_ZSI10</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWER_LOSS_ZSI10</getOid>
				</mapValue>
			</value>
			<label>Power loss ZSI10</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="power_loss_zsi11">
			<type>state</type>
			<sensorId>_POWER_LOSS_ZSI11</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWER_LOSS_ZSI11</getOid>
				</mapValue>
			</value>
			<label>Power loss ZSI11</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="power_loss_zsi2">
			<type>state</type>
			<sensorId>_POWER_LOSS_ZSI2</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWER_LOSS_ZSI2</getOid>
				</mapValue>
			</value>
			<label>Power loss ZSI2</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="power_loss_zsi3">
			<type>state</type>
			<sensorId>_POWER_LOSS_ZSI3</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWER_LOSS_ZSI3</getOid>
				</mapValue>
			</value>
			<label>Power loss ZSI3</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="power_loss_zsi4">
			<type>state</type>
			<sensorId>_POWER_LOSS_ZSI4</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWER_LOSS_ZSI4</getOid>
				</mapValue>
			</value>
			<label>Power loss ZSI4</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="power_loss_zsi5">
			<type>state</type>
			<sensorId>_POWER_LOSS_ZSI5</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWER_LOSS_ZSI5</getOid>
				</mapValue>
			</value>
			<label>Power loss ZSI5</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="power_loss_zsi6">
			<type>state</type>
			<sensorId>_POWER_LOSS_ZSI6</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWER_LOSS_ZSI6</getOid>
				</mapValue>
			</value>
			<label>Power loss ZSI6</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="power_loss_zsi7">
			<type>state</type>
			<sensorId>_POWER_LOSS_ZSI7</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWER_LOSS_ZSI7</getOid>
				</mapValue>
			</value>
			<label>Power loss ZSI7</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="power_loss_zsi9">
			<type>state</type>
			<sensorId>_POWER_LOSS_ZSI9</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWER_LOSS_ZSI9</getOid>
				</mapValue>
			</value>
			<label>Power loss ZSI9</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="powers_loss_zsi10">
			<type>state</type>
			<sensorId>_POWERS_LOSS_ZSI10</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWERS_LOSS_ZSI10</getOid>
				</mapValue>
			</value>
			<label>Powers loss ZSI10</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="powers_loss_zsi11">
			<type>state</type>
			<sensorId>_POWERS_LOSS_ZSI11</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWERS_LOSS_ZSI11</getOid>
				</mapValue>
			</value>
			<label>Powers loss ZSI11</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="powers_loss_zsi2">
			<type>state</type>
			<sensorId>_POWERS_LOSS_ZSI2</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWERS_LOSS_ZSI2</getOid>
				</mapValue>
			</value>
			<label>Powers loss ZSI2</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="powers_loss_zsi3">
			<type>state</type>
			<sensorId>_POWERS_LOSS_ZSI3</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWERS_LOSS_ZSI3</getOid>
				</mapValue>
			</value>
			<label>Powers loss ZSI3</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="powers_loss_zsi4">
			<type>state</type>
			<sensorId>_POWERS_LOSS_ZSI4</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWERS_LOSS_ZSI4</getOid>
				</mapValue>
			</value>
			<label>Powers loss ZSI4</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="powers_loss_zsi5">
			<type>state</type>
			<sensorId>_POWERS_LOSS_ZSI5</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWERS_LOSS_ZSI5</getOid>
				</mapValue>
			</value>
			<label>Powers loss ZSI5</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="powers_loss_zsi6">
			<type>state</type>
			<sensorId>_POWERS_LOSS_ZSI6</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWERS_LOSS_ZSI6</getOid>
				</mapValue>
			</value>
			<label>Powers loss ZSI6</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="powers_loss_zsi7">
			<type>state</type>
			<sensorId>_POWERS_LOSS_ZSI7</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWERS_LOSS_ZSI7</getOid>
				</mapValue>
			</value>
			<label>Powers loss ZSI7</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="powers_loss_zsi9">
			<type>state</type>
			<sensorId>_POWERS_LOSS_ZSI9</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>POWERS_LOSS_ZSI9</getOid>
				</mapValue>
			</value>
			<label>Powers loss ZSI9</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="printer_no_1">
			<type>state</type>
			<sensorId>_PRINTER_NO_1</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>PRINTER_NO_1</getOid>
				</mapValue>
			</value>
			<label>Printer no 1</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="scu1">
			<type>state</type>
			<sensorId>_SCU1</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SCU1</getOid>
				</mapValue>
			</value>
			<label>SCU1</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="scu2">
			<type>state</type>
			<sensorId>_SCU2</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SCU2</getOid>
				</mapValue>
			</value>
			<label>SCU2</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg1_zone_extinguishing_gas_outflow">
			<type>state</type>
			<sensorId>_SG1_ZONE_EXTINGUISHING_GAS_OUTFLOW</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG1_ZONE_EXTINGUISHING_GAS_OUTFLOW</getOid>
				</mapValue>
			</value>
			<label>SG1 zone Extinguishing gas outflow</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg1_zone_extinguishing_start">
			<type>state</type>
			<sensorId>_SG1_ZONE_EXTINGUISHING_START</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG1_ZONE_EXTINGUISHING_START</getOid>
				</mapValue>
			</value>
			<label>SG1 zone extinguishing START</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg1_zone_extinguishing_stop">
			<type>state</type>
			<sensorId>_SG1_ZONE_EXTINGUISHING_STOP</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG1_ZONE_EXTINGUISHING_STOP</getOid>
				</mapValue>
			</value>
			<label>SG1 zone extinguishing STOP</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg1_zone_fire_alarm_level_i_(prealiminary)">
			<type>state</type>
			<sensorId>_SG1_ZONE_FIRE_ALARM_LEVEL_I_(PREALIMINARY)</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG1_ZONE_FIRE_ALARM_LEVEL_I_PREALIMINARY</getOid>
				</mapValue>
			</value>
			<label>SG1 zone Fire alarm LEVEL I (prealiminary)</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg1_zone_fire_alarm_level_ii_(final)">
			<type>state</type>
			<sensorId>_SG1_ZONE_FIRE_ALARM_LEVEL_II_(FINAL)</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG1_ZONE_FIRE_ALARM_LEVEL_II_FINAL</getOid>
				</mapValue>
			</value>
			<label>SG1 zone Fire alarm LEVEL II (final)</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg10_zone_extinguishing_gas_outflow">
			<type>state</type>
			<sensorId>_SG10_ZONE_EXTINGUISHING_GAS_OUTFLOW</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG10_ZONE_EXTINGUISHING_GAS_OUTFLOW</getOid>
				</mapValue>
			</value>
			<label>SG10 zone Extinguishing gas outflow</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg10_zone_extinguishing_start">
			<type>state</type>
			<sensorId>_SG10_ZONE_EXTINGUISHING_START</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG10_ZONE_EXTINGUISHING_START</getOid>
				</mapValue>
			</value>
			<label>SG10 zone extinguishing START</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg10_zone_extinguishing_stop">
			<type>state</type>
			<sensorId>_SG10_ZONE_EXTINGUISHING_STOP</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG10_ZONE_EXTINGUISHING_STOP</getOid>
				</mapValue>
			</value>
			<label>SG10 zone extinguishing STOP</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg10_zone_fire_alarm_level_i_(prealiminary)">
			<type>state</type>
			<sensorId>_SG10_ZONE_FIRE_ALARM_LEVEL_I_(PREALIMINARY)</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG10_ZONE_FIRE_ALARM_LEVEL_I_PREALIMINARY</getOid>
				</mapValue>
			</value>
			<label>SG10 zone Fire alarm LEVEL I (prealiminary)</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg10_zone_fire_alarm_level_ii_(final)">
			<type>state</type>
			<sensorId>_SG10_ZONE_FIRE_ALARM_LEVEL_II_(FINAL)</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG10_ZONE_FIRE_ALARM_LEVEL_II_FINAL</getOid>
				</mapValue>
			</value>
			<label>SG10 zone Fire alarm LEVEL II (final)</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg11_zone_extinguishing_gas_outflow">
			<type>state</type>
			<sensorId>_SG11_ZONE_EXTINGUISHING_GAS_OUTFLOW</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG11_ZONE_EXTINGUISHING_GAS_OUTFLOW</getOid>
				</mapValue>
			</value>
			<label>SG11 zone Extinguishing gas outflow</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg11_zone_extinguishing_start">
			<type>state</type>
			<sensorId>_SG11_ZONE_EXTINGUISHING_START</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG11_ZONE_EXTINGUISHING_START</getOid>
				</mapValue>
			</value>
			<label>SG11 zone extinguishing START</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg11_zone_extinguishing_stop">
			<type>state</type>
			<sensorId>_SG11_ZONE_EXTINGUISHING_STOP</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG11_ZONE_EXTINGUISHING_STOP</getOid>
				</mapValue>
			</value>
			<label>SG11 zone extinguishing STOP</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg11_zone_fire_alarm_level_i_(prealiminary)">
			<type>state</type>
			<sensorId>_SG11_ZONE_FIRE_ALARM_LEVEL_I_(PREALIMINARY)</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG11_ZONE_FIRE_ALARM_LEVEL_I_PREALIMINARY</getOid>
				</mapValue>
			</value>
			<label>SG11 zone Fire alarm LEVEL I (prealiminary)</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg11_zone_fire_alarm_level_ii_(final)">
			<type>state</type>
			<sensorId>_SG11_ZONE_FIRE_ALARM_LEVEL_II_(FINAL)</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG11_ZONE_FIRE_ALARM_LEVEL_II_FINAL</getOid>
				</mapValue>
			</value>
			<label>SG11 zone Fire alarm LEVEL II (final)</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg2_zone_extinguishing_start_reg_106">
			<type>state</type>
			<sensorId>_SG2_ZONE_EXTINGUISHING_START_REG_106</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG2_ZONE_EXTINGUISHING_START_REG_106</getOid>
				</mapValue>
			</value>
			<label>SG2 zone extinguishing START_Reg_106</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg2_zone_extinguishing_start_reg_107">
			<type>state</type>
			<sensorId>_SG2_ZONE_EXTINGUISHING_START_REG_107</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG2_ZONE_EXTINGUISHING_START_REG_107</getOid>
				</mapValue>
			</value>
			<label>SG2 zone extinguishing START_Reg_107</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg2_zone_extinguishing_stop_reg_228">
			<type>state</type>
			<sensorId>_SG2_ZONE_EXTINGUISHING_STOP_REG_228</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG2_ZONE_EXTINGUISHING_STOP_REG_228</getOid>
				</mapValue>
			</value>
			<label>SG2 zone extinguishing STOP_Reg_228</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg2_zone_extinguishing_stop_reg_229">
			<type>state</type>
			<sensorId>_SG2_ZONE_EXTINGUISHING_STOP_REG_229</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG2_ZONE_EXTINGUISHING_STOP_REG_229</getOid>
				</mapValue>
			</value>
			<label>SG2 zone extinguishing STOP_Reg_229</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg2-7_zone_extinguishing_gas_outflow">
			<type>state</type>
			<sensorId>_SG2-7_ZONE_EXTINGUISHING_GAS_OUTFLOW</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG27_ZONE_EXTINGUISHING_GAS_OUTFLOW</getOid>
				</mapValue>
			</value>
			<label>SG2-7 zone Extinguishing gas outflow</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg2-7_zone_fire_alarm_level_i_(prealiminary)">
			<type>state</type>
			<sensorId>_SG2-7_ZONE_FIRE_ALARM_LEVEL_I_(PREALIMINARY)</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG27_ZONE_FIRE_ALARM_LEVEL_I_PREALIMINARY</getOid>
				</mapValue>
			</value>
			<label>SG2-7 zone Fire alarm LEVEL I (prealiminary)</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg2-7_zone_fire_alarm_level_ii_(final)">
			<type>state</type>
			<sensorId>_SG2-7_ZONE_FIRE_ALARM_LEVEL_II_(FINAL)</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG27_ZONE_FIRE_ALARM_LEVEL_II_FINAL</getOid>
				</mapValue>
			</value>
			<label>SG2-7 zone Fire alarm LEVEL II (final)</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg3_zone_extinguishing_start_reg_112">
			<type>state</type>
			<sensorId>_SG3_ZONE_EXTINGUISHING_START_REG_112</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG3_ZONE_EXTINGUISHING_START_REG_112</getOid>
				</mapValue>
			</value>
			<label>SG3 zone extinguishing START_Reg_112</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg3_zone_extinguishing_start_reg_113">
			<type>state</type>
			<sensorId>_SG3_ZONE_EXTINGUISHING_START_REG_113</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG3_ZONE_EXTINGUISHING_START_REG_113</getOid>
				</mapValue>
			</value>
			<label>SG3 zone extinguishing START_Reg_113</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg3_zone_extinguishing_stop_reg_239">
			<type>state</type>
			<sensorId>_SG3_ZONE_EXTINGUISHING_STOP_REG_239</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG3_ZONE_EXTINGUISHING_STOP_REG_239</getOid>
				</mapValue>
			</value>
			<label>SG3 zone extinguishing STOP_Reg_239</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg3_zone_extinguishing_stop_reg_240">
			<type>state</type>
			<sensorId>_SG3_ZONE_EXTINGUISHING_STOP_REG_240</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG3_ZONE_EXTINGUISHING_STOP_REG_240</getOid>
				</mapValue>
			</value>
			<label>SG3 zone extinguishing STOP_Reg_240</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg4_zone_extinguishing_start">
			<type>state</type>
			<sensorId>_SG4_ZONE_EXTINGUISHING_START</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG4_ZONE_EXTINGUISHING_START</getOid>
				</mapValue>
			</value>
			<label>SG4 zone extinguishing START</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg4_zone_extinguishing_stop_reg_248">
			<type>state</type>
			<sensorId>_SG4_ZONE_EXTINGUISHING_STOP_REG_248</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG4_ZONE_EXTINGUISHING_STOP_REG_248</getOid>
				</mapValue>
			</value>
			<label>SG4 zone extinguishing STOP_Reg_248</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg4_zone_extinguishing_stop_reg_249">
			<type>state</type>
			<sensorId>_SG4_ZONE_EXTINGUISHING_STOP_REG_249</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG4_ZONE_EXTINGUISHING_STOP_REG_249</getOid>
				</mapValue>
			</value>
			<label>SG4 zone extinguishing STOP_Reg_249</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg5_zone_extinguishing_start_reg_140">
			<type>state</type>
			<sensorId>_SG5_ZONE_EXTINGUISHING_START_REG_140</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG5_ZONE_EXTINGUISHING_START_REG_140</getOid>
				</mapValue>
			</value>
			<label>SG5 zone extinguishing START_Reg_140</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg5_zone_extinguishing_start_reg_141">
			<type>state</type>
			<sensorId>_SG5_ZONE_EXTINGUISHING_START_REG_141</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG5_ZONE_EXTINGUISHING_START_REG_141</getOid>
				</mapValue>
			</value>
			<label>SG5 zone extinguishing START_Reg_141</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg5_zone_extinguishing_stop_reg_257">
			<type>state</type>
			<sensorId>_SG5_ZONE_EXTINGUISHING_STOP_REG_257</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG5_ZONE_EXTINGUISHING_STOP_REG_257</getOid>
				</mapValue>
			</value>
			<label>SG5 zone extinguishing STOP_Reg_257</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg5_zone_extinguishing_stop_reg_258">
			<type>state</type>
			<sensorId>_SG5_ZONE_EXTINGUISHING_STOP_REG_258</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG5_ZONE_EXTINGUISHING_STOP_REG_258</getOid>
				</mapValue>
			</value>
			<label>SG5 zone extinguishing STOP_Reg_258</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg6_zone_extinguishing_start_reg_146">
			<type>state</type>
			<sensorId>_SG6_ZONE_EXTINGUISHING_START_REG_146</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG6_ZONE_EXTINGUISHING_START_REG_146</getOid>
				</mapValue>
			</value>
			<label>SG6 zone extinguishing START_Reg_146</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg6_zone_extinguishing_start_reg_147">
			<type>state</type>
			<sensorId>_SG6_ZONE_EXTINGUISHING_START_REG_147</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG6_ZONE_EXTINGUISHING_START_REG_147</getOid>
				</mapValue>
			</value>
			<label>SG6 zone extinguishing START_Reg_147</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg6_zone_extinguishing_stop_reg_266">
			<type>state</type>
			<sensorId>_SG6_ZONE_EXTINGUISHING_STOP_REG_266</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG6_ZONE_EXTINGUISHING_STOP_REG_266</getOid>
				</mapValue>
			</value>
			<label>SG6 zone extinguishing STOP_Reg_266</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg6_zone_extinguishing_stop_reg_267">
			<type>state</type>
			<sensorId>_SG6_ZONE_EXTINGUISHING_STOP_REG_267</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG6_ZONE_EXTINGUISHING_STOP_REG_267</getOid>
				</mapValue>
			</value>
			<label>SG6 zone extinguishing STOP_Reg_267</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg7_zone_extinguishing_start_reg_152">
			<type>state</type>
			<sensorId>_SG7_ZONE_EXTINGUISHING_START_REG_152</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG7_ZONE_EXTINGUISHING_START_REG_152</getOid>
				</mapValue>
			</value>
			<label>SG7 zone extinguishing START_Reg_152</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg7_zone_extinguishing_start_reg_153">
			<type>state</type>
			<sensorId>_SG7_ZONE_EXTINGUISHING_START_REG_153</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG7_ZONE_EXTINGUISHING_START_REG_153</getOid>
				</mapValue>
			</value>
			<label>SG7 zone extinguishing START_Reg_153</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg7_zone_extinguishing_stop_reg_279">
			<type>state</type>
			<sensorId>_SG7_ZONE_EXTINGUISHING_STOP_REG_279</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG7_ZONE_EXTINGUISHING_STOP_REG_279</getOid>
				</mapValue>
			</value>
			<label>SG7 zone extinguishing STOP_Reg_279</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg7_zone_extinguishing_stop_reg_280">
			<type>state</type>
			<sensorId>_SG7_ZONE_EXTINGUISHING_STOP_REG_280</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG7_ZONE_EXTINGUISHING_STOP_REG_280</getOid>
				</mapValue>
			</value>
			<label>SG7 zone extinguishing STOP_Reg_280</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg9_zone_extinguishing_gas_outflow">
			<type>state</type>
			<sensorId>_SG9_ZONE_EXTINGUISHING_GAS_OUTFLOW</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG9_ZONE_EXTINGUISHING_GAS_OUTFLOW</getOid>
				</mapValue>
			</value>
			<label>SG9 zone Extinguishing gas outflow</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg9_zone_extinguishing_start">
			<type>state</type>
			<sensorId>_SG9_ZONE_EXTINGUISHING_START</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG9_ZONE_EXTINGUISHING_START</getOid>
				</mapValue>
			</value>
			<label>SG9 zone extinguishing START</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg9_zone_extinguishing_stop">
			<type>state</type>
			<sensorId>_SG9_ZONE_EXTINGUISHING_STOP</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG9_ZONE_EXTINGUISHING_STOP</getOid>
				</mapValue>
			</value>
			<label>SG9 zone extinguishing STOP</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg9_zone_fire_alarm_level_i_(prealiminary)">
			<type>state</type>
			<sensorId>_SG9_ZONE_FIRE_ALARM_LEVEL_I_(PREALIMINARY)</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG9_ZONE_FIRE_ALARM_LEVEL_I_PREALIMINARY</getOid>
				</mapValue>
			</value>
			<label>SG9 zone Fire alarm LEVEL I (prealiminary)</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sg9_zone_fire_alarm_level_ii_(final)">
			<type>state</type>
			<sensorId>_SG9_ZONE_FIRE_ALARM_LEVEL_II_(FINAL)</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SG9_ZONE_FIRE_ALARM_LEVEL_II_FINAL</getOid>
				</mapValue>
			</value>
			<label>SG9 zone Fire alarm LEVEL II (final)</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="signal_to_hot_corridor_roof_let_off_sg_3_zone">
			<type>state</type>
			<sensorId>_SIGNAL_TO_HOT_CORRIDOR_ROOF_LET_OFF_SG_3_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SIGNAL_TO_HOT_CORRIDOR_ROOF_LET_OFF_SG_3_ZONE</getOid>
				</mapValue>
			</value>
			<label>Signal to hot corridor roof let off SG 3 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="signal_to_hot_corridor_roof_let_off_sg_7_zone">
			<type>state</type>
			<sensorId>_SIGNAL_TO_HOT_CORRIDOR_ROOF_LET_OFF_SG_7_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SIGNAL_TO_HOT_CORRIDOR_ROOF_LET_OFF_SG_7_ZONE</getOid>
				</mapValue>
			</value>
			<label>Signal to hot corridor roof let off SG 7 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="smoke_sensor_cabling_sg1">
			<type>state</type>
			<sensorId>_SMOKE_SENSOR_CABLING_SG1</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SMOKE_SENSOR_CABLING_SG1</getOid>
				</mapValue>
			</value>
			<label>Smoke sensor cabling SG1</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="smoke_sensor_cabling_sg10">
			<type>state</type>
			<sensorId>_SMOKE_SENSOR_CABLING_SG10</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SMOKE_SENSOR_CABLING_SG10</getOid>
				</mapValue>
			</value>
			<label>Smoke sensor cabling SG10</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="smoke_sensor_cabling_sg2">
			<type>state</type>
			<sensorId>_SMOKE_SENSOR_CABLING_SG2</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SMOKE_SENSOR_CABLING_SG2</getOid>
				</mapValue>
			</value>
			<label>Smoke sensor cabling SG2</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="smoke_sensor_cabling_sg3">
			<type>state</type>
			<sensorId>_SMOKE_SENSOR_CABLING_SG3</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SMOKE_SENSOR_CABLING_SG3</getOid>
				</mapValue>
			</value>
			<label>Smoke sensor cabling SG3</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="smoke_sensor_cabling_sg4">
			<type>state</type>
			<sensorId>_SMOKE_SENSOR_CABLING_SG4</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SMOKE_SENSOR_CABLING_SG4</getOid>
				</mapValue>
			</value>
			<label>Smoke sensor cabling SG4</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="smoke_sensor_cabling_sg5">
			<type>state</type>
			<sensorId>_SMOKE_SENSOR_CABLING_SG5</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SMOKE_SENSOR_CABLING_SG5</getOid>
				</mapValue>
			</value>
			<label>Smoke sensor cabling SG5</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="smoke_sensor_cabling_sg6">
			<type>state</type>
			<sensorId>_SMOKE_SENSOR_CABLING_SG6</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SMOKE_SENSOR_CABLING_SG6</getOid>
				</mapValue>
			</value>
			<label>Smoke sensor cabling SG6</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="smoke_sensor_cabling_sg7">
			<type>state</type>
			<sensorId>_SMOKE_SENSOR_CABLING_SG7</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SMOKE_SENSOR_CABLING_SG7</getOid>
				</mapValue>
			</value>
			<label>Smoke sensor cabling SG7</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="smoke_sensor_cabling_sg8">
			<type>state</type>
			<sensorId>_SMOKE_SENSOR_CABLING_SG8</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SMOKE_SENSOR_CABLING_SG8</getOid>
				</mapValue>
			</value>
			<label>Smoke sensor cabling SG8</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="smoke_sensor_cabling_sg9">
			<type>state</type>
			<sensorId>_SMOKE_SENSOR_CABLING_SG9</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SMOKE_SENSOR_CABLING_SG9</getOid>
				</mapValue>
			</value>
			<label>Smoke sensor cabling SG9</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sound_alarm_off_signal_(from_building_sap_system)">
			<type>state</type>
			<sensorId>_SOUND_ALARM_OFF_SIGNAL_(FROM_BUILDING_SAP_SYSTEM)</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>SOUND_ALARM_OFF_SIGNAL_FROM_BUILDING_SAP_SYSTEM</getOid>
				</mapValue>
			</value>
			<label>Sound alarm off signal (from building SAP system)</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="stop_valve">
			<type>state</type>
			<sensorId>_STOP_VALVE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>STOP_VALVE</getOid>
				</mapValue>
			</value>
			<label>Stop Valve</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="valve_for_sg2_zone_opened">
			<type>state</type>
			<sensorId>_VALVE_FOR_SG2_ZONE_OPENED</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>VALVE_FOR_SG2_ZONE_OPENED</getOid>
				</mapValue>
			</value>
			<label>Valve for SG2 zone opened</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="valve_for_sg3_zone_opened">
			<type>state</type>
			<sensorId>_VALVE_FOR_SG3_ZONE_OPENED</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>VALVE_FOR_SG3_ZONE_OPENED</getOid>
				</mapValue>
			</value>
			<label>Valve for SG3 zone opened</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="valve_for_sg4_zone_opened">
			<type>state</type>
			<sensorId>_VALVE_FOR_SG4_ZONE_OPENED</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>VALVE_FOR_SG4_ZONE_OPENED</getOid>
				</mapValue>
			</value>
			<label>Valve for SG4 zone opened</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="valve_for_sg5_zone_opened">
			<type>state</type>
			<sensorId>_VALVE_FOR_SG5_ZONE_OPENED</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>VALVE_FOR_SG5_ZONE_OPENED</getOid>
				</mapValue>
			</value>
			<label>Valve for SG5 zone opened</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="valve_for_sg6_zone_opened">
			<type>state</type>
			<sensorId>_VALVE_FOR_SG6_ZONE_OPENED</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>VALVE_FOR_SG6_ZONE_OPENED</getOid>
				</mapValue>
			</value>
			<label>Valve for SG6 zone opened</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="valve_for_sg7_zone_opened">
			<type>state</type>
			<sensorId>_VALVE_FOR_SG7_ZONE_OPENED</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>VALVE_FOR_SG7_ZONE_OPENED</getOid>
				</mapValue>
			</value>
			<label>Valve for SG7 zone opened</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="waring_message_sg1_zone">
			<type>state</type>
			<sensorId>_WARING_MESSAGE_SG1_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WARING_MESSAGE_SG1_ZONE</getOid>
				</mapValue>
			</value>
			<label>Waring message SG1 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="waring_message_sg10_zone">
			<type>state</type>
			<sensorId>_WARING_MESSAGE_SG10_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WARING_MESSAGE_SG10_ZONE</getOid>
				</mapValue>
			</value>
			<label>Waring message SG10 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="waring_message_sg11_zone">
			<type>state</type>
			<sensorId>_WARING_MESSAGE_SG11_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WARING_MESSAGE_SG11_ZONE</getOid>
				</mapValue>
			</value>
			<label>Waring message SG11 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="waring_message_sg2_zone">
			<type>state</type>
			<sensorId>_WARING_MESSAGE_SG2_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WARING_MESSAGE_SG2_ZONE</getOid>
				</mapValue>
			</value>
			<label>Waring message SG2 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="waring_message_sg3_zone">
			<type>state</type>
			<sensorId>_WARING_MESSAGE_SG3_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WARING_MESSAGE_SG3_ZONE</getOid>
				</mapValue>
			</value>
			<label>Waring message SG3 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="waring_message_sg4_zone">
			<type>state</type>
			<sensorId>_WARING_MESSAGE_SG4_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WARING_MESSAGE_SG4_ZONE</getOid>
				</mapValue>
			</value>
			<label>Waring message SG4 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="waring_message_sg5_zone">
			<type>state</type>
			<sensorId>_WARING_MESSAGE_SG5_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WARING_MESSAGE_SG5_ZONE</getOid>
				</mapValue>
			</value>
			<label>Waring message SG5 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="waring_message_sg6_zone">
			<type>state</type>
			<sensorId>_WARING_MESSAGE_SG6_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WARING_MESSAGE_SG6_ZONE</getOid>
				</mapValue>
			</value>
			<label>Waring message SG6 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="waring_message_sg7_zone">
			<type>state</type>
			<sensorId>_WARING_MESSAGE_SG7_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WARING_MESSAGE_SG7_ZONE</getOid>
				</mapValue>
			</value>
			<label>Waring message SG7 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="waring_message_sg9_zone">
			<type>state</type>
			<sensorId>_WARING_MESSAGE_SG9_ZONE</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WARING_MESSAGE_SG9_ZONE</getOid>
				</mapValue>
			</value>
			<label>Waring message SG9 zone</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="window_control_unit_failure_reg_273">
			<type>state</type>
			<sensorId>_WINDOW_CONTROL_UNIT_FAILURE_REG_273</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WINDOW_CONTROL_UNIT_FAILURE_REG_273</getOid>
				</mapValue>
			</value>
			<label>Window control unit failure_Reg_273</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="window_control_unit_failure_reg_462">
			<type>state</type>
			<sensorId>_WINDOW_CONTROL_UNIT_FAILURE_REG_462</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WINDOW_CONTROL_UNIT_FAILURE_REG_462</getOid>
				</mapValue>
			</value>
			<label>Window control unit failure_Reg_462</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="window_opening_confirmation_reg_272">
			<type>state</type>
			<sensorId>_WINDOW_OPENING_CONFIRMATION_REG_272</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WINDOW_OPENING_CONFIRMATION_REG_272</getOid>
				</mapValue>
			</value>
			<label>Window opening confirmation_Reg_272</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="window_opening_confirmation_reg_461">
			<type>state</type>
			<sensorId>_WINDOW_OPENING_CONFIRMATION_REG_461</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WINDOW_OPENING_CONFIRMATION_REG_461</getOid>
				</mapValue>
			</value>
			<label>Window opening confirmation_Reg_461</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="window_pressure_compensation_open_signal">
			<type>state</type>
			<sensorId>_WINDOW_PRESSURE_COMPENSATION_OPEN_SIGNAL</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WINDOW_PRESSURE_COMPENSATION_OPEN_SIGNAL</getOid>
				</mapValue>
			</value>
			<label>Window pressure compensation open signal</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg1_reg_219">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG1_REG_219</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG1_REG_219</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG1_Reg_219</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg1_reg_419">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG1_REG_419</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG1_REG_419</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG1_Reg_419</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg10_reg_292">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG10_REG_292</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG10_REG_292</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG10_Reg_292</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg10_reg_299">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG10_REG_299</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG10_REG_299</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG10_Reg_299</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg10_reg_478">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG10_REG_478</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG10_REG_478</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG10_Reg_478</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg11">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG11</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG11</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG11</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg2_reg_224">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG2_REG_224</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG2_REG_224</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG2_Reg_224</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg2_reg_423">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG2_REG_423</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG2_REG_423</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG2_Reg_423</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg3_reg_233">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG3_REG_233</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG3_REG_233</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG3_Reg_233</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg3_reg_430">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG3_REG_430</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG3_REG_430</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG3_Reg_430</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg4_reg_244">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG4_REG_244</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG4_REG_244</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG4_Reg_244</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg4_reg_439">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG4_REG_439</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG4_REG_439</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG4_Reg_439</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg5_reg_253">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG5_REG_253</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG5_REG_253</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG5_Reg_253</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg5_reg_446">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG5_REG_446</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG5_REG_446</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG5_Reg_446</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg6_reg_262">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG6_REG_262</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG6_REG_262</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG6_Reg_262</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg6_reg_453">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG6_REG_453</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG6_REG_453</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG6_Reg_453</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg7_reg_271">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG7_REG_271</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG7_REG_271</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG7_Reg_271</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg7_reg_460">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG7_REG_460</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG7_REG_460</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG7_Reg_460</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg9_reg_285">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG9_REG_285</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG9_REG_285</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG9_Reg_285</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_position_file_flap_sg9_reg_472">
			<type>state</type>
			<sensorId>_WRONG_POSITION_FILE_FLAP_SG9_REG_472</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>WRONG_POSITION_FILE_FLAP_SG9_REG_472</getOid>
				</mapValue>
			</value>
			<label>Wrong position file flap SG9_Reg_472</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="zone_valve_-_sg2_reg_302">
			<type>state</type>
			<sensorId>_ZONE_VALVE_-_SG2_REG_302</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ZONE_VALVE__SG2_REG_302</getOid>
				</mapValue>
			</value>
			<label>Zone valve - SG2_Reg_302</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="zone_valve_-_sg2_reg_408">
			<type>state</type>
			<sensorId>_ZONE_VALVE_-_SG2_REG_408</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ZONE_VALVE__SG2_REG_408</getOid>
				</mapValue>
			</value>
			<label>Zone valve - SG2_Reg_408</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="zone_valve_-_sg3_reg_303">
			<type>state</type>
			<sensorId>_ZONE_VALVE_-_SG3_REG_303</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ZONE_VALVE__SG3_REG_303</getOid>
				</mapValue>
			</value>
			<label>Zone valve - SG3_Reg_303</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="zone_valve_-_sg3_reg_409">
			<type>state</type>
			<sensorId>_ZONE_VALVE_-_SG3_REG_409</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ZONE_VALVE__SG3_REG_409</getOid>
				</mapValue>
			</value>
			<label>Zone valve - SG3_Reg_409</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="zone_valve_-_sg4_reg_304">
			<type>state</type>
			<sensorId>_ZONE_VALVE_-_SG4_REG_304</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ZONE_VALVE__SG4_REG_304</getOid>
				</mapValue>
			</value>
			<label>Zone valve - SG4_Reg_304</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="zone_valve_-_sg4_reg_410">
			<type>state</type>
			<sensorId>_ZONE_VALVE_-_SG4_REG_410</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ZONE_VALVE__SG4_REG_410</getOid>
				</mapValue>
			</value>
			<label>Zone valve - SG4_Reg_410</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="zone_valve_-_sg5_reg_305">
			<type>state</type>
			<sensorId>_ZONE_VALVE_-_SG5_REG_305</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ZONE_VALVE__SG5_REG_305</getOid>
				</mapValue>
			</value>
			<label>Zone valve - SG5_Reg_305</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="zone_valve_-_sg5_reg_411">
			<type>state</type>
			<sensorId>_ZONE_VALVE_-_SG5_REG_411</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ZONE_VALVE__SG5_REG_411</getOid>
				</mapValue>
			</value>
			<label>Zone valve - SG5_Reg_411</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="zone_valve_-_sg6_reg_306">
			<type>state</type>
			<sensorId>_ZONE_VALVE_-_SG6_REG_306</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ZONE_VALVE__SG6_REG_306</getOid>
				</mapValue>
			</value>
			<label>Zone valve - SG6_Reg_306</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="zone_valve_-_sg6_reg_412">
			<type>state</type>
			<sensorId>_ZONE_VALVE_-_SG6_REG_412</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ZONE_VALVE__SG6_REG_412</getOid>
				</mapValue>
			</value>
			<label>Zone valve - SG6_Reg_412</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="zone_valve_-_sg7_reg_307">
			<type>state</type>
			<sensorId>_ZONE_VALVE_-_SG7_REG_307</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ZONE_VALVE__SG7_REG_307</getOid>
				</mapValue>
			</value>
			<label>Zone valve - SG7_Reg_307</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="zone_valve_-_sg7_reg_413">
			<type>state</type>
			<sensorId>_ZONE_VALVE_-_SG7_REG_413</sensorId>
			<value>
				<mapValue mapid="common_vm">
					<getOid>ZONE_VALVE__SG7_REG_413</getOid>
				</mapValue>
			</value>
			<label>Zone valve - SG7_Reg_413</label>
			<enum>common_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<valueMap ruleid="common_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>2</valueIn>
			<valueOut>2</valueOut>
			<valueIn>3</valueIn>
			<valueOut>3</valueOut>
			<valueIn>4</valueIn>
			<valueOut>4</valueOut>
			<valueIn>5</valueIn>
			<valueOut>5</valueOut>
			<valueIn>6</valueIn>
			<valueOut>6</valueOut>
			<valueIn>7</valueIn>
			<valueOut>7</valueOut>
			<valueIn>8</valueIn>
			<valueOut>8</valueOut>
			<valueIn>9</valueIn>
			<valueOut>9</valueOut>
			<valueIn>10</valueIn>
			<valueOut>10</valueOut>
			<valueIn>11</valueIn>
			<valueOut>11</valueOut>
			<valueIn>12</valueIn>
			<valueOut>12</valueOut>
			<valueIn>13</valueIn>
			<valueOut>13</valueOut>
			<valueIn>14</valueIn>
			<valueOut>14</valueOut>
			<valueIn>15</valueIn>
			<valueOut>15</valueOut>
			<valueIn>16</valueIn>
			<valueOut>16</valueOut>
			<valueIn>17</valueIn>
			<valueOut>17</valueOut>
			<valueIn>18</valueIn>
			<valueOut>18</valueOut>
			<valueIn>19</valueIn>
			<valueOut>19</valueOut>
			<valueIn>20</valueIn>
			<valueOut>20</valueOut>
			<valueIn>21</valueIn>
			<valueOut>21</valueOut>
			<valueIn>22</valueIn>
			<valueOut>22</valueOut>
			<valueIn>23</valueIn>
			<valueOut>23</valueOut>
			<valueIn>24</valueIn>
			<valueOut>24</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="common_em">
			<label>Idle</label>
			<label>Alarm</label>
			<label>RevisionAlarm</label>
			<label>falut</label>
			<label>RevisionFault</label>
			<label>disablement</label>
			<label>InternalDisablement</label>
			<label>Revision</label>
			<label>Activation</label>
			<label>Deactivation</label>
			<label>HardAlarm</label>
			<label>Enabled</label>
			<label>Active</label>
			<label>RevisionActive</label>
			<label>Warning</label>
			<label>Explore</label>
			<label>Terminated</label>
			<label>RevisionActivation</label>
			<label>PaperFeed</label>
			<label>SilentAlarm</label>
			<label>preActivation</label>
			<label>Release</label>
			<label>Preactive</label>
			<label>RevisionPreactive</label>
			<label>LowBattery</label>
		</enumMap>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="POWER_LOSS_ZSI7">
				<function>3</function>
				<start_addr>456</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG4_ZONE_REG_137">
				<function>3</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HOT_CORRIDOR_SMOKE_SENSOR_SG7_ZONE_REG_170">
				<function>3</function>
				<start_addr>169</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG9_REG_283">
				<function>3</function>
				<start_addr>282</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EVACUATION_MESSAGE_SG6_ZONE">
				<function>3</function>
				<start_addr>365</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWERS_LOSS_ZSI3">
				<function>3</function>
				<start_addr>229</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG6_ZONE_EXTINGUISHING_STOP_REG_267">
				<function>3</function>
				<start_addr>266</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG10_ZONE_REG_181">
				<function>3</function>
				<start_addr>180</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG3_ZONE_OVER_FLOOR_REG_235">
				<function>3</function>
				<start_addr>234</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EVACUATION_MESSAGE_SG3_ZONE">
				<function>3</function>
				<start_addr>352</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG6_ZONE_REG_454">
				<function>3</function>
				<start_addr>453</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG3_ZONE_REG_118">
				<function>3</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG5_ZONE_REG_255">
				<function>3</function>
				<start_addr>254</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI6_REG_451">
				<function>3</function>
				<start_addr>450</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG7_ZONE_REG_463">
				<function>3</function>
				<start_addr>462</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG9_ZONE_REG_173">
				<function>3</function>
				<start_addr>172</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG9_ZONE_EXTINGUISHING_STOP">
				<function>3</function>
				<start_addr>285</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG2_REG_423">
				<function>3</function>
				<start_addr>422</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG11">
				<function>3</function>
				<start_addr>483</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG7_ZONE_EXTINGUISHING_STOP_REG_280">
				<function>3</function>
				<start_addr>279</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG5_ZONE_REG_252">
				<function>3</function>
				<start_addr>251</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_SG6_BLOCADE_REG_406">
				<function>3</function>
				<start_addr>405</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WINDOW_OPENING_CONFIRMATION_REG_461">
				<function>3</function>
				<start_addr>460</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG11_ZONE_REG_185">
				<function>3</function>
				<start_addr>184</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWERS_LOSS_ZSI4">
				<function>3</function>
				<start_addr>240</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG10_ZONE_REG_179">
				<function>3</function>
				<start_addr>178</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH_ON_EXTERNAL_PANEL_REG_414">
				<function>3</function>
				<start_addr>413</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG3_ZONE_OVER_FLOOR_REG_432">
				<function>3</function>
				<start_addr>431</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG10_ZONE_REG_291">
				<function>3</function>
				<start_addr>290</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWERS_LOSS_ZSI10">
				<function>3</function>
				<start_addr>286</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_7">
				<function>3</function>
				<start_addr>508</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG9_REG_285">
				<function>3</function>
				<start_addr>284</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SMOKE_SENSOR_CABLING_SG3">
				<function>3</function>
				<start_addr>494</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG2_ZONE_REG_111">
				<function>3</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG7_ZONE_REG_274">
				<function>3</function>
				<start_addr>273</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUP_VALVE__SECTION_2_PRIMARY">
				<function>3</function>
				<start_addr>317</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG3_ZONE_REG_431">
				<function>3</function>
				<start_addr>430</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EVACUATION_MESSAGE_SG11_ZONE">
				<function>3</function>
				<start_addr>383</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SMOKE_SENSOR_CABLING_SG6">
				<function>3</function>
				<start_addr>497</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG4_ZONE_REG_132">
				<function>3</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWERS_LOSS_ZSI9">
				<function>3</function>
				<start_addr>280</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ZONE_VALVE__SG6_REG_412">
				<function>3</function>
				<start_addr>411</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FIRE_FLAP_CONTROL_SG1_ZONE">
				<function>3</function>
				<start_addr>347</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VALVE_FOR_SG2_ZONE_OPENED">
				<function>3</function>
				<start_addr>207</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG10_REG_478">
				<function>3</function>
				<start_addr>477</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_SG2_BLOCADE_REG_202">
				<function>3</function>
				<start_addr>201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_LOSS_ZSI4">
				<function>3</function>
				<start_addr>435</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SIGNAL_TO_HOT_CORRIDOR_ROOF_LET_OFF_SG_7_ZONE">
				<function>3</function>
				<start_addr>373</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_GAS_LOSS__PRIMARY_SET_REG_388">
				<function>3</function>
				<start_addr>387</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MAIN_UNIT_1">
				<function>3</function>
				<start_addr>485</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_2ND_LEVEL__ALL_ZONES">
				<function>3</function>
				<start_addr>341</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HOT_CORRIDOR_SMOKE_SENSOR_SG3_ZONE_REG_130">
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG27_ZONE_EXTINGUISHING_GAS_OUTFLOW">
				<function>3</function>
				<start_addr>329</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG5_REG_198">
				<function>3</function>
				<start_addr>197</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG3_REG_430">
				<function>3</function>
				<start_addr>429</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CONNECTION_1">
				<function>3</function>
				<start_addr>490</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG4_ZONE_REG_135">
				<function>3</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI7_REG_458">
				<function>3</function>
				<start_addr>457</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG5_ZONE_EXTINGUISHING_START_REG_140">
				<function>3</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG2_ZONE_REG_227">
				<function>3</function>
				<start_addr>226</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI3_REG_428">
				<function>3</function>
				<start_addr>427</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_165">
				<function>3</function>
				<start_addr>164</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG10_ZONE_FIRE_ALARM_LEVEL_II_FINAL">
				<function>3</function>
				<start_addr>334</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG7_REG_271">
				<function>3</function>
				<start_addr>270</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG2_ZONE_REG_109">
				<function>3</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_LOSS_ZSI1_REG_215">
				<function>3</function>
				<start_addr>214</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HOT_CORRIDOR_SMOKE_SENSOR_SG3_ZONE_REG_129">
				<function>3</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG4_ZONE_REG_246">
				<function>3</function>
				<start_addr>245</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_SG3_BLOCADE_REG_203">
				<function>3</function>
				<start_addr>202</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG5_ZONE_EXTINGUISHING_STOP_REG_257">
				<function>3</function>
				<start_addr>256</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG6_ZONE_REG_265">
				<function>3</function>
				<start_addr>264</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ZONE_VALVE__SG3_REG_409">
				<function>3</function>
				<start_addr>408</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWERS_LOSS_ZSI7">
				<function>3</function>
				<start_addr>267</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARING_MESSAGE_SG7_ZONE">
				<function>3</function>
				<start_addr>370</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG1_REG_419">
				<function>3</function>
				<start_addr>418</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG2_ZONE_REG_110">
				<function>3</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUSHING_ACTIVATOR__SG10">
				<function>3</function>
				<start_addr>313</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG4_ZONE_REG_243">
				<function>3</function>
				<start_addr>242</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG3_ZONE_REG_234">
				<function>3</function>
				<start_addr>233</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SMOKE_SENSOR_CABLING_SG10">
				<function>3</function>
				<start_addr>501</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI7_REG_269">
				<function>3</function>
				<start_addr>268</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ACOUSTIC_SIGNAL_SWITCHED_OFF_SG7_ZONE">
				<function>3</function>
				<start_addr>371</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG2_ZONE_EXTINGUISHING_START_REG_106">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUSHING_ACTIVATOR__SG9">
				<function>3</function>
				<start_addr>312</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ZONE_VALVE__SG4_REG_304">
				<function>3</function>
				<start_addr>303</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG6_ZONE_REG_264">
				<function>3</function>
				<start_addr>263</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MAIN_UNIT_2">
				<function>3</function>
				<start_addr>486</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG9_ZONE_EXTINGUISHING_GAS_OUTFLOW">
				<function>3</function>
				<start_addr>332</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG1_ZONE_EXTINGUISHING_START">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG7_ZONE_REG_158">
				<function>3</function>
				<start_addr>157</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG9_ZONE">
				<function>3</function>
				<start_addr>470</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_GAS_LOSS__SG_9_ZONE">
				<function>3</function>
				<start_addr>192</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ACOUSTIC_SIGNAL_SWITCHED_OFF_SG4_ZONE">
				<function>3</function>
				<start_addr>359</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG4_ZONE_EXTINGUISHING_STOP_REG_248">
				<function>3</function>
				<start_addr>247</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG1_REG_219">
				<function>3</function>
				<start_addr>218</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_124">
				<function>3</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG11_ZONE_REG_184">
				<function>3</function>
				<start_addr>183</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG3_REG_233">
				<function>3</function>
				<start_addr>232</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG10_REG_475">
				<function>3</function>
				<start_addr>474</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG10_ZONE_FIRE_ALARM_LEVEL_I_PREALIMINARY">
				<function>3</function>
				<start_addr>333</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ZONE_VALVE__SG6_REG_306">
				<function>3</function>
				<start_addr>305</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_4">
				<function>3</function>
				<start_addr>505</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FIRE_FLAP_CONTROL_SG4_ZONE">
				<function>3</function>
				<start_addr>360</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG6_REG_453">
				<function>3</function>
				<start_addr>452</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG7_REG_200">
				<function>3</function>
				<start_addr>199</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG4_ZONE_REG_247">
				<function>3</function>
				<start_addr>246</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG7_ZONE_UNDER_FLOOR_REG_466">
				<function>3</function>
				<start_addr>465</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG9_ZONE_REG_174">
				<function>3</function>
				<start_addr>173</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG3_ZONE_REG_429">
				<function>3</function>
				<start_addr>428</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG7_ZONE_UNDER_FLOOR_REG_278">
				<function>3</function>
				<start_addr>277</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_GAS_LOSS__SG_11_ZONE">
				<function>3</function>
				<start_addr>296</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG1_ZONE_REG_218">
				<function>3</function>
				<start_addr>217</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG11_ZONE_REG_298">
				<function>3</function>
				<start_addr>297</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ZONE_VALVE__SG7_REG_307">
				<function>3</function>
				<start_addr>306</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG5_ZONE_REG_256">
				<function>3</function>
				<start_addr>255</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG4_ZONE_REG_136">
				<function>3</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG10_ZONE_REG_182">
				<function>3</function>
				<start_addr>181</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI10_REG_474">
				<function>3</function>
				<start_addr>473</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG11_ZONE_EXTINGUISHING_START">
				<function>3</function>
				<start_addr>182</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG3_ZONE_EXTINGUISHING_START_REG_113">
				<function>3</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG7_ZONE_UNDER_FLOOR_REG_467">
				<function>3</function>
				<start_addr>466</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_1ST_LEVEL__ALL_ZONES">
				<function>3</function>
				<start_addr>340</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG3_ZONE_REG_117">
				<function>3</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MANUAL_SWITCH_PRIMARYSECONDARY">
				<function>3</function>
				<start_addr>200</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_SG5_BLOCADE_REG_405">
				<function>3</function>
				<start_addr>404</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG9_ZONE_REG_172">
				<function>3</function>
				<start_addr>171</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_2">
				<function>3</function>
				<start_addr>503</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG6_ZONE_REG_150">
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUP_VALVE__SECTION_3_PRIMARY">
				<function>3</function>
				<start_addr>318</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG8_ZONE">
				<function>3</function>
				<start_addr>283</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FIRE_FLAP_CONTROL_SG6_ZONE">
				<function>3</function>
				<start_addr>368</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_123">
				<function>3</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FIRE_FLAP_CONTROL_SG7_ZONE">
				<function>3</function>
				<start_addr>372</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWERS_LOSS_ZSI2">
				<function>3</function>
				<start_addr>220</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH_ON_EXTERNAL_PANEL_REG_214">
				<function>3</function>
				<start_addr>213</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_LOSS_ZSI9">
				<function>3</function>
				<start_addr>467</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG5_ZONE_EXTINGUISHING_START_REG_141">
				<function>3</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_164">
				<function>3</function>
				<start_addr>163</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG6_REG_262">
				<function>3</function>
				<start_addr>261</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG1_ZONE_FIRE_ALARM_LEVEL_I_PREALIMINARY">
				<function>3</function>
				<start_addr>324</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG4_REG_396">
				<function>3</function>
				<start_addr>395</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_GAS_LOSS__SECONDARY_SET_REG_389">
				<function>3</function>
				<start_addr>388</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_162">
				<function>3</function>
				<start_addr>161</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG1_ZONE_EXTINGUISHING_STOP">
				<function>3</function>
				<start_addr>219</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG2_ZONE_EXTINGUISHING_START_REG_107">
				<function>3</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ZONE_VALVE__SG5_REG_305">
				<function>3</function>
				<start_addr>304</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EVACUATION_MESSAGE_SG1_ZONE">
				<function>3</function>
				<start_addr>344</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG2_ZONE_REG_226">
				<function>3</function>
				<start_addr>225</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG6_ZONE_EXTINGUISHING_START_REG_146">
				<function>3</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG2_ZONE_REG_424">
				<function>3</function>
				<start_addr>423</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI3_REG_231">
				<function>3</function>
				<start_addr>230</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG1_ZONE_FIRE_ALARM_LEVEL_II_FINAL">
				<function>3</function>
				<start_addr>325</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG11_ZONE_EXTINGUISHING_GAS_OUTFLOW">
				<function>3</function>
				<start_addr>338</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG11_ZONE_EXTINGUISHING_STOP">
				<function>3</function>
				<start_addr>299</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG5_REG_446">
				<function>3</function>
				<start_addr>445</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_SG7_BLOCADE_REG_407">
				<function>3</function>
				<start_addr>406</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VALVE_FOR_SG5_ZONE_OPENED">
				<function>3</function>
				<start_addr>210</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG2_ZONE_REG_223">
				<function>3</function>
				<start_addr>222</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARING_MESSAGE_SG9_ZONE">
				<function>3</function>
				<start_addr>376</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_GAS_LOSS__SG9">
				<function>3</function>
				<start_addr>392</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG6_REG_199">
				<function>3</function>
				<start_addr>198</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUP_VALVE__SECTION_3_SECONDARY">
				<function>3</function>
				<start_addr>321</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_GAS_LOSS__SG10">
				<function>3</function>
				<start_addr>475</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG5_REG_397">
				<function>3</function>
				<start_addr>396</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG2_ZONE_REG_422">
				<function>3</function>
				<start_addr>421</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG10_REG_292">
				<function>3</function>
				<start_addr>291</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG3_ZONE_REG_121">
				<function>3</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FIRE_FLAP_CONTROL_SG11_ZONE">
				<function>3</function>
				<start_addr>386</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG2_ZONE_EXTINGUISHING_STOP_REG_228">
				<function>3</function>
				<start_addr>227</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG2_ZONE_REG_426">
				<function>3</function>
				<start_addr>425</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG3_ZONE_UNDER_FLOOR_REG_435">
				<function>3</function>
				<start_addr>434</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_167">
				<function>3</function>
				<start_addr>166</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG4_REG_244">
				<function>3</function>
				<start_addr>243</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG6_REG_398">
				<function>3</function>
				<start_addr>397</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WINDOW_OPENING_CONFIRMATION_REG_272">
				<function>3</function>
				<start_addr>271</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG11_ZONE_FIRE_ALARM_LEVEL_II_FINAL">
				<function>3</function>
				<start_addr>337</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HOT_CORRIDOR_SMOKE_SENSOR_SG7_ZONE_REG_168">
				<function>3</function>
				<start_addr>167</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARING_MESSAGE_SG11_ZONE">
				<function>3</function>
				<start_addr>384</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG6_ZONE_REG_148">
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG1_ZONE_EXTINGUISHING_GAS_OUTFLOW">
				<function>3</function>
				<start_addr>326</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FIRE_FLAP_CONTROL_SG10_ZONE">
				<function>3</function>
				<start_addr>382</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG3_ZONE_REG_114">
				<function>3</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG11_ZONE_FIRE_ALARM_LEVEL_I_PREALIMINARY">
				<function>3</function>
				<start_addr>336</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG3_ZONE_REG_119">
				<function>3</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ACOUSTIC_SIGNAL_SWITCHED_OFF_SG5_ZONE">
				<function>3</function>
				<start_addr>363</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG7_ZONE_REG_155">
				<function>3</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG7_ZONE_EXTINGUISHING_START_REG_153">
				<function>3</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG5_ZONE_REG_145">
				<function>3</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_GAS_LOSS__SG11">
				<function>3</function>
				<start_addr>481</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG1_REG_217">
				<function>3</function>
				<start_addr>216</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARING_MESSAGE_SG6_ZONE">
				<function>3</function>
				<start_addr>366</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI11_REG_295">
				<function>3</function>
				<start_addr>294</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_LOSS_ZSI11">
				<function>3</function>
				<start_addr>478</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ACOUSTIC_SIGNAL_SWITCHED_OFF_SG6_ZONE">
				<function>3</function>
				<start_addr>367</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG9_REG_472">
				<function>3</function>
				<start_addr>471</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG7_ZONE_REG_160">
				<function>3</function>
				<start_addr>159</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG4_ZONE_REG_133">
				<function>3</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CONTROL_GAS_LOSS__SECONDARY_SET_REG_191">
				<function>3</function>
				<start_addr>190</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG2_ZONE_REG_425">
				<function>3</function>
				<start_addr>424</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG4_ZONE_REG_138">
				<function>3</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG2_ZONE_REG_225">
				<function>3</function>
				<start_addr>224</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WINDOW_PRESSURE_COMPENSATION_OPEN_SIGNAL">
				<function>3</function>
				<start_addr>374</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARING_MESSAGE_SG5_ZONE">
				<function>3</function>
				<start_addr>362</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI11_REG_480">
				<function>3</function>
				<start_addr>479</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUSHING_ACTIVATOR__SG1">
				<function>3</function>
				<start_addr>311</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI5_REG_251">
				<function>3</function>
				<start_addr>250</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG3_ZONE_OVER_FLOOR_REG_433">
				<function>3</function>
				<start_addr>432</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_126">
				<function>3</function>
				<start_addr>125</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG4_REG_439">
				<function>3</function>
				<start_addr>438</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ZONE_VALVE__SG7_REG_413">
				<function>3</function>
				<start_addr>412</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG4_ZONE_REG_441">
				<function>3</function>
				<start_addr>440</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="AUTOMATIC_EXTINGUISHING_SYSTEM_SWITCHED_TO_SECONDARY_SET_OF_GAS_TANKS">
				<function>3</function>
				<start_addr>400</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_GAS_LOSS__SG1">
				<function>3</function>
				<start_addr>391</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG2_REG_224">
				<function>3</function>
				<start_addr>223</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ACOUSTIC_SIGNAL_SWITCHED_OFF_SG9_ZONE">
				<function>3</function>
				<start_addr>377</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG10_REG_299">
				<function>3</function>
				<start_addr>298</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG5_ZONE_REG_254">
				<function>3</function>
				<start_addr>253</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG8">
				<function>3</function>
				<start_addr>399</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SCU2">
				<function>3</function>
				<start_addr>489</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ZONE_VALVE__SG5_REG_411">
				<function>3</function>
				<start_addr>410</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG7_ZONE_REG_161">
				<function>3</function>
				<start_addr>160</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG3_ZONE_REG_116">
				<function>3</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG1_ZONE_REG_418">
				<function>3</function>
				<start_addr>417</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_SG5_BLOCADE_REG_205">
				<function>3</function>
				<start_addr>204</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG10_ZONE_REG_477">
				<function>3</function>
				<start_addr>476</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_LOSS_ZSI5">
				<function>3</function>
				<start_addr>442</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_5">
				<function>3</function>
				<start_addr>506</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG3_ZONE_OVER_FLOOR_REG_236">
				<function>3</function>
				<start_addr>235</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG1_ZONE_REG_104">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HOT_CORRIDOR_SMOKE_SENSOR_SG3_ZONE_REG_128">
				<function>3</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FIRE_FLAP_CONTROL_SG2_ZONE">
				<function>3</function>
				<start_addr>351</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG1_ZONE_REG_102">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_GAS_LOSS__SECONDARY_SET_REG_189">
				<function>3</function>
				<start_addr>188</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG4_ZONE_REG_245">
				<function>3</function>
				<start_addr>244</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SMOKE_SENSOR_CABLING_SG8">
				<function>3</function>
				<start_addr>499</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VALVE_FOR_SG4_ZONE_OPENED">
				<function>3</function>
				<start_addr>209</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARING_MESSAGE_SG10_ZONE">
				<function>3</function>
				<start_addr>380</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG3_ZONE_UNDER_FLOOR_REG_237">
				<function>3</function>
				<start_addr>236</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG5_ZONE_REG_143">
				<function>3</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_GAS_LOSS__SG_10_ZONE">
				<function>3</function>
				<start_addr>289</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG7_REG_399">
				<function>3</function>
				<start_addr>398</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EVACUATION_MESSAGE_SG2_ZONE">
				<function>3</function>
				<start_addr>348</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG10_REG_289">
				<function>3</function>
				<start_addr>288</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG11_REG_296">
				<function>3</function>
				<start_addr>295</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG6_ZONE_REG_455">
				<function>3</function>
				<start_addr>454</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SMOKE_SENSOR_CABLING_SG1">
				<function>3</function>
				<start_addr>492</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG10_ZONE_EXTINGUISHING_GAS_OUTFLOW">
				<function>3</function>
				<start_addr>335</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI9_REG_282">
				<function>3</function>
				<start_addr>281</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG4_ZONE_REG_139">
				<function>3</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG6_ZONE_REG_263">
				<function>3</function>
				<start_addr>262</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FIRE_FLAP_CONTROL_SG5_ZONE">
				<function>3</function>
				<start_addr>364</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG9_ZONE_REG_175">
				<function>3</function>
				<start_addr>174</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CONTROL_GAS_LOSS__PRIMARY_SET_REG_390">
				<function>3</function>
				<start_addr>389</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG3_ZONE_REG_120">
				<function>3</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FIRE_FLAP_CONTROL_SG9_ZONE">
				<function>3</function>
				<start_addr>378</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG7_ZONE_REG_157">
				<function>3</function>
				<start_addr>156</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG4_ZONE_EXTINGUISHING_STOP_REG_249">
				<function>3</function>
				<start_addr>248</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SMOKE_SENSOR_CABLING_SG5">
				<function>3</function>
				<start_addr>496</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_SG3_BLOCADE_REG_403">
				<function>3</function>
				<start_addr>402</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG7_ZONE">
				<function>3</function>
				<start_addr>269</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG7_REG_460">
				<function>3</function>
				<start_addr>459</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ZONE_VALVE__SG2_REG_408">
				<function>3</function>
				<start_addr>407</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI1_REG_216">
				<function>3</function>
				<start_addr>215</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_LOSS_ZSI1_REG_415">
				<function>3</function>
				<start_addr>414</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_GAS_LOSS__PRIMARY_SET_REG_188">
				<function>3</function>
				<start_addr>187</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VALVE_FOR_SG7_ZONE_OPENED">
				<function>3</function>
				<start_addr>212</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG9_ZONE_REG_177">
				<function>3</function>
				<start_addr>176</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG11_ZONE_REG_187">
				<function>3</function>
				<start_addr>186</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUP_VALVE__SECTION_1_SECONDARY">
				<function>3</function>
				<start_addr>319</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG7_ZONE_EXTINGUISHING_STOP_REG_279">
				<function>3</function>
				<start_addr>278</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG3_ZONE_EXTINGUISHING_STOP_REG_240">
				<function>3</function>
				<start_addr>239</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG4_ZONE_REG_442">
				<function>3</function>
				<start_addr>441</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PRINTER_NO_1">
				<function>3</function>
				<start_addr>484</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SMOKE_SENSOR_CABLING_SG4">
				<function>3</function>
				<start_addr>495</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERAL_FAILURE__CHECK_SYSTEM">
				<function>3</function>
				<start_addr>339</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SIGNAL_TO_HOT_CORRIDOR_ROOF_LET_OFF_SG_3_ZONE">
				<function>3</function>
				<start_addr>356</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_166">
				<function>3</function>
				<start_addr>165</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ZONE_VALVE__SG3_REG_303">
				<function>3</function>
				<start_addr>302</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG7_ZONE_OVER_FLOOR_REG_464">
				<function>3</function>
				<start_addr>463</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_9">
				<function>3</function>
				<start_addr>510</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARING_MESSAGE_SG4_ZONE">
				<function>3</function>
				<start_addr>358</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_SG4_BLOCADE_REG_404">
				<function>3</function>
				<start_addr>403</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG9_ZONE_FIRE_ALARM_LEVEL_I_PREALIMINARY">
				<function>3</function>
				<start_addr>330</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG9_ZONE_REG_176">
				<function>3</function>
				<start_addr>175</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG5_ZONE_REG_142">
				<function>3</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG3_REG_395">
				<function>3</function>
				<start_addr>394</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ACOUSTIC_SIGNAL_SWITCHED_OFF_SG2_ZONE">
				<function>3</function>
				<start_addr>350</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARING_MESSAGE_SG3_ZONE">
				<function>3</function>
				<start_addr>353</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI1_REG_416">
				<function>3</function>
				<start_addr>415</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG4_REG_197">
				<function>3</function>
				<start_addr>196</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_10">
				<function>3</function>
				<start_addr>511</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_1">
				<function>3</function>
				<start_addr>502</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG6_ZONE_EXTINGUISHING_START_REG_147">
				<function>3</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_SG4_BLOCADE_REG_204">
				<function>3</function>
				<start_addr>203</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ACOUSTIC_SIGNAL_SWITCHED_OFF_SG3_ZONE">
				<function>3</function>
				<start_addr>354</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI10_REG_288">
				<function>3</function>
				<start_addr>287</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG3_ZONE_REG_232">
				<function>3</function>
				<start_addr>231</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG3_ZONE_UNDER_FLOOR_REG_434">
				<function>3</function>
				<start_addr>433</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG3_ZONE_UNDER_FLOOR_REG_238">
				<function>3</function>
				<start_addr>237</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI6_REG_260">
				<function>3</function>
				<start_addr>259</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG6_ZONE_EXTINGUISHING_STOP_REG_266">
				<function>3</function>
				<start_addr>265</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI4_REG_437">
				<function>3</function>
				<start_addr>436</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EVACUATION_MESSAGE_SG4_ZONE">
				<function>3</function>
				<start_addr>357</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SCU1">
				<function>3</function>
				<start_addr>488</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG10_ZONE_REG_180">
				<function>3</function>
				<start_addr>179</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG9_REG_470">
				<function>3</function>
				<start_addr>469</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI9_REG_469">
				<function>3</function>
				<start_addr>468</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CONTROL_GAS_LOSS__PRIMARY_SET_REG_190">
				<function>3</function>
				<start_addr>189</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="STOP_VALVE">
				<function>3</function>
				<start_addr>323</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARING_MESSAGE_SG2_ZONE">
				<function>3</function>
				<start_addr>349</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_125">
				<function>3</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG9_ZONE_FIRE_ALARM_LEVEL_II_FINAL">
				<function>3</function>
				<start_addr>331</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG7_ZONE_UNDER_FLOOR_REG_277">
				<function>3</function>
				<start_addr>276</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_LOSS_ZSI2">
				<function>3</function>
				<start_addr>419</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG27_ZONE_FIRE_ALARM_LEVEL_II_FINAL">
				<function>3</function>
				<start_addr>328</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG3_ZONE_EXTINGUISHING_STOP_REG_239">
				<function>3</function>
				<start_addr>238</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI2_REG_421">
				<function>3</function>
				<start_addr>420</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SOUND_ALARM_OFF_SIGNAL_FROM_BUILDING_SAP_SYSTEM">
				<function>3</function>
				<start_addr>193</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_6">
				<function>3</function>
				<start_addr>507</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI2_REG_222">
				<function>3</function>
				<start_addr>221</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG5_ZONE_REG_452">
				<function>3</function>
				<start_addr>451</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTERNAL_PANEL">
				<function>3</function>
				<start_addr>487</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG6_ZONE_REG_151">
				<function>3</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG4_ZONE_REG_438">
				<function>3</function>
				<start_addr>437</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG4_ZONE_REG_440">
				<function>3</function>
				<start_addr>439</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG2_REG_394">
				<function>3</function>
				<start_addr>393</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_127">
				<function>3</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG2_REG_195">
				<function>3</function>
				<start_addr>194</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG2_ZONE_REG_108">
				<function>3</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG2_ZONE_EXTINGUISHING_STOP_REG_229">
				<function>3</function>
				<start_addr>228</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG7_ZONE_EXTINGUISHING_START_REG_152">
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG5_ZONE_REG_459">
				<function>3</function>
				<start_addr>458</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_LOSS_ZSI10">
				<function>3</function>
				<start_addr>472</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_SG2_BLOCADE_REG_402">
				<function>3</function>
				<start_addr>401</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG7_ZONE_OVER_FLOOR_REG_275">
				<function>3</function>
				<start_addr>274</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG1_ZONE_REG_105">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WINDOW_CONTROL_UNIT_FAILURE_REG_273">
				<function>3</function>
				<start_addr>272</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUSHING_ACTIVATOR__SG11">
				<function>3</function>
				<start_addr>314</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG5_ZONE_EXTINGUISHING_STOP_REG_258">
				<function>3</function>
				<start_addr>257</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG3_ZONE_REG_115">
				<function>3</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG7_ZONE_REG_154">
				<function>3</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ZONE_VALVE__SG2_REG_302">
				<function>3</function>
				<start_addr>301</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG10_ZONE_EXTINGUISHING_STOP">
				<function>3</function>
				<start_addr>292</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG27_ZONE_FIRE_ALARM_LEVEL_I_PREALIMINARY">
				<function>3</function>
				<start_addr>327</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG3_REG_196">
				<function>3</function>
				<start_addr>195</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CONENCTION_2">
				<function>3</function>
				<start_addr>491</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG11_REG_481">
				<function>3</function>
				<start_addr>480</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG6_ZONE_REG_456">
				<function>3</function>
				<start_addr>455</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_SG6_BLOCADE_REG_206">
				<function>3</function>
				<start_addr>205</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG7_ZONE_REG_159">
				<function>3</function>
				<start_addr>158</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG11_ZONE_REG_483">
				<function>3</function>
				<start_addr>482</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_POSITION_FILE_FLAP_SG5_REG_253">
				<function>3</function>
				<start_addr>252</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG5_ZONE_REG_449">
				<function>3</function>
				<start_addr>448</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EVACUATION_MESSAGE_SG5_ZONE">
				<function>3</function>
				<start_addr>361</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWERS_LOSS_ZSI6">
				<function>3</function>
				<start_addr>258</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG7_ZONE_OVER_FLOOR_REG_276">
				<function>3</function>
				<start_addr>275</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SMOKE_SENSOR_CABLING_SG9">
				<function>3</function>
				<start_addr>500</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EVACUATION_MESSAGE_SG9_ZONE">
				<function>3</function>
				<start_addr>375</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUSHING_ACTIVATOR__PRIMARY">
				<function>3</function>
				<start_addr>308</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG9_ZONE_EXTINGUISHING_START">
				<function>3</function>
				<start_addr>170</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG11_ZONE_REG_186">
				<function>3</function>
				<start_addr>185</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_TITANUS_FAILURE_SG5_ZONE_REG_447">
				<function>3</function>
				<start_addr>446</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ACOUSTIC_SIGNAL_SWITCHED_OFF_SG11_ZONE">
				<function>3</function>
				<start_addr>385</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALERT_FAST_SMOKE_DETECTION_TITANUS__SG5_ZONE_REG_448">
				<function>3</function>
				<start_addr>447</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_LOSS_ZSI6">
				<function>3</function>
				<start_addr>449</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_SG7_BLOCADE_REG_207">
				<function>3</function>
				<start_addr>206</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTFLOW_SENSOR_SG1_REG_417">
				<function>3</function>
				<start_addr>416</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWER_LOSS_ZSI3">
				<function>3</function>
				<start_addr>426</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VALVE_FOR_SG6_ZONE_OPENED">
				<function>3</function>
				<start_addr>211</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EVACUATION_MESSAGE_SG10_ZONE">
				<function>3</function>
				<start_addr>379</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI5_REG_444">
				<function>3</function>
				<start_addr>443</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG5_ZONE_REG_445">
				<function>3</function>
				<start_addr>444</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG4_ZONE_REG_134">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ACOUSTIC_SIGNAL_SWITCHED_OFF_SG1_ZONE">
				<function>3</function>
				<start_addr>346</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ACOUSTIC_SIGNAL_SWITCHED_OFF_SG10_ZONE">
				<function>3</function>
				<start_addr>381</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ZONE_VALVE__SG4_REG_410">
				<function>3</function>
				<start_addr>409</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEY_SWITCH__MANUAL_BLOCADE_EXTINGUISHING_SG6_ZONE">
				<function>3</function>
				<start_addr>260</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FIRE_FLAP_CONTROL_SG3_ZONE">
				<function>3</function>
				<start_addr>355</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAILURE_OF_POWER_UNIT_ZSI4_REG_242">
				<function>3</function>
				<start_addr>241</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG10_ZONE_EXTINGUISHING_START">
				<function>3</function>
				<start_addr>177</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWERS_LOSS_ZSI11">
				<function>3</function>
				<start_addr>293</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUP_VALVE__SECTION_1_PRIMARY">
				<function>3</function>
				<start_addr>316</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWERS_LOSS_ZSI5">
				<function>3</function>
				<start_addr>249</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG5_ZONE_REG_144">
				<function>3</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG7_ZONE_REG_156">
				<function>3</function>
				<start_addr>155</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG3_ZONE_EXTINGUISHING_START_REG_112">
				<function>3</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SG4_ZONE_EXTINGUISHING_START">
				<function>3</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WINDOW_CONTROL_UNIT_FAILURE_REG_462">
				<function>3</function>
				<start_addr>461</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VALVE_FOR_SG3_ZONE_OPENED">
				<function>3</function>
				<start_addr>208</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERAL_FAILURE__SIGNAL_TO_BUILDING_SYSTEM">
				<function>3</function>
				<start_addr>343</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CONTROL_GAS_LOSS__SECONDARY_SET_REG_391">
				<function>3</function>
				<start_addr>390</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SMOKE_SENSOR_CABLING_SG2">
				<function>3</function>
				<start_addr>493</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG6_ZONE_REG_149">
				<function>3</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARING_MESSAGE_SG1_ZONE">
				<function>3</function>
				<start_addr>345</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAST_SMOKE_DETECTION_SYSTEM_GENERAL_FAILURE__PLEASE_CHECK">
				<function>3</function>
				<start_addr>342</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_GAS_LOSS__SG_1_ZONE">
				<function>3</function>
				<start_addr>191</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EVACUATION_MESSAGE_SG7_ZONE">
				<function>3</function>
				<start_addr>369</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CEILING_SMOKE_SENSOR_SG1_ZONE_REG_103">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_3">
				<function>3</function>
				<start_addr>504</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG3_ZONE_REG_122">
				<function>3</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HOT_CORRIDOR_SMOKE_SENSOR_SG7_ZONE_REG_169">
				<function>3</function>
				<start_addr>168</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUSHING_ACTIVATOR__SECONDARY">
				<function>3</function>
				<start_addr>309</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SMOKE_SENSOR_CABLING_SG7">
				<function>3</function>
				<start_addr>498</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTINGUISHING_ZONE_8">
				<function>3</function>
				<start_addr>509</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOOR_SMOKE_SENSOR_SG7_ZONE_REG_163">
				<function>3</function>
				<start_addr>162</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GROUP_VALVE__SECTION_2_SECONDARY">
				<function>3</function>
				<start_addr>320</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FAST_SMOKE_DETECTION_TITANUS_SG7_ZONE_OVER_FLOOR_REG_465">
				<function>3</function>
				<start_addr>464</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
