<?xml version="1.0"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="siemens_plc" ddfname="Siemens Programmable Logic Controller" ddfversion="1" canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="siemens_plc">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="vendordata" field="vendor">Siemens</setProductData>
		<setProductData ruleid="modeldata" field="model">PLC</setProductData>
		<setProductData ruleid="typedata" field="type">Modbus Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<stateSensor ruleid="master_cntl_manual">
			<type>state</type>
			<sensorId>MASTER_CNTL_MANUAL</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address40005</getOid></op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Master Control in Manual</label>
			<enum>off_on-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="load_bank_mode_en">
			<type>state</type>
			<sensorId>LOAD_BANK_MODE_EN</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address40005</getOid></op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Load Bank Mode Enabled</label>
			<enum>off_on-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="gen1_load_test_en">
			<type>state</type>
			<sensorId>GEN1_LOAD_TEST_EN</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address40005</getOid></op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Gen. 1 Load Test Enabled</label>
			<enum>off_on-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="main1_test_mode_en">
			<type>state</type>
			<sensorId>MAIN1_TEST_MODE_EN</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address40005</getOid></op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Main 1 Test Mode Enabled</label>
			<enum>off_on-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="main2_test_mode_en">
			<type>state</type>
			<sensorId>MAIN2_TEST_MODE_EN</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address40005</getOid></op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Main 2 Test Mode Enabled</label>
			<enum>off_on-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
  
		<stateSensor ruleid="comm_heartbeat_1_sec">
			<type>state</type>
			<sensorId>COMM_HEARTBEAT_1_SEC</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address40006</getOid></op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Heartbeat - (1 sec. on/off)</label>
			<enum>off_on-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
     
		<stateSensor ruleid="load_shed_present">
			<type>state</type>
			<sensorId>LOAD_SHED_PRESENT</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address40006</getOid></op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Load Shed Present</label>
			<enum>off_on-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
  
		<stateSensor ruleid="load_xfer_to_main1">
			<type>state</type>
			<sensorId>LOAD_XFER_TO_MAIN1</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address40006</getOid></op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Load Transferred to Main 1</label>
			<enum>off_on-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
  
		<stateSensor ruleid="load_xfer_to_main2">
			<type>state</type>
			<sensorId>LOAD_XFER_TO_MAIN2</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address40006</getOid></op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Load Transferred to Main 2</label>
			<enum>off_on-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
  
		<stateSensor ruleid="load_xfer_to_gen_main1">
			<type>state</type>
			<sensorId>LOAD_XFER_TO_GEN_MAIN1</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address40006</getOid></op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Load Transferred to Gen. Main 1</label>
			<enum>off_on-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
  
		<stateSensor ruleid="load_xfer_to_gen_main2">
			<type>state</type>
			<sensorId>LOAD_XFER_TO_GEN_MAIN2</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address40006</getOid></op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Load Transferred to Gen. Main 2</label>
			<enum>off_on-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
        
        <valueMap ruleid="off_on-vm">
            <valueIn>0</valueIn><valueOut>1</valueOut>
            <valueIn>1</valueIn><valueOut>2</valueOut>
            <valueIn>*</valueIn><valueOut>0</valueOut>
        </valueMap>

        <enumMap ruleid="off_on-em">
            <label>Unknown</label>
            <label>Off</label>
            <label>On</label>
        </enumMap>
	</device>

	<protocol>
		<modbus>

			<value_ref_id valid="address40005">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="address40006">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<packet>
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>2</quantity>
			</packet>

        </modbus>
	</protocol>
</APC_DDF>
