<?xml version="1.0"?>
<!-- Socomec E50 -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
        ddfid ="socomec_e50_energy_meter" ddfname="Socomec E50 Energy Meter"
        ddfversion ="1" canremove="yes">
  <schemaVersion>1.6</schemaVersion>

  <device deviceid="socomec_e50_header">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>
    <setProductData ruleid="typedata" field="type">Power Meter</setProductData>
    <setProductData ruleid="vendordata" field="vendor">Socomec</setProductData>
    <setProductData ruleid="modeldata" field="model">E50</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

  </device>

  <device deviceid="socomec_e50_sensors">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

    <valueMap ruleid="delete_null_sensor_u32">
        <valueIn>4294967295</valueIn><valueOut>[false]</valueOut> <!-- 0xFFFFFFFF -->
        <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>

    <valueMap ruleid="delete_null_sensor_i32">
      <valueIn>2147483647</valueIn><valueOut>[false]</valueOut> <!-- 0x7FFFFFFF -->
      <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>
        
        
    <numSensor ruleid="voltage_l1-l2_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">voltage_l1_l2</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>1_2_VOLTAGE_LL_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>voltage_l1_l2</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Voltage L1-L2</label>
      <sensorSet>Voltage Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="voltage_l2-l3_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">voltage_l2_l3</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>2_3_VOLTAGE_LL_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>voltage_l2_l3</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Voltage L2-L3</label>
      <sensorSet>Voltage Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="voltage_l3-l1_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">voltage_l3_l1</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>3_1_VOLTAGE_LL_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>voltage_l3_l1</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Voltage L3-L1</label>
      <sensorSet>Voltage Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="voltage_phase1_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">voltage_phase1</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>VOLTAGE_PHASE1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>voltage_phase1</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Voltage Phase 1</label>
      <sensorSet>Voltage Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="voltage_phase2_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">voltage_phase2</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>VOLTAGE_PHASE2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>voltage_phase2</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Voltage Phase 2</label>
      <sensorSet>Voltage Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="voltage_phase3_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">voltage_phase3</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>VOLTAGE_PHASE3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>voltage_phase3</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Voltage Phase 3</label>
      <sensorSet>Voltage Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="current_l1_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">current_l1</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>CURRENT_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>current_l1</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>0.001</valueInc>
      <label>Current L1</label>
      <sensorSet>Current Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="current_l2_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">current_l2</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>CURRENT_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>current_l2</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>0.001</valueInc>
      <label>Current L2</label>
      <sensorSet>Current Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="current_l3_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">current_l3</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>CURRENT_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>current_l3</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>0.001</valueInc>
      <label>Current L3</label>
      <sensorSet>Current Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="current_n_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">current_n</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>CURRENT_N</sensorId>
      <value>
        <mult>
          <op>
            <getOid>current_n</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>0.001</valueInc>
      <label>Current N</label>
      <sensorSet>Current Sensors</sensorSet>
    </numSensor>

     <numSensor ruleid="active_power_total_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">active_power_total</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKW</type>
      <sensorId>ACTIVE_POWER_TOTAL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>active_power_total</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Active Power Total</label>
      <sensorSet>Active Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="reactive_power_total_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">reactive_power_total</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKVAR</type>
      <sensorId>REACTIVE_POWER_TOTAL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>reactive_power_total</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Reactive Power Total</label>
      <sensorSet>Reactive Power Sensors</sensorSet>
    </numSensor>
   
    <numSensor ruleid="apparent_power_total_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">apparent_power_total</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKVA</type>
      <sensorId>APPARENT_POWER_TOTAL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>apparent_power_total</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Apparent Power Total</label>
      <sensorSet>Apparent Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="powerfactor_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">total_powerfactor</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerfactor</type>
      <sensorId>TOTAL_POWERFACTOR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>total_powerfactor</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>0.001</valueInc>
      <label>Total Power Factor</label>
      <sensorSet>Power Factor Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="active_power_phase1_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">active_power_phase1</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKW</type>
      <sensorId>ACTIVE_POWER_PHASE1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>active_power_phase1</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Active Power Phase 1</label>
      <sensorSet>Active Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="active_power_phase2_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">active_power_phase2</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKW</type>
      <sensorId>ACTIVE_POWER_PHASE2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>active_power_phase2</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Active Power Phase 2</label>
      <sensorSet>Active Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="active_power_phase3_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">active_power_phase3</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKW</type>
      <sensorId>ACTIVE_POWER_PHASE3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>active_power_phase3</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Active Power Phase 3</label>
      <sensorSet>Active Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="reactive_power_l_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">reactive_power_l</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKVAR</type>
      <sensorId>REACTIVE_POWER_PHASE_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>reactive_power_l</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Reactive Power Phase 1</label>
      <sensorSet>Reactive Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="reactive_power_2_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">reactive_power_2</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKVAR</type>
      <sensorId>REACTIVE_POWER_PHASE_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>reactive_power_2</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Reactive Power Phase 2</label>
      <sensorSet>Reactive Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="reactive_power_3_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">reactive_power_3</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKVAR</type>
      <sensorId>REACTIVE_POWER_PHASE_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>reactive_power_3</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Reactive Power Phase 3</label>
      <sensorSet>Reactive Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="apparent_power_1_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">apparent_power_1</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKVA</type>
      <sensorId>APPARENT_POWER_PHASE_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>apparent_power_1</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Apparent Power Phase 1</label>
      <sensorSet>Apparent Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="apparent_power_2_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">apparent_power_2</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKVA</type>
      <sensorId>APPARENT_POWER_PHASE_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>apparent_power_2</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Apparent Power Phase 2</label>
      <sensorSet>Apparent Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="apparent_power_3_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">apparent_power_3</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKVA</type>
      <sensorId>APPARENT_POWER_PHASE_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>apparent_power_3</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Apparent Power Phase 3</label>
      <sensorSet>Apparent Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="powerfactor_1_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">powerfactor_phase_1</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerfactor</type>
      <sensorId>POWER_FACTOR_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>powerfactor_phase_1</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>0.001</valueInc>
      <label>Power Factor Phase 1</label>
      <sensorSet>Power Factor Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="powerfactor_2_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">powerfactor_phase_2</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerfactor</type>
      <sensorId>POWER_FACTOR_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>powerfactor_phase_2</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>0.001</valueInc>
      <label>Power Factor Phase 2</label>
      <sensorSet>Power Factor Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="powerfactor_3_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">powerfactor_phase_3</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerfactor</type>
      <sensorId>POWER_FACTOR_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>powerfactor_phase_3</getOid>
          </op>
          <op>0.001</op>
        </mult>
      </value>
      <valueInc>0.001</valueInc>
      <label>Power Factor Phase 3</label>
      <sensorSet>Power Factor Sensors</sensorSet>
    </numSensor>
	
    <numSensor ruleid="total_pos_active_energy_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">total_pos_active_energy</getOid>
        </mapValue>
      </rowTest>
      <type>num/kwatthr</type>
      <sensorId>TOTAL_POS_ACTIVE_ENERGY</sensorId>
      <value>
        <getOid>total_pos_active_energy</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Total Positive Active Energy</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>
	
    <numSensor ruleid="total_pos_reactive_energy_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">total_pos_reactive_energy</getOid>
        </mapValue>
      </rowTest>
      <type>num/kVARhr</type>
      <sensorId>TOTAL_POS_REACTIVE_ENERGY</sensorId>
      <value>
        <getOid>total_pos_reactive_energy</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Total Positive Reactive Energy</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>
	
    <numSensor ruleid="total_apparent_energy_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">total_apparent_energy</getOid>
        </mapValue>
      </rowTest>
      <type>num/kVAhr</type>
      <sensorId>TOTAL_APPARENT_ENERGY</sensorId>
      <value>
        <getOid>total_apparent_energy</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Total Apparent s Energy</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="total_neg_active_energy_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">total_neg_active_energy</getOid>
        </mapValue>
      </rowTest>
      <type>num/kwatthr</type>
      <sensorId>TOTAL_NEG_ACTIVE_ENERGY</sensorId>
      <value>
        <getOid>total_neg_active_energy</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Total Negative Active Energy</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="total_neg_reactive_energy_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">total_neg_reactive_energy</getOid>
        </mapValue>
      </rowTest>
      <type>num/kVARhr</type>
      <sensorId>TOTAL_NEG_REACTIVE_ENERGY</sensorId>
      <value>
        <getOid>total_neg_reactive_energy</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Total Negative Reactive Energy</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>
  	
    <numSensor ruleid="partial_pos_active_energy_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">partial_pos_active_energy</getOid>
        </mapValue>
      </rowTest>
      <type>num/kwatthr</type>
      <sensorId>PARTIAL_POS_ACTIVE_ENERGY</sensorId>
      <value>
        <getOid>partial_pos_active_energy</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Partial Positive Active Energy</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>
	
    <numSensor ruleid="partial_pos_reactive_energy_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">partial_pos_reactive_energy</getOid>
        </mapValue>
      </rowTest>
      <type>num/kVARhr</type>
      <sensorId>PARTIAL_POS_REACTIVE_ENERGY</sensorId>
      <value>
        <getOid>partial_pos_reactive_energy</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Partial Positive Reactive Energy</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>
	
    <numSensor ruleid="partial_apparent_energy_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">partial_apparent_energy</getOid>
        </mapValue>
      </rowTest>
      <type>num/kVAhr</type>
      <sensorId>PARTIAL_APPARENT_ENERGY</sensorId>
      <value>
        <getOid>partial_apparent_energy</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Partial Apparent Energy</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="partial_neg_active_energy_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">partial_neg_active_energy</getOid>
        </mapValue>
      </rowTest>
      <type>num/kwatthr</type>
      <sensorId>PARTIAL_NEG_ACTIVE_ENERGY</sensorId>
      <value>
        <getOid>partial_neg_active_energy</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Partial Negative Active Energy</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="partial_neg_reactive_energy_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_u32">
          <getOid default="-1">partial_neg_reactive_energy</getOid>
        </mapValue>
      </rowTest>
      <type>num/kVARhr</type>
      <sensorId>PARTIAL_NEG_REACTIVE_ENERGY</sensorId>
      <value>
        <getOid>partial_neg_reactive_energy</getOid>
      </value>
      <valueInc>1</valueInc>
      <label>Partial Negative Reactive Energy</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>
 
    <numSensor ruleid="max_avg_active_power_pos_Sensor">
      <rowTest>
        <mapValue mapid="delete_null_sensor_i32">
          <getOid default="2147483647">max_avg_active_power_pos</getOid>
        </mapValue>
      </rowTest>
      <type>num/powerKW</type>
      <sensorId>MAX_AVG_ACTIVE_POWER_POS</sensorId>
      <value>
        <mult>
          <op>
            <getOid>max_avg_active_power_pos</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
      <label>Max/Avg Positive Active Power</label>
      <sensorSet>Active Power Sensors</sensorSet>
    </numSensor>
 
  </device>
  
  <protocol>
    <modbus>
        
    <value_ref_id valid="voltage_l1_l2">
      <function>3</function>
      <start_addr>50514</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="voltage_l2_l3">
      <function>3</function>
      <start_addr>50516</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="voltage_l3_l1">
      <function>3</function>
      <start_addr>50518</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="voltage_phase1">
      <function>3</function>
      <start_addr>50520</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="voltage_phase2">
      <function>3</function>
      <start_addr>50522</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="voltage_phase3">
      <function>3</function>
      <start_addr>50524</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="current_l1">
      <function>3</function>
      <start_addr>50528</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="current_l2">
      <function>3</function>
      <start_addr>50530</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="current_l3">
      <function>3</function>
      <start_addr>50532</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="current_n">
      <function>3</function>
      <start_addr>50534</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="active_power_total">
      <function>3</function>
      <start_addr>50536</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <value_ref_id valid="reactive_power_total">
      <function>3</function>
      <start_addr>50538</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <value_ref_id valid="apparent_power_total">
      <function>3</function>
      <start_addr>50540</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="total_powerfactor">
      <function>3</function>
      <start_addr>50542</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <value_ref_id valid="active_power_phase1">
      <function>3</function>
      <start_addr>50544</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <value_ref_id valid="active_power_phase2">
      <function>3</function>
      <start_addr>50546</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <value_ref_id valid="active_power_phase3">
      <function>3</function>
      <start_addr>50548</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <value_ref_id valid="reactive_power_l">
      <function>3</function>
      <start_addr>50550</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <value_ref_id valid="reactive_power_2">
      <function>3</function>
      <start_addr>50552</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <value_ref_id valid="reactive_power_3">
      <function>3</function>
      <start_addr>50554</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <value_ref_id valid="apparent_power_1">
      <function>3</function>
      <start_addr>50556</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="apparent_power_2">
      <function>3</function>
      <start_addr>50558</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="apparent_power_3">
      <function>3</function>
      <start_addr>50560</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="powerfactor_phase_1">
      <function>3</function>
      <start_addr>50562</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <value_ref_id valid="powerfactor_phase_2">
      <function>3</function>
      <start_addr>50564</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <value_ref_id valid="powerfactor_phase_3">
      <function>3</function>
      <start_addr>50566</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <value_ref_id valid="total_pos_active_energy">
      <function>3</function>
      <start_addr>50770</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="total_pos_reactive_energy">
      <function>3</function>
      <start_addr>50772</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="total_apparent_energy">
      <function>3</function>
      <start_addr>50774</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="total_neg_active_energy">
      <function>3</function>
      <start_addr>50776</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="total_neg_reactive_energy">
      <function>3</function>
      <start_addr>50778</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="partial_pos_active_energy">
      <function>3</function>
      <start_addr>50780</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="partial_pos_reactive_energy">
      <function>3</function>
      <start_addr>50782</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="partial_apparent_energy">
      <function>3</function>
      <start_addr>50784</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="partial_neg_active_energy">
      <function>3</function>
      <start_addr>50786</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="partial_neg_reactive_energy">
      <function>3</function>
      <start_addr>50788</start_addr>
      <quantity>2</quantity>
      <type>uint_32</type>
    </value_ref_id>

    <value_ref_id valid="max_avg_active_power_pos">
      <function>3</function>
      <start_addr>51078</start_addr>
      <quantity>2</quantity>
      <type>int_32</type>
    </value_ref_id>

    <packet>
      <function>3</function>
      <start_addr>50514</start_addr>
      <quantity>12</quantity>
    </packet>

    <packet>
      <function>3</function>
      <start_addr>50528</start_addr>
      <quantity>40</quantity>
    </packet>

    <packet>
      <function>3</function>
      <start_addr>50770</start_addr>
      <quantity>20</quantity>
    </packet>

    <packet>
      <function>3</function>
      <start_addr>51078</start_addr>
      <quantity>2</quantity>
    </packet>

    </modbus>
  </protocol>

</APC_DDF>

