<?xml version="1.0"?>

<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
    ddfid="stulz_asd660cw_asd1500cw_crac_f22" ddfname="Stulz ASD660CW/ASD1500CW CRAC F2.2" ddfversion="2" canremove="yes">
  <schemaVersion>1.6</schemaVersion>

    <device deviceid="stulz_asd_header">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

        <setProductData ruleid="vendordata" field="vendor">Stulz</setProductData>
        <setProductData ruleid="modeldata" field="model">ASD660CW/ASD1500CW CRAC F2.2</setProductData>
        <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

    </device>
    
<!-- CRAC F-2.2 -->
    <device deviceid="stulz_asd_crac_f22">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
 
        <numSensor ruleid="crac_f22_supply_air_humidity">
            <type>humidity</type>
            <sensorId>SUPPLY_HUMIDITY</sensorId>
            <value>
                <mult>
                    <op><getOid>register400046</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>CRAC F-2.2 Supply Air Humidity</label>
            <sensorSet>CRAC F-2.2 Sensors</sensorSet>
        </numSensor>
 
        <numSensor ruleid="crac_f22_fan_speed">
            <type>pctofcapacity</type>
            <sensorId>UNIT_FAN_SPEED</sensorId>
            <value>
                <mult>
                    <op><getOid>register400047</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>CRAC F-2.2 Fan Speed</label>
            <sensorSet>CRAC F-2.2 Sensors</sensorSet>
        </numSensor>
 
        <numSensor ruleid="crac_f22_supply_air_temp">
            <type>temp</type>
            <sensorId>SUPPLY_AIR_TEMP</sensorId>
            <value>
                <mult>
                    <op><getOid>register400048</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>CRAC F-2.2 Supply Air Temperature</label>
            <sensorSet>CRAC F-2.2 Sensors</sensorSet>
        </numSensor>
  
        <numSensor ruleid="crac_f22_r_a_temp">
            <type>temp</type>
            <sensorId>RETURN_AIR_TEMP</sensorId>
            <value>
                <mult>
                    <op><getOid>register400049</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>CRAC F-2.2 R/A Temperature</label>
            <sensorSet>CRAC F-2.2 Sensors</sensorSet>
        </numSensor>
    
        <numSensor ruleid="crac_f22_cwvp_sensor">
            <type>pctofcapacity</type>
            <sensorId>FLUID_VALVE_PCT_OPEN</sensorId>
            <value>
                <mult>
                    <op><getOid>register400050</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>CRAC F-2.2 CWVP Sensor</label>
            <sensorSet>CRAC F-2.2 Sensors</sensorSet>
        </numSensor>
    </device>

  <protocol>
      <modbus>

<!-- CRAC F-2.2 -->
 
			<value_ref_id valid="register400046">
				<function>3</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400047">
				<function>3</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400048">
				<function>3</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400049">
				<function>3</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400050">
				<function>3</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

            
<!-- CRAC F-2.2 -->
 
			<packet>
				<function>3</function>
				<start_addr>45</start_addr>
				<quantity>5</quantity>
			</packet>

            
      </modbus>
  </protocol>
</APC_DDF>


