<?xml version="1.0"?>

<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
    ddfid="stulz_asd660cw_asd1500cw_crac_f23" ddfname="Stulz ASD660CW/ASD1500CW CRAC F2.3" ddfversion="2" canremove="yes">
  <schemaVersion>1.6</schemaVersion>

    <device deviceid="stulz_asd_header">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

        <setProductData ruleid="vendordata" field="vendor">Stulz</setProductData>
        <setProductData ruleid="modeldata" field="model">ASD660CW/ASD1500CW CRAC F2.3</setProductData>
        <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

    </device>
    
<!-- CRAC F-2.3 -->
    <device deviceid="stulz_asd_crac_f23">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
 
        <numSensor ruleid="crac_f23_supply_air_humidity">
            <type>humidity</type>
            <sensorId>SUPPLY_HUMIDITY</sensorId>
            <value>
                <mult>
                    <op><getOid>register400051</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>CRAC F-2.3 Supply Air Humidity</label>
            <sensorSet>CRAC F-2.3 Sensors</sensorSet>
        </numSensor>
 
        <numSensor ruleid="crac_f23_fan_speed">
            <type>pctofcapacity</type>
            <sensorId>UNIT_FAN_SPEED</sensorId>
            <value>
                <mult>
                    <op><getOid>register400052</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>CRAC F-2.3 Fan Speed</label>
            <sensorSet>CRAC F-2.3 Sensors</sensorSet>
        </numSensor>
 
        <numSensor ruleid="crac_f23_supply_air_temp">
            <type>temp</type>
            <sensorId>SUPPLY_AIR_TEMP</sensorId>
            <value>
                <mult>
                    <op><getOid>register400053</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>CRAC F-2.3 Supply Air Temperature</label>
            <sensorSet>CRAC F-2.3 Sensors</sensorSet>
        </numSensor>
  
        <numSensor ruleid="crac_f23_r_a_temp">
            <type>temp</type>
            <sensorId>RETURN_AIR_TEMP</sensorId>
            <value>
                <mult>
                    <op><getOid>register400054</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>CRAC F-2.3 R/A Temperature</label>
            <sensorSet>CRAC F-2.3 Sensors</sensorSet>
        </numSensor>
    
        <numSensor ruleid="crac_f23_cwvp_sensor">
            <type>pctofcapacity</type>
            <sensorId>FLUID_VALVE_PCT_OPEN</sensorId>
            <value>
                <mult>
                    <op><getOid>register400055</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>CRAC F-2.3 CWVP Sensor</label>
            <sensorSet>CRAC F-2.3 Sensors</sensorSet>
        </numSensor>
    </device>

  <protocol>
      <modbus>

<!-- CRAC F-2.3 -->
 
			<value_ref_id valid="register400051">
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400052">
				<function>3</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400053">
				<function>3</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400054">
				<function>3</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register400055">
				<function>3</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

<!-- CRAC F-2.3 -->
 
			<packet>
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>5</quantity>
			</packet>
            
      </modbus>
  </protocol>
</APC_DDF>


