<?xml version="1.0"?>
<!--This DDF is to be used on firmware versions 3.5.9 and later only.  If used on previous versions, it will not work at all -->
<!-- Test Modbus related information -->
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="symmetra_mw_ups_fw_3_5_9_plus"
	ddfname="Symmetra MW UPS FW 3.5.9 plus"
	ddfversion="13"
	canremove="no">
    <schemaVersion>1.6</schemaVersion>
    <device deviceid="symmetra_mw_ups359plus">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />

        <setProductData ruleid="vendordata" field="vendor">American Power Conversion</setProductData>
        <setProductData ruleid="modeldata" field="model">Symmetra MW UPS</setProductData>
        <setProductData ruleid="typedata" field="type">UPS</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

        <stateSensor ruleid="battery_condition">
            <type>state</type>
            <sensorId>BATTERY_CONDITION</sensorId>
            <value>
                <mapValue mapid="battery_condition_map-vm">
                    <getOid>batterycond</getOid>
                </mapValue>
            </value>
            <label>Battery Condition</label>
            <enum>battery_condition_map-em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>

        <!-- Battery Condition -->
        <valueMap ruleid="battery_condition_map-vm">
            <valueIn>0</valueIn> <valueOut>0</valueOut>
            <valueIn>1</valueIn> <valueOut>1</valueOut>
            <valueIn>2</valueIn> <valueOut>2</valueOut>
            <valueIn>*</valueIn> <valueOut>0</valueOut>
        </valueMap>
        <enumMap ruleid="battery_condition_map-em">
            <label>Good</label>
            <label>Weak</label>
            <label>Defect</label>
        </enumMap>

        <stateSensor ruleid="battery_status">
            <type>state</type>
            <sensorId>BATTSTATUS</sensorId>
            <value>
                <mapValue mapid="battery_status_map-vm">
                    <getOid>batterystatus</getOid>
                </mapValue>
            </value>
            <label>Battery Status</label>
            <enum>battery_status_map-em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>

        <!-- Battery Status -->
        <valueMap ruleid="battery_status_map-vm">
            <valueIn>0</valueIn> <valueOut>0</valueOut>
            <valueIn>1</valueIn> <valueOut>1</valueOut>
            <valueIn>2</valueIn> <valueOut>2</valueOut>
            <valueIn>*</valueIn> <valueOut>0</valueOut>
        </valueMap>
        <enumMap ruleid="battery_status_map-em">
            <label>Ok</label>
            <label>Low</label>
            <label>Depleted</label>
        </enumMap>

        <numSensor ruleid="time_on_batt">
            <type>timeinsec</type>
            <sensorId>TIME_ON_BATT</sensorId>
            <value>
                <getOid>timeonbatt</getOid>
            </value>
            <minValue>0</minValue>
            <maxValue>65535</maxValue>
            <label>Time on Battery</label>
            <sensorSet>Battery Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="time_rem">
            <type>timeinsec</type>
            <sensorId>TIME_REMAINING_ON_BATT</sensorId>
            <value>
                <getOid>timeremain</getOid>
            </value>
            <minValue>0</minValue>
            <maxValue>65535</maxValue>
            <label>Time Remaining</label>
            <sensorSet>Battery Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="est_charge_time">
            <type>timeinmin</type>
            <sensorId>EST_CHARGE_TIME</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=9999 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>estchargetime</getOid></op>
                      <op>9999</op>
                    </gt>
                  </op>
                  <!-- Greater than 9999, reset to 0-->
                  <op>0</op>
                  <op><getOid>estchargetime</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>9999</maxValue>
            <label>Estimated Charge Time</label>
            <sensorSet>Battery Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="est_charge_perc">
            <type>pctofcapacity</type>
            <sensorId>BATT_CAPACITY_LEFT</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=100 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>estchargeperc</getOid></op>
                      <op>100</op>
                    </gt>
                  </op>
                  <!-- Greater than 100, reset to 0-->
                  <op>0</op>
                  <op><getOid>estchargeperc</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>100</maxValue>
            <label>Estimated Charge Percent</label>
            <sensorSet>Battery Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="batt_1_voltage">
            <type>voltage</type>
            <sensorId>1_BATT_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>batt1voltage</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>batt1voltage</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>999.9</maxValue>
            <valueInc>0.1</valueInc>
            <label>Battery 1 Voltage</label>
            <sensorSet>Battery Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="batt_2_voltage">
            <type>voltage</type>
            <sensorId>2_BATT_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>batt2voltage</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>batt2voltage</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>999.9</maxValue>
            <valueInc>0.1</valueInc>
            <label>Battery 2 Voltage</label>
            <sensorSet>Battery Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="tot_time_on_batt">
            <type>timeinmin</type>
            <sensorId>TOT_TIME_ON_BATT</sensorId>
            <value>
                <getOid>tottimeonbatt</getOid>
            </value>
            <minValue>0</minValue>
            <maxValue>65535</maxValue>
            <label>Total Time on Battery</label>
            <sensorSet>Battery Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="tot_times_on_batt">
            <type>num</type>
            <sensorId>TOT_TIMES_ON_BATT</sensorId>
            <value>
                <getOid>tottimesonbatt</getOid>
            </value>
            <minValue>0</minValue>
            <maxValue>65535</maxValue>
            <label>Total # of Times on Battery</label>
            <sensorSet>Battery Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="tot_active_power_in">
            <type>powerW</type>
            <sensorId>TOT_ACTIVE_POWER_IN</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>totactivepowin</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>totactivepowin</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Total Active Power (input)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="tot_app_power_in">
            <type>powerVA</type>
            <sensorId>TOT_APP_POWER_IN</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>totapppowin</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>totapppowin</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Total Apparent Power (input)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="frequency_in">
            <type>frequency</type>
            <sensorId>INPUT_FREQ</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>frequencyin</getOid></op>
                              <op>999</op>
                            </gt>
                          </op>
                          <!-- Greater than 999, reset to 0-->
                          <op>0</op>
                          <op><getOid>frequencyin</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>99.9</maxValue>
            <label>Frequency (input)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="power_factor_in_1">
            <type>num/powerfactor</type>
            <sensorId>POWER_FACTOR_IN_1</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=100 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>powerfactorinl1</getOid></op>
                              <op>100</op>
                            </gt>
                          </op>
                          <!-- Greater than 100, reset to 0-->
                          <op>0</op>
                          <op><getOid>powerfactorinl1</getOid></op>
                        </if>
                    </op>
                    <op>.01</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>1</maxValue>
            <valueInc>0.01</valueInc>
            <label>Power Factor L1 (input)</label>
            <sensorSet>Power Factor Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="power_factor_in_2">
            <type>num/powerfactor</type>
            <sensorId>POWER_FACTOR_IN_2</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=100 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>powerfactorinl2</getOid></op>
                              <op>100</op>
                            </gt>
                          </op>
                          <!-- Greater than 100, reset to 0-->
                          <op>0</op>
                          <op><getOid>powerfactorinl2</getOid></op>
                        </if>
                    </op>
                    <op>.01</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>1</maxValue>
            <valueInc>0.01</valueInc>
            <label>Power Factor L2 (input)</label>
            <sensorSet>Power Factor Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="power_factor_in_3">
            <type>num/powerfactor</type>
            <sensorId>POWER_FACTOR_IN_3</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=100 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>powerfactorinl3</getOid></op>
                              <op>100</op>
                            </gt>
                          </op>
                          <!-- Greater than 100, reset to 0-->
                          <op>0</op>
                          <op><getOid>powerfactorinl3</getOid></op>
                        </if>
                    </op>
                    <op>.01</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>1</maxValue>
            <valueInc>0.01</valueInc>
            <label>Power Factor L3 (input)</label>
            <sensorSet>Power Factor Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="voltage_in_ab">
            <type>voltage</type>
            <sensorId>MAIN_INPUT_VOLTAGE_L2L_1</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>voltageinab</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>voltageinab</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>999.9</maxValue>
            <valueInc>0.1</valueInc>
            <label>Voltage L1-2 (input)</label>
            <sensorSet>Voltage Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="voltage_in_bc">
            <type>voltage</type>
            <sensorId>MAIN_INPUT_VOLTAGE_L2L_2</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>voltageinbc</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>voltageinbc</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>999.9</maxValue>
            <valueInc>0.1</valueInc>
            <label>Voltage L2-3 (input)</label>
            <sensorSet>Voltage Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="voltage_in_ca">
            <type>voltage</type>
            <sensorId>MAIN_INPUT_VOLTAGE_L2L_3</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>voltageinca</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>voltageinca</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>999.9</maxValue>
            <valueInc>0.1</valueInc>
            <label>Voltage L3-1 (input)</label>
            <sensorSet>Voltage Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="current_in_a">
            <type>amperage</type>
            <sensorId>INPUT_CURRENT_1_1_1</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=9999 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>currentina</getOid></op>
                      <op>9999</op>
                    </gt>
                  </op>
                  <!-- Greater than 9999, reset to 0-->
                  <op>0</op>
                  <op><getOid>currentina</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>9999</maxValue>
            <label>Current L1 (input)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="current_in_b">
            <type>amperage</type>
            <sensorId>INPUT_CURRENT_1_1_2</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=9999 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>currentinb</getOid></op>
                      <op>9999</op>
                    </gt>
                  </op>
                  <!-- Greater than 9999, reset to 0-->
                  <op>0</op>
                  <op><getOid>currentinb</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>9999</maxValue>
            <label>Current L2 (input)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="current_in_c">
            <type>amperage</type>
            <sensorId>INPUT_CURRENT_1_1_3</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=9999 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>currentinc</getOid></op>
                      <op>9999</op>
                    </gt>
                  </op>
                  <!-- Greater than 9999, reset to 0-->
                  <op>0</op>
                  <op><getOid>currentinc</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>9999</maxValue>
            <label>Current L3 (input)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="active_power_in_1">
            <type>powerW</type>
            <sensorId>POWER_W_IN_1</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>activepowerin1</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>activepowerin1</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Active Power L1 (input)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="active_power_in_2">
            <type>powerW</type>
            <sensorId>POWER_W_IN_2</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>activepowerin2</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>activepowerin2</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Active Power L2 (input)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="active_power_in_3">
            <type>powerW</type>
            <sensorId>POWER_W_IN_3</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>activepowerin3</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>activepowerin3</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Active Power L3 (input)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="apparent_power_in_1">
            <type>powerVA</type>
            <sensorId>POWER_VA_IN_1</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>apppowerin1</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>apppowerin1</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Apparent Power L1 (input)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="apparent_power_in_2">
            <type>powerVA</type>
            <sensorId>POWER_VA_IN_2</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>apppowerin2</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>apppowerin2</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Apparent Power L2 (input)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="apparent_power_in_3">
            <type>powerVA</type>
            <sensorId>POWER_VA_IN_3</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>apppowerin3</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>apppowerin3</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Apparent Power L3 (input)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="curr_crest_factor_in_1">
            <type>num</type>
            <sensorId>CURRENT_CREST_FACTOR_IN_1</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=500 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>currcrestfactin1</getOid></op>
                              <op>500</op>
                            </gt>
                          </op>
                          <!-- Greater than 500, reset to 0-->
                          <op>0</op>
                          <op><getOid>currcrestfactin1</getOid></op>
                        </if>
                    </op>
                    <op>.01</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>5</maxValue>
            <valueInc>0.01</valueInc>
            <label>Current Crest Factor L1 (input)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="curr_crest_factor_in_2">
            <type>num</type>
            <sensorId>CURRENT_CREST_FACTOR_IN_2</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=500 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>currcrestfactin2</getOid></op>
                              <op>500</op>
                            </gt>
                          </op>
                          <!-- Greater than 500, reset to 0-->
                          <op>0</op>
                          <op><getOid>currcrestfactin2</getOid></op>
                        </if>
                    </op>
                    <op>.01</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>5</maxValue>
            <valueInc>0.01</valueInc>
            <label>Current Crest Factor L2 (input)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="curr_crest_factor_in_3">
            <type>num</type>
            <sensorId>CURRENT_CREST_FACTOR_IN_3</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=500 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>currcrestfactin3</getOid></op>
                              <op>500</op>
                            </gt>
                          </op>
                          <!-- Greater than 500, reset to 0-->
                          <op>0</op>
                          <op><getOid>currcrestfactin3</getOid></op>
                        </if>
                    </op>
                    <op>.01</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>5</maxValue>
            <valueInc>0.01</valueInc>
            <label>Current Crest Factor L3 (input)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="main_scr_temp_1">
            <type>temp</type>
            <sensorId>MAIN_SCR_EM_TEMP_1</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=200 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>mainscrtemp1</getOid></op>
                      <op>200</op>
                    </gt>
                  </op>
                  <!-- Greater than 200, reset to 0-->
                  <op>0</op>
                  <op><getOid>mainscrtemp1</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>200</maxValue>
            <label>Main SSW SCR Temperature 1</label>
            <sensorSet>Other Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="main_scr_temp_2">
            <type>temp</type>
            <sensorId>MAIN_SCR_EM_TEMP_2</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=200 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>mainscrtemp2</getOid></op>
                      <op>200</op>
                    </gt>
                  </op>
                  <!-- Greater than 200, reset to 0-->
                  <op>0</op>
                  <op><getOid>mainscrtemp2</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>200</maxValue>
            <label>Main SSW SCR Temperature 2</label>
            <sensorSet>Other Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="main_scr_temp_3">
            <type>temp</type>
            <sensorId>MAIN_SCR_EM_TEMP_3</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=200 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>mainscrtemp3</getOid></op>
                      <op>200</op>
                    </gt>
                  </op>
                  <!-- Greater than 200, reset to 0-->
                  <op>0</op>
                  <op><getOid>mainscrtemp3</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>200</maxValue>
            <label>Main SSW SCR Temperature 3</label>
            <sensorSet>Other Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="average_ln_voltage">
            <type>voltage</type>
            <sensorId>INPUT_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>avglnvoltage</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>avglnvoltage</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>999.9</maxValue>
            <valueInc>0.1</valueInc>
            <label>Average Input Phase-neutral Voltage</label>
            <sensorSet>Voltage Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="average_input_current">
            <type>amperage</type>
            <sensorId>AVG_IN_CURR</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=9999 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>avgincurrent</getOid></op>
                      <op>9999</op>
                    </gt>
                  </op>
                  <!-- Greater than 9999, reset to 0-->
                  <op>0</op>
                  <op><getOid>avgincurrent</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>9999</maxValue>
            <label>Average Input Phase Current</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="nom_output_rating">
            <type>powerVA</type>
            <sensorId>NOM_OUTPUT_RATING</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>nomoutputrating</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>nomoutputrating</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Nominal Output Rating</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="total_load">
            <type>pctofcapacity</type>
            <sensorId>OUTPUT_LOAD_PCT</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=2500 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>totalload</getOid></op>
                              <op>2500</op>
                            </gt>
                          </op>
                          <!-- Greater than 2500, reset to 0-->
                          <op>0</op>
                          <op><getOid>totalload</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>250</maxValue>
            <valueInc>0.1</valueInc>
            <label>Total Load</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="total_load_high">
            <type>pctofcapacity</type>
            <sensorId>TOTAL_LOAD_HIGH</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=2500 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>totalloadhigh</getOid></op>
                              <op>2500</op>
                            </gt>
                          </op>
                          <!-- Greater than 2500, reset to 0-->
                          <op>0</op>
                          <op><getOid>totalloadhigh</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>250</maxValue>
            <valueInc>0.1</valueInc>
            <label>Total Load High</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="total_active_power_out">
            <type>powerW</type>
            <sensorId>OUTPUT_POWER_TOTAL</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>totactivepowout</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>totactivepowout</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Total Active Power (Output)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="total_app_power_out">
            <type>powerVA</type>
            <sensorId>OUTPUT_APPARENT_POWER_TOTAL</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>totapppowout</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>totapppowout</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Total Apparent Power (Output)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="frequency_out">
            <type>frequency</type>
            <sensorId>OUTPUT_FREQ</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>frequencyout</getOid></op>
                              <op>999</op>
                            </gt>
                          </op>
                          <!-- Greater than 999, reset to 0-->
                          <op>0</op>
                          <op><getOid>frequencyout</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>99.9</maxValue>
            <valueInc>0.1</valueInc>
            <label>Frequency (Output)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="power_factor_out_1">
            <type>num/powerfactor</type>
            <sensorId>OUTPUT_POWER_FACTOR_1</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=100 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>powerfactoroutl1</getOid></op>
                              <op>100</op>
                            </gt>
                          </op>
                          <!-- Greater than 100, reset to 0-->
                          <op>0</op>
                          <op><getOid>powerfactoroutl1</getOid></op>
                        </if>
                    </op>
                    <op>.01</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>1</maxValue>
            <valueInc>0.01</valueInc>
            <label>Power Factor L1 (Output)</label>
            <sensorSet>Power Factor Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="power_factor_out_2">
            <type>num/powerfactor</type>
            <sensorId>OUTPUT_POWER_FACTOR_2</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=100 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>powerfactoroutl2</getOid></op>
                              <op>100</op>
                            </gt>
                          </op>
                          <!-- Greater than 100, reset to 0-->
                          <op>0</op>
                          <op><getOid>powerfactoroutl2</getOid></op>
                        </if>
                    </op>
                    <op>.01</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>1</maxValue>
            <valueInc>0.01</valueInc>
            <label>Power Factor L2 (Output)</label>
            <sensorSet>Power Factor Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="power_factor_out_3">
            <type>num/powerfactor</type>
            <sensorId>OUTPUT_POWER_FACTOR_3</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=100 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>powerfactoroutl3</getOid></op>
                              <op>100</op>
                            </gt>
                          </op>
                          <!-- Greater than 100, reset to 0-->
                          <op>0</op>
                          <op><getOid>powerfactoroutl3</getOid></op>
                        </if>
                    </op>
                    <op>.01</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>1</maxValue>
            <valueInc>0.01</valueInc>
            <label>Power Factor L3 (Output)</label>
            <sensorSet>Power Factor Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="voltage_out_ab">
            <type>voltage</type>
            <sensorId>OUTPUT_VOLTAGE_L2L_1</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>voltageoutab</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>voltageoutab</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>999.9</maxValue>
            <valueInc>0.1</valueInc>
            <label>Voltage L1-2 (Output)</label>
            <sensorSet>Voltage Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="voltage_out_bc">
            <type>voltage</type>
            <sensorId>OUTPUT_VOLTAGE_L2L_2</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>voltageoutbc</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>voltageoutbc</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>999.9</maxValue>
            <valueInc>0.1</valueInc>
            <label>Voltage L2-3 (Output)</label>
            <sensorSet>Voltage Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="voltage_out_ca">
            <type>voltage</type>
            <sensorId>OUTPUT_VOLTAGE_L2L_3</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>voltageoutca</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>voltageoutca</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>999.9</maxValue>
            <valueInc>0.1</valueInc>
            <label>Voltage L3-1 (Output)</label>
            <sensorSet>Voltage Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="current_out_a">
            <type>amperage</type>
            <sensorId>UPSOUTPUTCURRENT_1</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=9999 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>currentouta</getOid></op>
                      <op>9999</op>
                    </gt>
                  </op>
                  <!-- Greater than 9999, reset to 0-->
                  <op>0</op>
                  <op><getOid>currentouta</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>9999</maxValue>
            <label>Current L1 (Output)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="current_out_b">
            <type>amperage</type>
            <sensorId>UPSOUTPUTCURRENT_2</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=9999 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>currentoutb</getOid></op>
                      <op>9999</op>
                    </gt>
                  </op>
                  <!-- Greater than 9999, reset to 0-->
                  <op>0</op>
                  <op><getOid>currentoutb</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>9999</maxValue>
            <label>Current L2 (Output)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="current_out_c">
            <type>amperage</type>
            <sensorId>UPSOUTPUTCURRENT_3</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=9999 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>currentoutc</getOid></op>
                      <op>9999</op>
                    </gt>
                  </op>
                  <!-- Greater than 9999, reset to 0-->
                  <op>0</op>
                  <op><getOid>currentoutc</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>9999</maxValue>
            <label>Current L3 (Output)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="peak_current_l1_out">
            <type>amperage</type>
            <sensorId>PEAK_CURRENT_L1_OUT</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=29999 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>pkcurrentl1out</getOid></op>
                      <op>29999</op>
                    </gt>
                  </op>
                  <!-- Greater than 29999, reset to 0-->
                  <op>0</op>
                  <op><getOid>pkcurrentl1out</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>29999</maxValue>
            <label>Peak Current L1 (output)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="peak_current_l2_out">
            <type>amperage</type>
            <sensorId>PEAK_CURRENT_L2_OUT</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=29999 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>pkcurrentl2out</getOid></op>
                      <op>29999</op>
                    </gt>
                  </op>
                  <!-- Greater than 29999, reset to 0-->
                  <op>0</op>
                  <op><getOid>pkcurrentl2out</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>29999</maxValue>
            <label>Peak Current L2 (output)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="peak_current_l3_out">
            <type>amperage</type>
            <sensorId>PEAK_CURRENT_L3_OUT</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=29999 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>pkcurrentl3out</getOid></op>
                      <op>29999</op>
                    </gt>
                  </op>
                  <!-- Greater than 29999, reset to 0-->
                  <op>0</op>
                  <op><getOid>pkcurrentl3out</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>29999</maxValue>
            <label>Peak Current L3 (output)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="active_power_out_1">
            <type>powerW</type>
            <sensorId>OUTPUT_POWER_1</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>activepowerout1</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>activepowerout1</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Active Power L1 (Output)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="active_power_out_2">
            <type>powerW</type>
            <sensorId>OUTPUT_POWER_2</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>activepowerout2</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>activepowerout2</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Active Power L2 (Output)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="active_power_out_3">
            <type>powerW</type>
            <sensorId>OUTPUT_POWER_3</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>activepowerout3</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>activepowerout3</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Active Power L3 (Output)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="apparent_power_out_1">
            <type>powerVA</type>
            <sensorId>OUTPUT_APPARENT_POWER_1</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>apppowerout1</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>apppowerout1</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Apparent Power L1 (Output)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="apparent_power_out_2">
            <type>powerVA</type>
            <sensorId>OUTPUT_APPARENT_POWER_2</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>apppowerout2</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>apppowerout2</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Apparent Power L2 (Output)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="apparent_power_out_3">
            <type>powerVA</type>
            <sensorId>OUTPUT_APPARENT_POWER_3</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>apppowerout3</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>apppowerout3</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Apparent Power L3 (Output)</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="load_l1">
            <type>pctofcapacity</type>
            <sensorId>LOAD_L1</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=2500 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>loadl1</getOid></op>
                              <op>2500</op>
                            </gt>
                          </op>
                          <!-- Greater than 2500, reset to 0-->
                          <op>0</op>
                          <op><getOid>loadl1</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>250</maxValue>
            <valueInc>0.1</valueInc>
            <label>Load L1</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="load_l2">
            <type>pctofcapacity</type>
            <sensorId>LOAD_L2</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=2500 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>loadl2</getOid></op>
                              <op>2500</op>
                            </gt>
                          </op>
                          <!-- Greater than 2500, reset to 0-->
                          <op>0</op>
                          <op><getOid>loadl2</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>250</maxValue>
            <valueInc>0.1</valueInc>
            <label>Load L2</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="load_l3">
            <type>pctofcapacity</type>
            <sensorId>LOAD_L3</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=2500 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>loadl3</getOid></op>
                              <op>2500</op>
                            </gt>
                          </op>
                          <!-- Greater than 2500, reset to 0-->
                          <op>0</op>
                          <op><getOid>loadl3</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>250</maxValue>
            <valueInc>0.1</valueInc>
            <label>Load L3</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="curr_crest_factor_out_1">
            <type>num</type>
            <sensorId>CURRENT_CREST_FACTOR_OUT_1</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=500 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>currcrestfactout1</getOid></op>
                              <op>500</op>
                            </gt>
                          </op>
                          <!-- Greater than 500, reset to 0-->
                          <op>0</op>
                          <op><getOid>currcrestfactout1</getOid></op>
                        </if>
                    </op>
                    <op>.01</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>5</maxValue>
            <valueInc>0.01</valueInc>
            <label>Current Crest Factor L1 (Output)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="curr_crest_factor_out_2">
            <type>num</type>
            <sensorId>CURRENT_CREST_FACTOR_OUT_2</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=500 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>currcrestfactout2</getOid></op>
                              <op>500</op>
                            </gt>
                          </op>
                          <!-- Greater than 500, reset to 0-->
                          <op>0</op>
                          <op><getOid>currcrestfactout2</getOid></op>
                        </if>
                    </op>
                    <op>.01</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>5</maxValue>
            <valueInc>0.01</valueInc>
            <label>Current Crest Factor L2 (Output)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="curr_crest_factor_out_3">
            <type>num</type>
            <sensorId>CURRENT_CREST_FACTOR_OUT_3</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=500 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>currcrestfactout3</getOid></op>
                              <op>500</op>
                            </gt>
                          </op>
                          <!-- Greater than 500, reset to 0-->
                          <op>0</op>
                          <op><getOid>currcrestfactout3</getOid></op>
                        </if>
                    </op>
                    <op>.01</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>5</maxValue>
            <valueInc>0.01</valueInc>
            <label>Current Crest Factor L3 (Output)</label>
            <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="avg_out_ln_voltage">
            <type>voltage</type>
            <sensorId>OUTPUT_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>avgoutlnvolt</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>avgoutlnvolt</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>999.9</maxValue>
            <valueInc>0.1</valueInc>
            <label>Average Output Phase-Neutral Voltage</label>
            <sensorSet>Voltage Sensors</sensorSet>
        </numSensor>

        <stateSensor ruleid="charge_dc_capacitors">
            <type>state</type>
            <sensorId>CHARGE_DC_CAPACITORS</sensorId>
            <value>
                <mapValue mapid="charge_dc_map-vm">
                    <getOid>chargedccap</getOid>
                </mapValue>
            </value>
            <label>Charge DC Capacitors</label>
            <enum>charge_dc_map-em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>

        <!-- Charge DC Capacitors -->
        <valueMap ruleid="charge_dc_map-vm">
            <valueIn>0</valueIn> <valueOut>0</valueOut>
            <valueIn>1</valueIn> <valueOut>1</valueOut>
            <valueIn>*</valueIn> <valueOut>0</valueOut>
        </valueMap>
        <enumMap ruleid="charge_dc_map-em">
            <label>Charging Off</label>
            <label>Charging</label>
        </enumMap>

        <numSensor ruleid="ambient_temp">
            <type>temp</type>
            <sensorId>AMBIENT_EM_TEMP_4</sensorId>
            <value>
                <!-- Validate 0 <= rawvalue <=100 -->
                <if>
                  <op>
                    <gt>
                      <op><getOid>ambienttemp</getOid></op>
                      <op>100</op>
                    </gt>
                  </op>
                  <!-- Greater than 100, reset to 0-->
                  <op>0</op>
                  <op><getOid>ambienttemp</getOid></op>
                </if>
            </value>
            <minValue>0</minValue>
            <maxValue>100</maxValue>
            <label>Ambient Temperature</label>
            <sensorSet>Other Sensors</sensorSet>
        </numSensor>

        <stateSensor ruleid="operation_mode">
            <type>state</type>
            <sensorId>OPERATION_MODE</sensorId>
            <value>
                <mapValue mapid="operation_mode_map-vm">
                    <getOid>operationmode</getOid>
                </mapValue>
            </value>
            <label>Operation Mode of the UPS</label>
            <enum>operation_mode_map-em</enum>
            <sensorSet>Other Sensors</sensorSet>
        </stateSensor>

        <!-- Operation Mode -->
        <valueMap ruleid="operation_mode_map-vm">
            <valueIn>0</valueIn> <valueOut>0</valueOut>
            <valueIn>1</valueIn> <valueOut>1</valueOut>
            <valueIn>2</valueIn> <valueOut>2</valueOut>
            <valueIn>3</valueIn> <valueOut>3</valueOut>
            <valueIn>4</valueIn> <valueOut>4</valueOut>
            <valueIn>5</valueIn> <valueOut>5</valueOut>
            <valueIn>6</valueIn> <valueOut>6</valueOut>
            <valueIn>7</valueIn> <valueOut>7</valueOut>
            <valueIn>8</valueIn> <valueOut>8</valueOut>
            <valueIn>*</valueIn> <valueOut>0</valueOut>
        </valueMap>
        <enumMap ruleid="operation_mode_map-em">
            <label>Normal</label>
            <label>On Battery</label>
            <label>SSW Bypass</label>
            <label>Off</label>
            <label>Self-Test</label>
            <label>Manual Bypass Normal</label>
            <label>Manual Bypass OnBattery</label>
            <label>Manual Bypass Off</label>
            <label>Manual Bypass Static Bypass</label>
        </enumMap>

        <numSensor ruleid="number_of_alarms">
            <type>num</type>
            <sensorId>NUM_OF_ALARMS</sensorId>
            <value>
                <getOid>numofalarms</getOid>
            </value>
            <label>Number of Alarms</label>
            <sensorSet>Other Sensors</sensorSet>
        </numSensor>

        <stateSensor ruleid="highest_alarm_severity">
            <type>state</type>
            <sensorId>HIGHEST_ALARM_SEVERITY</sensorId>
            <value>
                <mapValue mapid="highest_alarm_map-vm">
                    <getOid>highestalarmsev</getOid>
                </mapValue>
            </value>
            <label>Highest Alarm Severity</label>
            <enum>highest_alarm_map-em</enum>
            <sensorSet>Other Sensors</sensorSet>
        </stateSensor>

        <!-- Highest Alarm Severity -->
        <valueMap ruleid="highest_alarm_map-vm">
            <valueIn>0</valueIn> <valueOut>0</valueOut>
            <valueIn>1</valueIn> <valueOut>1</valueOut>
            <valueIn>2</valueIn> <valueOut>2</valueOut>
            <valueIn>3</valueIn> <valueOut>3</valueOut>
            <valueIn>*</valueIn> <valueOut>0</valueOut>
        </valueMap>
        <enumMap ruleid="highest_alarm_map-em">
            <label>None</label>
            <label>Informational</label>
            <label>Warning</label>
            <label>Critical</label>
        </enumMap>

        <numSensor ruleid="par_max_total_pow">
            <type>pctofcapacity</type>
            <sensorId>PAR_MAX_TOTAL_POW</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=2500 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>parmaxtotpow</getOid></op>
                              <op>2500</op>
                            </gt>
                          </op>
                          <!-- Greater than 2500, reset to 0-->
                          <op>0</op>
                          <op><getOid>parmaxtotpow</getOid></op>
                        </if>
                    </op>
                    <op>.1</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>250</maxValue>
            <valueInc>0.1</valueInc>
            <label>Parallel Max Total Power Percentage</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="par_tot_app_load">
            <type>powerVA</type>
            <sensorId>PAR_TOT_APP_LOAD</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>partotappload</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>partotappload</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Parallel Total Apparent Load Power</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <stateSensor ruleid="par_sys_op_mode">
            <type>state</type>
            <sensorId>PAR_SYS_OP_MODE</sensorId>
            <value>
                <mapValue mapid="par_sys_opmode_map-vm">
                    <getOid>parsysopmode</getOid>
                </mapValue>
            </value>
            <label>Parallel System Operation Mode</label>
            <enum>par_sys_opmode_map-em</enum>
            <sensorSet>Other Sensors</sensorSet>
        </stateSensor>

        <!-- Parallel System Operation Mode -->
        <valueMap ruleid="par_sys_opmode_map-vm">
            <valueIn>0</valueIn> <valueOut>0</valueOut>
            <valueIn>1</valueIn> <valueOut>1</valueOut>
            <valueIn>2</valueIn> <valueOut>2</valueOut>
            <valueIn>3</valueIn> <valueOut>3</valueOut>
            <valueIn>4</valueIn> <valueOut>4</valueOut>
            <valueIn>5</valueIn> <valueOut>5</valueOut>
            <valueIn>6</valueIn> <valueOut>6</valueOut>
            <valueIn>7</valueIn> <valueOut>7</valueOut>
            <valueIn>*</valueIn> <valueOut>0</valueOut>
        </valueMap>
        <enumMap ruleid="par_sys_opmode_map-em">
            <label>Normal</label>
            <label>On Battery</label>
            <label>Bypass, SSW On</label>
            <label>Manual Bypass, SSW On</label>
            <label>Off</label>
            <label>Fault</label>
            <label>Bypass, SSW Off</label>
            <label>Manual Bypass, SSW Off</label>
        </enumMap>

        <numSensor ruleid="tot_ava_app_pow">
            <type>powerKVA</type>
            <sensorId>TOT_AVA_APP_POW</sensorId>
            <value>
                <mult>
                    <op>
                        <!-- Validate 0 <= rawvalue <=9999 -->
                        <if>
                          <op>
                            <gt>
                              <op><getOid>totavaapppow</getOid></op>
                              <op>9999</op>
                            </gt>
                          </op>
                          <!-- Greater than 9999, reset to 0-->
                          <op>0</op>
                          <op><getOid>totavaapppow</getOid></op>
                        </if>
                    </op>
                    <op>1000</op>
                </mult>
            </value>
            <minValue>0</minValue>
            <maxValue>9999000</maxValue>
            <label>Total Available Apparent Power</label>
            <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <alarmFlags2 ruleid="alarm_batt_temp">
            <value>
                <getOid>alarmbatttemp</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Battery temperature high</activeText>
                    <inactiveText>Battery temperature OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery temperature high</activeText>
                    <inactiveText>Battery temperature OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-1</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Battery temperature low</activeText>
                    <inactiveText>Battery temperature OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery temperature low</activeText>
                    <inactiveText>Battery temperature OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-1</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_pos_batt_cb">
            <value>
                <getOid>alarmposbattcb</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Battery breaker positive open</activeText>
                    <inactiveText>Battery breaker positive closed</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery breaker positive open</activeText>
                    <inactiveText>Battery breaker positive closed</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-3</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_neg_batt_cb">
            <value>
                <getOid>alarmnegbattcb</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Battery breaker negative open</activeText>
                    <inactiveText>Battery breaker negative closed</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery breaker negative open</activeText>
                    <inactiveText>Battery breaker negative closed</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-3</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_low_batt">
            <value>
                <getOid>alarmlowbatt</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Battery low voltage warning</activeText>
                    <inactiveText>Battery low voltage warning no longer active</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery low voltage warning</activeText>
                    <inactiveText>Battery low voltage warning no longer active</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-4</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_batt_fuse_fault">
            <value>
                <getOid>alarmbattfusefault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Battery cubicle fuse blown</activeText>
                    <inactiveText>Battery cubicle fuse OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery cubicle fuse blown</activeText>
                    <inactiveText>Battery cubicle fuse OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-4</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_high_batt_warn">
            <value>
                <getOid>alarmhighbattwarn</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Battery high voltage warning</activeText>
                    <inactiveText>Battery high voltage warning no longer active</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery high voltage warning</activeText>
                    <inactiveText>Battery high voltage warning no longer active</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_low_dc_shutdown">
            <value>
                <getOid>alarmlowdcshutdown</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Battery low voltage shutdown</activeText>
                    <inactiveText>Battery low voltage shutdown no longer active</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery low voltage shutdown</activeText>
                    <inactiveText>Battery low voltage shutdown no longer active</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-5</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_high_dc_shutdown">
            <value>
                <getOid>alarmhighdcshutdown</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Battery high voltage shutdown</activeText>
                    <inactiveText>Battery high voltage shutdown no longer active</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery high voltage shutdown</activeText>
                    <inactiveText>Battery high voltage shutdown no longer active</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_batt_fault">
            <value>
                <getOid>alarmbattfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Battery weak</activeText>
                    <inactiveText>Battery OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery weak</activeText>
                    <inactiveText>Battery OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-6</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Battery defective</activeText>
                    <inactiveText>Battery OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery defective</activeText>
                    <inactiveText>Battery OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_input_fault">
            <value>
                <getOid>alarminfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Input fault - low voltage</activeText>
                    <inactiveText>Input voltage OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Input fault - low voltage</activeText>
                    <inactiveText>Input voltage OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-7</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Input fault - high voltage</activeText>
                    <inactiveText>Input voltage OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Input fault - high voltage</activeText>
                    <inactiveText>Input voltage OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-7</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_sync_error">
            <value>
                <getOid>alarmsyncerror</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Mains synchronization error</activeText>
                    <inactiveText>Mains synchronization OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Mains synchronization error</activeText>
                    <inactiveText>Mains synchronization OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-8</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_ssw_fan_fault">
            <value>
                <getOid>alarmsswfanfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Mains static switch fan weak</activeText>
                    <inactiveText>Mains static switch fan OK</inactiveText>
                </name>
                <severity>warn</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Mains static switch fan weak</activeText>
                    <inactiveText>Mains static switch fan OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-9</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Replace mains static switch fan</activeText>
                    <inactiveText>Mains static switch fan OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Replace mains static switch fan</activeText>
                    <inactiveText>Mains static switch fan OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>Mains static switch fan fault</activeText>
                    <inactiveText>Mains static switch fan OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Mains static switch fan fault</activeText>
                    <inactiveText>Mains static switch fan OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_in_fuse_fault">
            <value>
                <getOid>alarminfusefault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Input fuse blown</activeText>
                    <inactiveText>Input fuse OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Input fuse blown</activeText>
                    <inactiveText>Input fuse OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_in_sec_fuse_fault">
            <value>
                <getOid>alarminsecfusefault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Input section fuse blown</activeText>
                    <inactiveText>Input section fuse OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Input section fuse blown</activeText>
                    <inactiveText>Input section fuse OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_in_fast_error">
            <value>
                <getOid>alarminfasterror</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Input fast error detected</activeText>
                    <inactiveText>Input fast error OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Input fast error detected</activeText>
                    <inactiveText>Input fast error OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_in_ph_seq_err">
            <value>
                <getOid>alarmphseqerr</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Phase sequence error</activeText>
                    <inactiveText>Phase sequence OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Phase sequence error</activeText>
                    <inactiveText>Phase sequence OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_out_fault">
            <value>
                <getOid>alarmoutfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Output voltage low</activeText>
                    <inactiveText>Output voltage OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Output voltage low</activeText>
                    <inactiveText>Output voltage OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Output voltage high</activeText>
                    <inactiveText>Output voltage OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Output voltage high</activeText>
                    <inactiveText>Output voltage OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_output_off">
            <value>
                <getOid>alarmoutputoff</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Output off</activeText>
                    <inactiveText>Output on</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Output off</activeText>
                    <inactiveText>Output on</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_out_fuse_fault">
            <value>
                <getOid>alarmoutfusefault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Output fuse blown</activeText>
                    <inactiveText>Output fuse OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Output fuse blown</activeText>
                    <inactiveText>Output fuse OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_out_sec_fuse_fault">
            <value>
                <getOid>alarmoutsecfusefault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Output section fuse blown</activeText>
                    <inactiveText>Output section fuse OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Output section fuse blown</activeText>
                    <inactiveText>Output section fuse OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_byp_ssw_fault">
            <value>
                <getOid>alarmbypsswfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass static switch fault</activeText>
                    <inactiveText>Bypass static switch OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass static switch fault</activeText>
                    <inactiveText>Bypass static switch OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_byp_ssw_fuse_fault">
            <value>
                <getOid>alarmbypsswfusefault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass static switch fuse blown</activeText>
                    <inactiveText>Bypass static switch fuse OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass static switch fuse blown</activeText>
                    <inactiveText>Bypass static switch fuse OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_inv_temp_fault">
            <value>
                <getOid>alarminvtempfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Main inverter temperature high</activeText>
                    <inactiveText>Main inverter temperature OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Main inverter temperature high</activeText>
                    <inactiveText>Main inverter temperature OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-14</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_overload">
            <value>
                <getOid>alarmoverload</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Overload on UPS</activeText>
                    <inactiveText>Overload on UPS corrected</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Overload on UPS</activeText>
                    <inactiveText>Overload on UPS corrected</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-15</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_inv_fan_fault">
            <value>
                <getOid>alarminvfanfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Inverter fan weak</activeText>
                    <inactiveText>Inverter fan OK</inactiveText>
                </name>
                <severity>informational</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Inverter fan weak</activeText>
                    <inactiveText>Inverter fan OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-9</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Replace inverter fan</activeText>
                    <inactiveText>Inverter fan OK</inactiveText>
                </name>
                <severity>warning</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Replace inverter fan</activeText>
                    <inactiveText>Inverter fan OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>Inverter fan fault</activeText>
                    <inactiveText>Inverter fan OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Inverter fan fault</activeText>
                    <inactiveText>Inverter fan OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_inv_fuse_fault">
            <value>
                <getOid>alarminvfusefault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Inverter fuse blown</activeText>
                    <inactiveText>Inverter fuse OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Inverter fuse blown</activeText>
                    <inactiveText>Inverter fuse OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_amb_temp_fault">
            <value>
                <getOid>alarmambtempfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Ambient temperature out of range</activeText>
                    <inactiveText>Ambient temperature OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Ambient temperature out of range</activeText>
                    <inactiveText>Ambient temperature OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-16</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_bypass">
            <value>
                <getOid>alarmbypass</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass unavailable</activeText>
                    <inactiveText>Bypass available</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass unavailable</activeText>
                    <inactiveText>Bypass available</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_comm_fault">
            <value>
                <getOid>alarmcommfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Power module controller comm. error</activeText>
                    <inactiveText>Power module controller comm. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Power module controller comm. error</activeText>
                    <inactiveText>Power module controller comm. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_sec_fault">
            <value>
                <getOid>alarmsecfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Power module section fault</activeText>
                    <inactiveText>Power module section OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Power module section fault</activeText>
                    <inactiveText>Power module section OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_batt_cub_fault">
            <value>
                <getOid>alarmbattcubfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Battery cubicle communication fault</activeText>
                    <inactiveText>Battery cubicle communication OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery cubicle communication fault</activeText>
                    <inactiveText>Battery cubicle communication OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_switch_gear_fault">
            <value>
                <getOid>alarmswitchgearfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Switch gear communication fault</activeText>
                    <inactiveText>Switch gear communication OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Switch gear communication fault</activeText>
                    <inactiveText>Switch gear communication OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_mains_ssw_fan_fault">
            <value>
                <getOid>alarmmainssswfanfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Mains static switch fan comm. fault</activeText>
                    <inactiveText>Mains static switch fan comm. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Mains static switch fan comm. fault</activeText>
                    <inactiveText>Mains static switch fan comm. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_mc_disp_comm_fault">
            <value>
                <getOid>alarmmcdispcommfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Main controller to display comm. fault</activeText>
                    <inactiveText>Main controller to display comm. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Main controller to display comm. fault</activeText>
                    <inactiveText>Main controller to display comm. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_crowbar_trig">
            <value>
                <getOid>alarmcrowtrig</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Crowbar activated</activeText>
                    <inactiveText>Crowbar OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Crowbar activated</activeText>
                    <inactiveText>Crowbar OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_gnd_fault_det">
            <value>
                <getOid>alarmgndfaultdet</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Ground fault detected</activeText>
                    <inactiveText>Ground fault corrected</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Ground fault detected</activeText>
                    <inactiveText>Ground fault corrected</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_top_fan_fault">
            <value>
                <getOid>alarmtopfanfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Top fan weak</activeText>
                    <inactiveText>Top fan OK</inactiveText>
                </name>
                <severity>warn</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Top fan weak</activeText>
                    <inactiveText>Top fan OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-9</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Replace top fan</activeText>
                    <inactiveText>Top fan OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Replace top fan</activeText>
                    <inactiveText>Top fan OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>Top fan fault</activeText>
                    <inactiveText>Top fan OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Top fan fault</activeText>
                    <inactiveText>Top fan OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_main_inv_peak">
            <value>
                <getOid>alarmmaininvpeak</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Main inverter peak current limiter on</activeText>
                    <inactiveText>Main inverter peak current limiter off</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Main inverter peak current limiter on</activeText>
                    <inactiveText>Main inverter peak current limiter off</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-15</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_delta_inv_peak">
            <value>
                <getOid>alarmdeltainvpeak</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Delta inverter peak current limiter on</activeText>
                    <inactiveText>Delta inverter peak current limiter off</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Delta inverter peak current limiter on</activeText>
                    <inactiveText>Delta inverter peak current limiter off</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-15</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_main_psu_fault">
            <value>
                <getOid>alarmmainpsufault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Main power supply unit fault</activeText>
                    <inactiveText>Main power supply unit OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Main power supply unit fault</activeText>
                    <inactiveText>Main power supply unit OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_main_selv_psu_fault">
            <value>
                <getOid>alarmmainselvpsufault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Main controller SELV power supply fault</activeText>
                    <inactiveText>Main controller SELV power supply OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Main controller SELV power supply fault</activeText>
                    <inactiveText>Main controller SELV power supply OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_module_psu_fault">
            <value>
                <getOid>alarmmodulepsufault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Power module power supply unit fault</activeText>
                    <inactiveText>Power module power supply unit OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Power module power supply unit fault</activeText>
                    <inactiveText>Power module power supply unit OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_inv_sense_fault">
            <value>
                <getOid>alarminvsensefault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Main inverter current sense fault</activeText>
                    <inactiveText>Main inverter current sense OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Main inverter current sense fault</activeText>
                    <inactiveText>Main inverter current sense OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_pmc_mod_comm_fault">
            <value>
                <getOid>alarmpmcmodcommfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Power module communication fault</activeText>
                    <inactiveText>Power module communication OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Power module communication fault</activeText>
                    <inactiveText>Power module communication OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_batt1_fuse_fault">
            <value>
                <getOid>alarmbatt1fusefault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Inverter DC 1 fuse blown</activeText>
                    <inactiveText>Inverter DC 1 fuse OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Inverter DC 1 fuse blown</activeText>
                    <inactiveText>Inverter DC 1 fuse OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_batt2_fuse_fault">
            <value>
                <getOid>alarmbatt2fusefault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Inverter DC 2 fuse blown</activeText>
                    <inactiveText>Inverter DC 2 fuse OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Inverter DC 2 fuse blown</activeText>
                    <inactiveText>Inverter DC 2 fuse OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_batt_temp_sens_fault">
            <value>
                <getOid>alarmbatttempsensfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Battery temperature sensor fault</activeText>
                    <inactiveText>Battery temperature sensor OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery temperature sensor fault</activeText>
                    <inactiveText>Battery temperature sensor OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_dc_shutdown">
            <value>
                <getOid>alarmdcshutdown</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>DC collapse present</activeText>
                    <inactiveText>DC collapse no longer present</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>DC collapse present</activeText>
                    <inactiveText>DC collapse no longer present</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_main_ssw_temp_fault">
            <value>
                <getOid>alarmmainsswtempfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Mains SSW SCR temperature too high</activeText>
                    <inactiveText>Mains SSW SCR temperature OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Mains SSW SCR temperature too high</activeText>
                    <inactiveText>Mains SSW SCR temperature OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_inp_cont_fault">
            <value>
                <getOid>alarminpcontfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Input contactor fault</activeText>
                    <inactiveText>Input contactor OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Input contactor fault</activeText>
                    <inactiveText>Input contactor OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_inp_freq_fault">
            <value>
                <getOid>alarminpfreqfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Input frequency fault</activeText>
                    <inactiveText>Input frequency OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Input frequency fault</activeText>
                    <inactiveText>Input frequency OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_out_cont_fault">
            <value>
                <getOid>alarmoutcontfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Output contactor fault</activeText>
                    <inactiveText>Output contactor OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Output contactor fault</activeText>
                    <inactiveText>Output contactor OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_out_fast_error">
            <value>
                <getOid>alarmfasterror</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Output fast error detected</activeText>
                    <inactiveText>Output fast error OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Output fast error detected</activeText>
                    <inactiveText>Output fast error OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_inp_capa_temp">
            <value>
                <getOid>alarminpcapatemp</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>AC input capacitor temperature high</activeText>
                    <inactiveText>AC input capacitor temperature OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>AC input capacitor temperature high</activeText>
                    <inactiveText>AC input capacitor temperature OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_out_capa_temp">
            <value>
                <getOid>alarmoutcapatemp</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>AC output capacitor temperature high</activeText>
                    <inactiveText>AC output capacitor temperature OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>AC output capacitor temperature high</activeText>
                    <inactiveText>AC output capacitor temperature OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_dc_capa_temp">
            <value>
                <getOid>alarmdccapatemp</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>DC capacitor temperature high</activeText>
                    <inactiveText>DC capacitor temperature OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>DC capacitor temperature high</activeText>
                    <inactiveText>DC capacitor temperature OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_choke_temp_switch">
            <value>
                <getOid>alarmchoketempswitch</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Power module choke temp. switch fault</activeText>
                    <inactiveText>Power module choke temp. switch OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Power module choke temp. switch fault</activeText>
                    <inactiveText>Power module choke temp. switch OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_heat_sink_switch">
            <value>
                <getOid>alarmheatsinkswitch</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Power module heatsink temp. switch fault</activeText>
                    <inactiveText>Power module heatsink temp. switch OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Power module heatsink temp. switch fault</activeText>
                    <inactiveText>Power module heatsink temp. switch OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-1</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_delta_temp_switch">
            <value>
                <getOid>alarmdeltatempswitch</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Delta transformer temp. switch fault</activeText>
                    <inactiveText>Delta transformer temp. switch OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Delta transformer temp. switch fault</activeText>
                    <inactiveText>Delta transformer temp. switch OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_section_locked">
            <value>
                <getOid>alarmsectionlocked</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Section locked by section manager</activeText>
                    <inactiveText>Section unlocked</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Section locked by section manager</activeText>
                    <inactiveText>Section unlocked</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_sg_earth_fault">
            <value>
                <getOid>alarmsgearthfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Switch gear earth fault</activeText>
                    <inactiveText>Switch gear earth OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Switch gear earth fault</activeText>
                    <inactiveText>Switch gear earth OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_load_disconn">
            <value>
                <getOid>alarmloaddisconn</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Load is disconnected</activeText>
                    <inactiveText>Load is connected</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Load is disconnected</activeText>
                    <inactiveText>Load is connected</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_igbthigh_status">
            <value>
                <getOid>alarmigbthighstatus</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>IGBT high switch fault</activeText>
                    <inactiveText>IGBT high switch OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>IGBT high switch fault</activeText>
                    <inactiveText>IGBT high switch OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_igbtlow_status">
            <value>
                <getOid>alarmigbtlowstatus</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>IGBT low switch fault</activeText>
                    <inactiveText>IGBT low switch OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>IGBT low switch fault</activeText>
                    <inactiveText>IGBT low switch OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_igbtdc_status">
            <value>
                <getOid>alarmigbtdcstatus</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>IGBT DC high fault</activeText>
                    <inactiveText>IGBT DC switch OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>IGBT DC high fault</activeText>
                    <inactiveText>IGBT DC switch OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>IGBT DC low fault</activeText>
                    <inactiveText>IGBT DC switch OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>IGBT DC low fault</activeText>
                    <inactiveText>IGBT DC switch OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_dc_high">
            <value>
                <getOid>alarmdchigh</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Section DC high</activeText>
                    <inactiveText>Section DC OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Section DC high</activeText>
                    <inactiveText>Section DC OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_cbus_term_fault">
            <value>
                <getOid>alarmcbustermfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>CBUS terminator fault</activeText>
                    <inactiveText>CBUS terminator OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>CBUS terminator fault</activeText>
                    <inactiveText>CBUS terminator OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_sec_disable">
            <value>
                <getOid>alarmsecdisabled</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Section is disabled</activeText>
                    <inactiveText>Section enabled</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Section is disabled</activeText>
                    <inactiveText>Section enabled</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_disch_batt">
            <value>
                <getOid>alarmdischbatt</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Discharging batteries</activeText>
                    <inactiveText>No Discharge</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Discharging batteries</activeText>
                    <inactiveText>No Discharge</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_abus_term_fault">
            <value>
                <getOid>alarmabustermfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>ABUS terminator fault</activeText>
                    <inactiveText>ABUS terminator OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>ABUS terminator fault</activeText>
                    <inactiveText>ABUS terminator OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_iso_selv_psu_fault">
            <value>
                <getOid>alarmselvpsufault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>MC Isolated SELV PSU fault</activeText>
                    <inactiveText>MC Isolated SELV PSU OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>MC Isolated SELV PSU fault</activeText>
                    <inactiveText>MC Isolated SELV PSU OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_par_can_comm_err">
            <value>
                <getOid>alarmparcancommerr</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Parallel CAN comm. error - cable 1</activeText>
                    <inactiveText>Parallel CAN comm. cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Parallel CAN comm. error - cable 1</activeText>
                    <inactiveText>Parallel CAN comm. cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Parallel CAN comm. error - cable 2</activeText>
                    <inactiveText>Parallel CAN comm. cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Parallel CAN comm. error - cable 2</activeText>
                    <inactiveText>Parallel CAN comm. cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>Parallel CAN comm. error - cable 1 and 2</activeText>
                    <inactiveText>Parallel CAN comm. cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Parallel CAN comm. error - cable 1 and 2</activeText>
                    <inactiveText>Parallel CAN comm. cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_norm_batt_op">
            <value>
                <getOid>alarmnormbattop</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Normal and battery operation</activeText>
                    <inactiveText>Normal and battery operation corrected</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Normal and battery operation</activeText>
                    <inactiveText>Normal and battery operation corrected</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-13</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_ups_num_err">
            <value>
                <getOid>alarmupsnumerr</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>UPS number error present</activeText>
                    <inactiveText>No UPS number error present</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>UPS number error present</activeText>
                    <inactiveText>No UPS number error present</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_no_mast_pres">
            <value>
                <getOid>alarmnomastpres</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>No master present</activeText>
                    <inactiveText>Master present</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>No master present</activeText>
                    <inactiveText>Master present</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_parr_unit_dis">
            <value>
                <getOid>alarmparrunitdis</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Parallel units disabled</activeText>
                    <inactiveText>Parallel units enabled</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Parallel units disabled</activeText>
                    <inactiveText>Parallel units enabled</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_pbus_term_fault">
            <value>
                <getOid>alarmpbustermfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>PBUS Termination fault on cable 1</activeText>
                    <inactiveText>PBUS termination on cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>PBUS Termination fault on cable 1</activeText>
                    <inactiveText>PBUS termination on cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>PBUS Termination fault on cable 2</activeText>
                    <inactiveText>PBUS termination on cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>PBUS Termination fault on cable 2</activeText>
                    <inactiveText>PBUS termination on cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>PBUS Termination fault on cable 1 and 2</activeText>
                    <inactiveText>PBUS termination on cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>PBUS Termination fault on cable 1 and 2</activeText>
                    <inactiveText>PBUS termination on cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_num_parr_ups">
            <value>
                <getOid>alarmnumparrups</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Number of parallel UPSs error present</activeText>
                    <inactiveText>No number of parallel UPSs error present</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Number of parallel UPSs error present</activeText>
                    <inactiveText>No number of parallel UPSs error present</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_main_ssw_temp_err">
            <value>
                <getOid>alarmmainsswtemperr</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Mains SSW SCR temperature sensor fault</activeText>
                    <inactiveText>Mains SSW SCR temperature sensor OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Mains SSW SCR temperature sensor fault</activeText>
                    <inactiveText>Mains SSW SCR temperature sensor OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_bypass_sync_err">
            <value>
                <getOid>alarmbypasssyncerr</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass synchronization error</activeText>
                    <inactiveText>Bypass synchronization OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass synchronization error</activeText>
                    <inactiveText>Bypass synchronization OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-10</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_bypass_fault">
            <value>
                <getOid>alarmbypassfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass voltage low</activeText>
                    <inactiveText>Bypass voltage OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass voltage low</activeText>
                    <inactiveText>Bypass voltage OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-11</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Bypass voltage high</activeText>
                    <inactiveText>Bypass voltage OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass voltage high</activeText>
                    <inactiveText>Bypass voltage OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-11</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_bypass_ssw_fault">
            <value>
                <getOid>alarmbypasssswfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass static switch fault</activeText>
                    <inactiveText>Bypass static switch OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass static switch fault</activeText>
                    <inactiveText>Bypass static switch OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_bypass_ssw_backf">
            <value>
                <getOid>alarmbypasssswbackf</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass static switch backfeed protect on</activeText>
                    <inactiveText>Bypass static switch backfeed protect off</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass static switch backfeed protect on</activeText>
                    <inactiveText>Bypass static switch backfeed protect off</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>
        <alarmFlags2 ruleid="alarm_ssw_psu_fault">
            <value>
                <getOid>alarmsswpsufault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass static switch power supply fault</activeText>
                    <inactiveText>Bypass static switch power supply unit OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass static switch power supply fault</activeText>
                    <inactiveText>Bypass static switch power supply unit OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_byp_inp_freq_fault">
            <value>
                <getOid>alarmbypinpfreqfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass input frequency fault</activeText>
                    <inactiveText>Bypass input frequency OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass input frequency fault</activeText>
                    <inactiveText>Bypass input frequency OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_byp_fast_err">
            <value>
                <getOid>alarmbypfasterr</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass fast error detected</activeText>
                    <inactiveText>Bypass fast error OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass fast error detected</activeText>
                    <inactiveText>Bypass fast error OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_relay_board_fault">
            <value>
                <getOid>alarmrelayboardfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Relay board CAN I/O fault</activeText>
                    <inactiveText>Relay board CAN I/O OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Relay board CAN I/O fault</activeText>
                    <inactiveText>Relay board CAN I/O OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_ac_cap_bank_fault">
            <value>
                <getOid>alarmaccapbankfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>AC capacitor bank weak</activeText>
                    <inactiveText>AC capacitor bank OK</inactiveText>
                </name>
                <severity>warn</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>AC capacitor bank weak</activeText>
                    <inactiveText>AC capacitor bank OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Replace AC capacitor bank</activeText>
                    <inactiveText>AC capacitor bank OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Replace AC capacitor bank</activeText>
                    <inactiveText>AC capacitor bank OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>AC capacitor bank fault</activeText>
                    <inactiveText>AC capacitor bank OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>AC capacitor bank fault</activeText>
                    <inactiveText>AC capacitor bank OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_dc_cap_bank_fault">
            <value>
                <getOid>alarmdccapbankfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>DC capacitor bank weak</activeText>
                    <inactiveText>DC capacitor bank OK</inactiveText>
                </name>
                <severity>warn</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>DC capacitor bank weak</activeText>
                    <inactiveText>DC capacitor bank OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Replace DC capacitor bank</activeText>
                    <inactiveText>DC capacitor bank OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Replace DC capacitor bank</activeText>
                    <inactiveText>DC capacitor bank OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>DC capacitor bank fault</activeText>
                    <inactiveText>DC capacitor bank OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>DC capacitor bank fault</activeText>
                    <inactiveText>DC capacitor bank OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_batt_gnd_error">
            <value>
                <getOid>alarmbattgnderror</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Battery ground fault</activeText>
                    <inactiveText>Battery ground OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Battery ground fault</activeText>
                    <inactiveText>Battery ground OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_in_iso_transf_temp">
            <value>
                <getOid>alarminisotransftemp</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Input isolation transformer temp. high</activeText>
                    <inactiveText>Input isolation transformer temp. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Input isolation transformer temp. high</activeText>
                    <inactiveText>Input isolation transformer temp. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_in_freq_low">
            <value>
                <getOid>alarminfreqlow</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Input frequency too low</activeText>
                    <inactiveText>Input frequency OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Input frequency too low</activeText>
                    <inactiveText>Input frequency OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_in_freq_high">
            <value>
                <getOid>alarminfreqhigh</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Input frequency too high</activeText>
                    <inactiveText>Input frequency OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Input frequency too high</activeText>
                    <inactiveText>Input frequency OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_out_iso_transf_temp">
            <value>
                <getOid>alarmoutisotransftemp</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Output isolation transformer temp. high</activeText>
                    <inactiveText>Output isolation transformer temp. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Output isolation transformer temp. high</activeText>
                    <inactiveText>Output isolation transformer temp. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_out_freq_low">
            <value>
                <getOid>alarmoutfreqlow</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Output frequency too low</activeText>
                    <inactiveText>Output frequency OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Output frequency too low</activeText>
                    <inactiveText>Output frequency OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_out_freq_high">
            <value>
                <getOid>alarmoutfreqhigh</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Output frequency too high</activeText>
                    <inactiveText>Output frequency OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Output frequency too high</activeText>
                    <inactiveText>Output frequency OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_dc_on_output">
            <value>
                <getOid>alarmdconoutput</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>DC on output detected</activeText>
                    <inactiveText>No DC on output</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>DC on output detected</activeText>
                    <inactiveText>No DC on output</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_byp_ssw_scr_temp">
            <value>
                <getOid>alarmbypsswscrtemp</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass static switch temperature fault</activeText>
                    <inactiveText>Bypass static switch temperature OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass static switch temperature fault</activeText>
                    <inactiveText>Bypass static switch temperature OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-12</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_rs485_comm_fault">
            <value>
                <getOid>alarmrs485commfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Parallel RS485 comm. error - cable 1</activeText>
                    <inactiveText>Parallel RS485 comm. cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Parallel RS485 comm. error - cable 1</activeText>
                    <inactiveText>Parallel RS485 comm. cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Parallel RS485 comm. error - cable 2</activeText>
                    <inactiveText>Parallel RS485 comm. cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Parallel RS485 comm. error - cable 2</activeText>
                    <inactiveText>Parallel RS485 comm. cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>Parallel RS485 comm. error - cable 1 and 2</activeText>
                    <inactiveText>Parallel RS485 comm. cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Parallel RS485 comm. error - cable 1 and 2</activeText>
                    <inactiveText>Parallel RS485 comm. cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_ext_sync_comm_fault">
            <value>
                <getOid>alarmextsynccommfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Ext. sync source comm. error - cable 1</activeText>
                    <inactiveText>Ext. sync source comm. cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Ext. sync source comm. error - cable 1</activeText>
                    <inactiveText>Ext. sync source comm. cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Ext. sync source comm. error - cable 2</activeText>
                    <inactiveText>Ext. sync source comm. cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Ext. sync source comm. error - cable 2</activeText>
                    <inactiveText>Ext. sync source comm. cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>Ext. sync source comm. error - cable 1 and 2</activeText>
                    <inactiveText>Ext. sync source comm. cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Ext. sync source comm. error - cable 1 and 2</activeText>
                    <inactiveText>Ext. sync source comm. cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_ext_source_comm_fault">
            <value>
                <getOid>alarmextsourcecommfault</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Ext. sync source comm. error - cable 1</activeText>
                    <inactiveText>Ext. sync source comm. cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Ext. sync source comm. error - cable 1</activeText>
                    <inactiveText>Ext. sync source comm. cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>Ext. sync source comm. error - cable 2</activeText>
                    <inactiveText>Ext. sync source comm. cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Ext. sync source comm. error - cable 2</activeText>
                    <inactiveText>Ext. sync source comm. cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="3" log="no">
                <name>
                    <activeText>Ext. sync source comm. error - cable 1 and 2</activeText>
                    <inactiveText>Ext. sync source comm. cable 1 and 2 OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Ext. sync source comm. error - cable 1 and 2</activeText>
                    <inactiveText>Ext. sync source comm. cable 1 and 2 OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_emer_pow_off">
            <value>
                <getOid>alarmemerpowoff</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>UPS off</activeText>
                    <inactiveText>UPS on line (normal operation)</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>UPS off</activeText>
                    <inactiveText>UPS on line (normal operation)</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-0</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_delt_trans_temp">
            <value>
                <getOid>alarmdelttranstemp</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Delta transformer temp high</activeText>
                    <inactiveText>Delta transformer temp OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Delta transformer temp high</activeText>
                    <inactiveText>Delta transformer temp OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_switch_choke_temp">
            <value>
                <getOid>alarmswitchchoketemp</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Power module choke temp. switch fault</activeText>
                    <inactiveText>Power module choke temp. switch OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Power module choke temp. switch fault</activeText>
                    <inactiveText>Power module choke temp. switch OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_neut_choke_temp">
            <value>
                <getOid>alarmneutchoketemp</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bonding choke temperature high</activeText>
                    <inactiveText>Bonding choke temperature OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bonding choke temperature high</activeText>
                    <inactiveText>Bonding choke temperature OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-16</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_neut_choke_earth">
            <value>
                <getOid>alarmneutchokeearth</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bonding choke ground fault</activeText>
                    <inactiveText>Bonding choke ground fault corrected</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bonding choke ground fault</activeText>
                    <inactiveText>Bonding choke ground fault corrected</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_cbus_rs485_comm">
            <value>
                <getOid>alarmcbusrs485comm</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>CBUS RS485 communication lost</activeText>
                    <inactiveText>CBUS RS485 communication OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>CBUS RS485 communication lost</activeText>
                    <inactiveText>CBUS RS485 communication OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_force_ext_sync">
            <value>
                <getOid>alarmforceextsync</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>System on external sync source</activeText>
                    <inactiveText>No external sync source</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>System on external sync source</activeText>
                    <inactiveText>No external sync source</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_amb_temp_fault2">
            <value>
                <getOid>alarmambtempfault2</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Ambient temperature sensor fault</activeText>
                    <inactiveText>Ambient temperature sensor OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Ambient temperature sensor fault</activeText>
                    <inactiveText>Ambient temperature sensor OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_powmod_cont_exc">
            <value>
                <getOid>alarmpowmodcontexc</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>PMC exception present</activeText>
                    <inactiveText>No PMC exception</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>PMC exception present</activeText>
                    <inactiveText>No PMC exception</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_main_cont_exc">
            <value>
                <getOid>alarmmaincontexc</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>MC exception present</activeText>
                    <inactiveText>No MC exception</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>MC exception present</activeText>
                    <inactiveText>No MC exception</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_sys_locked">
            <value>
                <getOid>alarmsyslocked</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>System locked in bypass operation</activeText>
                    <inactiveText>System operation lock released</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>System locked in bypass operation</activeText>
                    <inactiveText>System operation lock released</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-18</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
            <alarmFlagsTest match="2" log="no">
                <name>
                    <activeText>System locked in battery operation</activeText>
                    <inactiveText>System operation lock released</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>System locked in battery operation</activeText>
                    <inactiveText>System operation lock released</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-18</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_backfeed_prot">
            <value>
                <getOid>alarmbackfeedprot</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Backfeed protection activated</activeText>
                    <inactiveText>Backfeed protection not activated</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Backfeed protection activated</activeText>
                    <inactiveText>Backfeed protection not activated</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_nomsys_voltage">
            <value>
                <getOid>alarmnomsysvoltage</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Nominal system voltage config. fault</activeText>
                    <inactiveText>Nominal system voltage config. fault OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Nominal system voltage config. fault</activeText>
                    <inactiveText>Nominal system voltage config. fault OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_nomsys_freq">
            <value>
                <getOid>alarmnomsysfreq</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Nominal system frequency config. fault</activeText>
                    <inactiveText>Nominal system frequency config. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Nominal system frequency config. fault</activeText>
                    <inactiveText>Nominal system frequency config. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_inv_frame_size">
            <value>
                <getOid>alarminvframesize</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Inverter frame size config. fault</activeText>
                    <inactiveText>Inverter frame size config. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Inverter frame size config. fault</activeText>
                    <inactiveText>Inverter frame size config. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_nom_byp_voltage">
            <value>
                <getOid>alarmnombypvoltage</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass nominal system voltage config. fault</activeText>
                    <inactiveText>Bypass nominal system voltage config. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass nominal system voltage config. fault</activeText>
                    <inactiveText>Bypass nominal system voltage config. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_nom_byp_freq">
            <value>
                <getOid>alarmnombypfreq</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass nominal system frequency config. fault</activeText>
                    <inactiveText>Bypass nominal system frequency config. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass nominal system frequency config. fault</activeText>
                    <inactiveText>Bypass nominal system frequency config. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_firm_rev_config">
            <value>
                <getOid>alarmfirmrevconfig</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Parallel firmware revision config. fault</activeText>
                    <inactiveText>Parallel firmware revision config. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Parallel firmware revision config. fault</activeText>
                    <inactiveText>Parallel firmware revision config. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_byp_switch_config">
            <value>
                <getOid>alarmbypswitchconfig</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Bypass switch config. fault</activeText>
                    <inactiveText>Bypass switch config. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Bypass switch config. fault</activeText>
                    <inactiveText>Bypass switch config. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_num_ups_config">
            <value>
                <getOid>alarmnumupsconfig</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Number of UPSs config. fault</activeText>
                    <inactiveText>Number of UPSs config. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Number of UPSs config. fault</activeText>
                    <inactiveText>Number of UPSs config. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
                    <recommendedActionId><mapValue mapid="recommended_actions_map-vm">RA-2</mapValue></recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

        <alarmFlags2 ruleid="alarm_auto_restart_config">
            <value>
                <getOid>alarmautorestartconfig</getOid>
            </value>
            <alarmFlagsTest match="1" log="no">
                <name>
                    <activeText>Automatic restart config. fault</activeText>
                    <inactiveText>Automatic restart config. OK</inactiveText>
                </name>
                <severity>error</severity>
                <category>modbus alarm</category>
                <description>
                    <activeText>Automatic restart config. fault</activeText>
                    <inactiveText>Automatic restart config. OK</inactiveText>
                </description>
                <alarmRecommendedActions>
					<recommendedActionId>
						<mapValue mapid="recommended_actions_map-vm">RA-2</mapValue>
					</recommendedActionId>
				</alarmRecommendedActions>
			</alarmFlagsTest>
		</alarmFlags2>

		<!-- update request, DDF - 1102, updated sensors -->

		<alarmFlags2 ruleid="alarm_relay_input_forced_battery_operation">
			<value>
				<getOid>alarmrelayinputforcedbatteryoperation</getOid>
			</value>
			<alarmFlagsTest match="1" log="no">
				<name>
					<activeText>Relay input forced battery operation on</activeText>
					<inactiveText>Relay input forced battery operation off</inactiveText>
				</name>
				<severity>error</severity>
				<category>modbus alarm</category>
				<description>
					<activeText>Relay input forced battery operation on</activeText>
					<inactiveText>Relay input forced battery operation off</inactiveText>
				</description>
				<alarmRecommendedActions>
					<recommendedActionId>
						<mapValue mapid="recommended_actions_map-vm">RA-2</mapValue>
					</recommendedActionId>
				</alarmRecommendedActions>
			</alarmFlagsTest>
		</alarmFlags2>

		<alarmFlags2 ruleid="alarm_section_top_fan_module_fault">
			<value>
				<getOid>alarmsectiontopfanmodulefault</getOid>
			</value>
			<alarmFlagsTest match="1" log="no">
				<name>
					<activeText>Alarm Section top fan module fault</activeText>
					<inactiveText>Alarm Section top fan module OK</inactiveText>
				</name>
				<severity>error</severity>
				<category>modbus alarm</category>
				<description>
					<activeText>Alarm Section top fan module fault</activeText>
					<inactiveText>Alarm Section top fan module OK</inactiveText>
				</description>
				<alarmRecommendedActions>
					<recommendedActionId>
						<mapValue mapid="recommended_actions_map-vm">RA-2</mapValue>
					</recommendedActionId>
				</alarmRecommendedActions>
			</alarmFlagsTest>
		</alarmFlags2>



		<alarmFlags2 ruleid="alarm_power_module_fan_module_fault">
			<value>
				<getOid>alarmpowermodulefanmodulefault</getOid>
			</value>
			<alarmFlagsTest match="1" log="no">
				<name>
					<activeText>Alarm Power module fan module fault</activeText>
					<inactiveText>Alarm Power module fan module OK</inactiveText>
				</name>
				<severity>error</severity>
				<category>modbus alarm</category>
				<description>
					<activeText>Alarm Power module fan module fault</activeText>
					<inactiveText>Alarm Power module fan module OK</inactiveText>
				</description>
				<alarmRecommendedActions>
					<recommendedActionId>
						<mapValue mapid="recommended_actions_map-vm">RA-2</mapValue>
					</recommendedActionId>
				</alarmRecommendedActions>
			</alarmFlagsTest>
		</alarmFlags2>



		<alarmFlags2 ruleid="alarm_main_ssw_fan_module_fault">
			<value>
				<getOid>alarmmainsswfanmodulefault</getOid>
			</value>
			<alarmFlagsTest match="1" log="no">
				<name>
					<activeText>Alarm Main SSW fan module fault</activeText>
					<inactiveText>Alarm Main SSW fan module OK</inactiveText>
				</name>
				<severity>error</severity>
				<category>modbus alarm</category>
				<description>
					<activeText>Alarm Main SSW fan module fault</activeText>
					<inactiveText>Alarm Main SSW fan module OK</inactiveText>
				</description>
				<alarmRecommendedActions>
					<recommendedActionId>
						<mapValue mapid="recommended_actions_map-vm">RA-2</mapValue>
					</recommendedActionId>
				</alarmRecommendedActions>
			</alarmFlagsTest>
		</alarmFlags2>

		<alarmFlags2 ruleid="alarm_section_in_hot_standby">
			<value>
				<getOid>alarmsectioninhotstandby</getOid>
			</value>
			<alarmFlagsTest match="1" log="no">
				<name>
					<activeText>Alarm Section in hot standby</activeText>
					<inactiveText>Alarm Section no longer in hot standby</inactiveText>
				</name>
				<severity>error</severity>
				<category>modbus alarm</category>
				<description>
					<activeText>Alarm Section in hot standby</activeText>
					<inactiveText>Alarm Section no longer in hot standby</inactiveText>
				</description>
				<alarmRecommendedActions>
					<recommendedActionId>
						<mapValue mapid="recommended_actions_map-vm">RA-2</mapValue>
					</recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>

		<alarmFlags2 ruleid="alarm_relay_input_request_bypass_lock">
			<value>
				<getOid>alarmrelayinputrequestbypasslock</getOid>
			</value>
			<alarmFlagsTest match="1" log="no">
				<name>
					<activeText>Alarm relay input request Bypass lock</activeText>
					<inactiveText>Alarm relay input request Bypass lock cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>modbus alarm</category>
				<description>
					<activeText>Alarm relay input request Bypass is locked.</activeText>
					<inactiveText>Alarm relay input request Bypass is no longer locked.</inactiveText>
				</description>
				<alarmRecommendedActions>
					<recommendedActionId>
						<mapValue mapid="recommended_actions_map-vm">RA-2</mapValue>
					</recommendedActionId>
                </alarmRecommendedActions>
            </alarmFlagsTest>
        </alarmFlags2>
		
		 <alarmFlags ruleid="alarm_nominal_system_rating_kva_configuration">
      <value>
        <getOid>NOMINAL_SYSTEM_RATING_KVA_CONFIG</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Alarm Nominal system rating kVA configuration Condition Present</activeText>
          <inactiveText>Alarm Nominal system rating kVA configuration Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Alarm Nominal system rating kVA configuration Condition Present</activeText>
          <inactiveText>Alarm Nominal system rating kVA configuration Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="alarm_system_stay_in_bypass_due_to_overload_">
      <value>
        <getOid>SYSTEM_STAY_IN_BYPASS_DUE_TO_OVERLOAD</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Alarm System stay in bypass due to overload  Condition Present</activeText>
          <inactiveText>Alarm System stay in bypass due to overload  Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Alarm System stay in bypass due to overload  Condition Present</activeText>
          <inactiveText>Alarm System stay in bypass due to overload  Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="alarm_nominal_bypass_rating_load_over_limit_">
      <value>
        <getOid>NOMINAL_BYPASS_RATING_LOAD_OVER_LIMIT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Alarm Nominal bypass rating load over limit  Condition Present</activeText>
          <inactiveText>Alarm Nominal bypass rating load over limit  Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Alarm Nominal bypass rating load over limit  Condition Present</activeText>
          <inactiveText>Alarm Nominal bypass rating load over limit  Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="alarm_nominal_system_rating_load_over_limit">
      <value>
        <getOid>NOMINAL_SYSTEM_RATING_LOAD_OVER_LIMIT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Alarm Nominal system rating load over limit Condition Present</activeText>
          <inactiveText>Alarm Nominal system rating load over limit Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Alarm Nominal system rating load over limit Condition Present</activeText>
          <inactiveText>Alarm Nominal system rating load over limit Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>

    <alarmFlags ruleid="bypass-SSW-backfeed-protection-contactor-fault">
      <value>
        <getOid>BYPASS_SSW_BACKFEED_PROTECTION_CONTACTOR_FAULT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Bypass SSW Backfeed Protection Contactor Fault Present</activeText>
          <inactiveText>Bypass SSW Backfeed Protection Contactor Fault Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Bypass SSW Backfeed Protection Contactor Fault Present</activeText>
          <inactiveText>Bypass SSW Backfeed Protection Contactor Fault Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="bypass-SSW-backfeed-protection-cable-fault">
      <value>
        <getOid>BYPASS_SSW_BACKFEED_PROTECTION_CABLE_FAULT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Bypass SSW Backfeed Protection Cable Fault Present</activeText>
          <inactiveText>Bypass SSW Backfeed Protection Cable Fault Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Bypass SSW Backfeed Protection Cable Fault Present</activeText>
          <inactiveText>Bypass SSW Backfeed Protection Cable Fault Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="check-backplane-fuse">
      <value>
        <getOid>CHECK_BACKPLANE_FUSE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Check Backplane Fuse</activeText>
          <inactiveText>Check Backplane Fuse Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Check the backplane fuse.</activeText>
          <inactiveText>The backplane fuse has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>

	<alarmFlags ruleid="alarm_battery_high_temperature_shutdown">
      <value>
        <getOid>ALARM_BATTERY_HIGH_TEMPERATURE_SHUTDOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Alarm Battery high temperature shutdown Condition Present</activeText>
          <inactiveText>Alarm Battery high temperature shutdown Condition Cleared</inactiveText>
        </name>
        <severity>error</severity>
        <category>system</category>
        <description>
          <activeText>Alarm Battery high temperature shutdown Condition Present</activeText>
          <inactiveText>Alarm Battery high temperature shutdown Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="alarm_battery_high_current_shutdown">
      <value>
        <getOid>ALARM_BATTERY_HIGH_CURRENT_SHUTDOWN</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Alarm Battery high current shutdown Condition Present</activeText>
          <inactiveText>Alarm Battery high current shutdown Condition Cleared</inactiveText>
        </name>
        <severity>error</severity>
        <category>system</category>
        <description>
          <activeText>Alarm Battery high current shutdown Condition Present</activeText>
          <inactiveText>Alarm Battery high current shutdown Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
	<alarmFlags ruleid="alarm_battery_current_over_limit">
      <value>
        <getOid>ALARM_BATTERY_CURRENT_OVER_LIMIT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Alarm Battery current over limit Condition Present</activeText>
          <inactiveText>Alarm Battery current over limit Condition Cleared</inactiveText>
        </name>
        <severity>error</severity>
        <category>system</category>
        <description>
          <activeText>Alarm Battery current over limit Condition Present</activeText>
          <inactiveText>Alarm Battery current over limit Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
	<alarmFlags ruleid="alarm_relay_input_minor_battery_fault">
      <value>
        <getOid>ALARM_RELAY_INPUT_MINOR_BATTERY_FAULT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Alarm Relay input Minor battery fault Condition Present</activeText>
          <inactiveText>Alarm Relay input Minor battery fault Condition Cleared</inactiveText>
        </name>
        <severity>error</severity>
        <category>system</category>
        <description>
          <activeText>Alarm Relay input Minor battery fault Condition Present</activeText>
          <inactiveText>Alarm Relay input Minor battery fault Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
	<alarmFlags ruleid="alarm_relay_input_major_battery_fault">
      <value>
        <getOid>ALARM_RELAY_INPUT_MAJOR_BATTERY_FAULT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Alarm Relay input Major battery fault Condition Present</activeText>
          <inactiveText>Alarm Relay input Major battery fault Condition Cleared</inactiveText>
        </name>
        <severity>error</severity>
        <category>system</category>
        <description>
          <activeText>Alarm Relay input Major battery fault Condition Present</activeText>
          <inactiveText>Alarm Relay input Major battery fault Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
	<alarmFlags ruleid="alarm_battery_voltage_high">
      <value>
        <getOid>ALARM_BATTERY_VOLTAGE_HIGH</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Alarm Battery voltage high Condition Present</activeText>
          <inactiveText>Alarm Battery voltage high Condition Cleared</inactiveText>
        </name>
        <severity>error</severity>
        <category>system</category>
        <description>
          <activeText>Alarm Battery voltage high Condition Present</activeText>
          <inactiveText>Alarm Battery voltage high Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>			 

        <!-- Via Essential DDF for device -->
        <valueMap ruleid="recommended_actions_map-vm">
            <valueIn>RA-0</valueIn> <valueOut>No action required.</valueOut>
            <valueIn>RA-1</valueIn> <valueOut>Check battery temperature</valueOut>
            <valueIn>RA-2</valueIn> <valueOut>Call APC for service</valueOut>
            <valueIn>RA-3</valueIn> <valueOut>Breaker disconnected</valueOut>
            <valueIn>RA-4</valueIn> <valueOut>UPS will shut down shortly</valueOut>
            <valueIn>RA-5</valueIn> <valueOut>UPS will shut down</valueOut>
            <valueIn>RA-6</valueIn> <valueOut>Repeat battery test after 24 hours</valueOut>
            <valueIn>RA-7</valueIn> <valueOut>Utility is out of tolerance</valueOut>
            <valueIn>RA-8</valueIn> <valueOut>Input frequency is out of tolerance</valueOut>
            <valueIn>RA-9</valueIn> <valueOut>Fan requires service</valueOut>
            <valueIn>RA-10</valueIn> <valueOut>Bypass frequency is out of tolerance</valueOut>
            <valueIn>RA-11</valueIn> <valueOut>Bypass voltage out of tolerance</valueOut>
            <valueIn>RA-12</valueIn> <valueOut>Check bypass static switch air filters</valueOut>
            <valueIn>RA-13</valueIn> <valueOut>Units in different operational mode</valueOut>
            <valueIn>RA-14</valueIn> <valueOut>Check air filters</valueOut>
            <valueIn>RA-15</valueIn> <valueOut>Remove load from the UPS</valueOut>
            <valueIn>RA-16</valueIn> <valueOut>Check the air filters</valueOut>
            <valueIn>RA-17</valueIn> <valueOut>UPS is shut down</valueOut>
            <valueIn>RA-18</valueIn> <valueOut>Push ON to release</valueOut>
            <valueIn>*</valueIn> <valueOut>No action required.</valueOut>
        </valueMap>

    </device>
    <protocol>
        <modbus>
            <value_ref_id valid="batterycond">
                <function>4</function>
                <start_addr>0</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="batterystatus">
                <function>4</function>
                <start_addr>1</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="timeonbatt">
                <function>4</function>
                <start_addr>2</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="timeremain">
                <function>4</function>
                <start_addr>3</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="estchargetime">
                <function>4</function>
                <start_addr>4</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="estchargeperc">
                <function>4</function>
                <start_addr>5</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="batt1voltage">
                <function>4</function>
                <start_addr>6</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="batt2voltage">
                <function>4</function>
                <start_addr>7</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="tottimeonbatt">
                <function>4</function>
                <start_addr>8</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="tottimesonbatt">
                <function>4</function>
                <start_addr>9</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="totactivepowin">
                <function>4</function>
                <start_addr>10</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="totapppowin">
                <function>4</function>
                <start_addr>11</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="frequencyin">
                <function>4</function>
                <start_addr>12</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="powerfactorinl1">
                <function>4</function>
                <start_addr>13</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="powerfactorinl2">
                <function>4</function>
                <start_addr>14</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="powerfactorinl3">
                <function>4</function>
                <start_addr>15</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="voltageinab">
                <function>4</function>
                <start_addr>16</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="voltageinbc">
                <function>4</function>
                <start_addr>17</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="voltageinca">
                <function>4</function>
                <start_addr>18</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="currentina">
                <function>4</function>
                <start_addr>19</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="currentinb">
                <function>4</function>
                <start_addr>20</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="currentinc">
                <function>4</function>
                <start_addr>21</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="activepowerin1">
                <function>4</function>
                <start_addr>22</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="activepowerin2">
                <function>4</function>
                <start_addr>23</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="activepowerin3">
                <function>4</function>
                <start_addr>24</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="apppowerin1">
                <function>4</function>
                <start_addr>25</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="apppowerin2">
                <function>4</function>
                <start_addr>26</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="apppowerin3">
                <function>4</function>
                <start_addr>27</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="currcrestfactin1">
                <function>4</function>
                <start_addr>28</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="currcrestfactin2">
                <function>4</function>
                <start_addr>29</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="currcrestfactin3">
                <function>4</function>
                <start_addr>30</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="mainscrtemp1">
                <function>4</function>
                <start_addr>31</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="mainscrtemp2">
                <function>4</function>
                <start_addr>32</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="mainscrtemp3">
                <function>4</function>
                <start_addr>33</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="avglnvoltage">
                <function>4</function>
                <start_addr>34</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="avgincurrent">
                <function>4</function>
                <start_addr>35</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="nomoutputrating">
                <function>4</function>
                <start_addr>36</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="totalload">
                <function>4</function>
                <start_addr>37</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="totalloadhigh">
                <function>4</function>
                <start_addr>38</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="totactivepowout">
                <function>4</function>
                <start_addr>39</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="totapppowout">
                <function>4</function>
                <start_addr>40</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="frequencyout">
                <function>4</function>
                <start_addr>41</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="powerfactoroutl1">
                <function>4</function>
                <start_addr>42</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="powerfactoroutl2">
                <function>4</function>
                <start_addr>43</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="powerfactoroutl3">
                <function>4</function>
                <start_addr>44</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="voltageoutab">
                <function>4</function>
                <start_addr>45</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="voltageoutbc">
                <function>4</function>
                <start_addr>46</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="voltageoutca">
                <function>4</function>
                <start_addr>47</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="currentouta">
                <function>4</function>
                <start_addr>48</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="currentoutb">
                <function>4</function>
                <start_addr>49</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="currentoutc">
                <function>4</function>
                <start_addr>50</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="pkcurrentl1out">
                <function>4</function>
                <start_addr>51</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="pkcurrentl2out">
                <function>4</function>
                <start_addr>52</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="pkcurrentl3out">
                <function>4</function>
                <start_addr>53</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="activepowerout1">
                <function>4</function>
                <start_addr>54</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="activepowerout2">
                <function>4</function>
                <start_addr>55</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="activepowerout3">
                <function>4</function>
                <start_addr>56</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="apppowerout1">
                <function>4</function>
                <start_addr>57</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="apppowerout2">
                <function>4</function>
                <start_addr>58</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="apppowerout3">
                <function>4</function>
                <start_addr>59</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="loadl1">
                <function>4</function>
                <start_addr>60</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="loadl2">
                <function>4</function>
                <start_addr>61</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="loadl3">
                <function>4</function>
                <start_addr>62</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="currcrestfactout1">
                <function>4</function>
                <start_addr>63</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="currcrestfactout2">
                <function>4</function>
                <start_addr>64</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="currcrestfactout3">
                <function>4</function>
                <start_addr>65</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="avgoutlnvolt">
                <function>4</function>
                <start_addr>66</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="chargedccap">
                <function>4</function>
                <start_addr>67</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="ambienttemp">
                <function>4</function>
                <start_addr>68</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="operationmode">
                <function>4</function>
                <start_addr>70</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="numofalarms">
                <function>4</function>
                <start_addr>71</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="highestalarmsev">
                <function>4</function>
                <start_addr>72</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="parmaxtotpow">
                <function>4</function>
                <start_addr>73</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="partotappload">
                <function>4</function>
                <start_addr>74</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="parsysopmode">
                <function>4</function>
                <start_addr>75</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="totavaapppow">
                <function>4</function>
                <start_addr>76</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbatttemp">
                <function>4</function>
                <start_addr>139</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmposbattcb">
                <function>4</function>
                <start_addr>140</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmnegbattcb">
                <function>4</function>
                <start_addr>141</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmlowbatt">
                <function>4</function>
                <start_addr>142</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbattfusefault">
                <function>4</function>
                <start_addr>143</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmhighbattwarn">
                <function>4</function>
                <start_addr>144</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmlowdcshutdown">
                <function>4</function>
                <start_addr>145</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmhighdcshutdown">
                <function>4</function>
                <start_addr>146</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbattfault">
                <function>4</function>
                <start_addr>147</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminfault">
                <function>4</function>
                <start_addr>148</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmsyncerror">
                <function>4</function>
                <start_addr>149</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmsswfanfault">
                <function>4</function>
                <start_addr>150</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminfusefault">
                <function>4</function>
                <start_addr>151</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminsecfusefault">
                <function>4</function>
                <start_addr>152</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminfasterror">
                <function>4</function>
                <start_addr>153</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmphseqerr">
                <function>4</function>
                <start_addr>154</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmoutfault">
                <function>4</function>
                <start_addr>155</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmoutputoff">
                <function>4</function>
                <start_addr>156</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmoutfusefault">
                <function>4</function>
                <start_addr>157</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmoutsecfusefault">
                <function>4</function>
                <start_addr>158</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbypsswfault">
                <function>4</function>
                <start_addr>159</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbypsswfusefault">
                <function>4</function>
                <start_addr>160</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminvtempfault">
                <function>4</function>
                <start_addr>161</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmoverload">
                <function>4</function>
                <start_addr>162</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminvfanfault">
                <function>4</function>
                <start_addr>163</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminvfusefault">
                <function>4</function>
                <start_addr>164</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmambtempfault">
                <function>4</function>
                <start_addr>165</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbypass">
                <function>4</function>
                <start_addr>166</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmcommfault">
                <function>4</function>
                <start_addr>167</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmsecfault">
                <function>4</function>
                <start_addr>168</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbattcubfault">
                <function>4</function>
                <start_addr>169</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmswitchgearfault">
                <function>4</function>
                <start_addr>170</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmmainssswfanfault">
                <function>4</function>
                <start_addr>171</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmmcdispcommfault">
                <function>4</function>
                <start_addr>172</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmcrowtrig">
                <function>4</function>
                <start_addr>173</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmgndfaultdet">
                <function>4</function>
                <start_addr>174</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmtopfanfault">
                <function>4</function>
                <start_addr>175</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmmaininvpeak">
                <function>4</function>
                <start_addr>176</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmdeltainvpeak">
                <function>4</function>
                <start_addr>177</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmmainpsufault">
                <function>4</function>
                <start_addr>178</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmmainselvpsufault">
                <function>4</function>
                <start_addr>179</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmmodulepsufault">
                <function>4</function>
                <start_addr>180</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminvsensefault">
                <function>4</function>
                <start_addr>181</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmpmcmodcommfault">
                <function>4</function>
                <start_addr>182</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbatt1fusefault">
                <function>4</function>
                <start_addr>183</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbatt2fusefault">
                <function>4</function>
                <start_addr>184</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbatttempsensfault">
                <function>4</function>
                <start_addr>185</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmdcshutdown">
                <function>4</function>
                <start_addr>186</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmmainsswtempfault">
                <function>4</function>
                <start_addr>187</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminpcontfault">
                <function>4</function>
                <start_addr>188</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminpfreqfault">
                <function>4</function>
                <start_addr>189</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmoutcontfault">
                <function>4</function>
                <start_addr>190</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmfasterror">
                <function>4</function>
                <start_addr>191</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminpcapatemp">
                <function>4</function>
                <start_addr>192</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmoutcapatemp">
                <function>4</function>
                <start_addr>193</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmdccapatemp">
                <function>4</function>
                <start_addr>194</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmchoketempswitch">
                <function>4</function>
                <start_addr>195</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmheatsinkswitch">
                <function>4</function>
                <start_addr>196</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmdeltatempswitch">
                <function>4</function>
                <start_addr>197</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmsectionlocked">
                <function>4</function>
                <start_addr>198</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmsgearthfault">
                <function>4</function>
                <start_addr>199</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmloaddisconn">
                <function>4</function>
                <start_addr>200</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmigbthighstatus">
                <function>4</function>
                <start_addr>201</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmigbtlowstatus">
                <function>4</function>
                <start_addr>202</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmigbtdcstatus">
                <function>4</function>
                <start_addr>203</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmdchigh">
                <function>4</function>
                <start_addr>204</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmcbustermfault">
                <function>4</function>
                <start_addr>205</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmsecdisabled">
                <function>4</function>
                <start_addr>206</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmdischbatt">
                <function>4</function>
                <start_addr>207</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmabustermfault">
                <function>4</function>
                <start_addr>208</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmselvpsufault">
                <function>4</function>
                <start_addr>209</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmparcancommerr">
                <function>4</function>
                <start_addr>210</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmnormbattop">
                <function>4</function>
                <start_addr>211</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmupsnumerr">
                <function>4</function>
                <start_addr>212</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmnomastpres">
                <function>4</function>
                <start_addr>213</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmparrunitdis">
                <function>4</function>
                <start_addr>214</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmpbustermfault">
                <function>4</function>
                <start_addr>215</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmnumparrups">
                <function>4</function>
                <start_addr>216</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmmainsswtemperr">
                <function>4</function>
                <start_addr>217</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbypasssyncerr">
                <function>4</function>
                <start_addr>218</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbypassfault">
                <function>4</function>
                <start_addr>219</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbypasssswfault">
                <function>4</function>
                <start_addr>220</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbypasssswbackf">
                <function>4</function>
                <start_addr>221</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmsswpsufault">
                <function>4</function>
                <start_addr>222</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbypinpfreqfault">
                <function>4</function>
                <start_addr>223</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbypfasterr">
                <function>4</function>
                <start_addr>224</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmrelayboardfault">
                <function>4</function>
                <start_addr>225</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmaccapbankfault">
                <function>4</function>
                <start_addr>226</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmdccapbankfault">
                <function>4</function>
                <start_addr>227</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbattgnderror">
                <function>4</function>
                <start_addr>228</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminisotransftemp">
                <function>4</function>
                <start_addr>229</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminfreqlow">
                <function>4</function>
                <start_addr>230</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminfreqhigh">
                <function>4</function>
                <start_addr>231</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmoutisotransftemp">
                <function>4</function>
                <start_addr>232</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmoutfreqlow">
                <function>4</function>
                <start_addr>233</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmoutfreqhigh">
                <function>4</function>
                <start_addr>234</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmdconoutput">
                <function>4</function>
                <start_addr>235</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbypsswscrtemp">
                <function>4</function>
                <start_addr>236</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmrs485commfault">
                <function>4</function>
                <start_addr>237</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmextsynccommfault">
                <function>4</function>
                <start_addr>238</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmextsourcecommfault">
                <function>4</function>
                <start_addr>239</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmemerpowoff">
                <function>4</function>
                <start_addr>240</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmdelttranstemp">
                <function>4</function>
                <start_addr>241</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmswitchchoketemp">
                <function>4</function>
                <start_addr>242</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmneutchoketemp">
                <function>4</function>
                <start_addr>243</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmneutchokeearth">
                <function>4</function>
                <start_addr>244</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmcbusrs485comm">
                <function>4</function>
                <start_addr>245</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmforceextsync">
                <function>4</function>
                <start_addr>246</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmambtempfault2">
                <function>4</function>
                <start_addr>247</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmpowmodcontexc">
                <function>4</function>
                <start_addr>248</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmmaincontexc">
                <function>4</function>
                <start_addr>249</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmsyslocked">
                <function>4</function>
                <start_addr>250</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbackfeedprot">
                <function>4</function>
                <start_addr>251</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmnomsysvoltage">
                <function>4</function>
                <start_addr>252</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmnomsysfreq">
                <function>4</function>
                <start_addr>253</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarminvframesize">
                <function>4</function>
                <start_addr>254</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmnombypvoltage">
                <function>4</function>
                <start_addr>255</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmnombypfreq">
                <function>4</function>
                <start_addr>256</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmfirmrevconfig">
                <function>4</function>
                <start_addr>257</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmbypswitchconfig">
                <function>4</function>
                <start_addr>258</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmnumupsconfig">
                <function>4</function>
                <start_addr>259</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="alarmautorestartconfig">
                <function>4</function>
                <start_addr>260</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
			<value_ref_id valid="alarmrelayinputforcedbatteryoperation">
				<function>4</function>
				<start_addr>261</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="alarmsectiontopfanmodulefault">
				<function>4</function>
				<start_addr>262</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="alarmpowermodulefanmodulefault">
				<function>4</function>
				<start_addr>263</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="alarmmainsswfanmodulefault">
				<function>4</function>
				<start_addr>264</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="alarmsectioninhotstandby">
				<function>4</function>
				<start_addr>265</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="alarmrelayinputrequestbypasslock">
				<function>4</function>
				<start_addr>266</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="NOMINAL_SYSTEM_RATING_KVA_CONFIG">
				<function>4</function>
				<start_addr>267</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_STAY_IN_BYPASS_DUE_TO_OVERLOAD">
				<function>4</function>
				<start_addr>268</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NOMINAL_BYPASS_RATING_LOAD_OVER_LIMIT">
				<function>4</function>
				<start_addr>269</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NOMINAL_SYSTEM_RATING_LOAD_OVER_LIMIT">
				<function>4</function>
				<start_addr>270</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="BYPASS_SSW_BACKFEED_PROTECTION_CONTACTOR_FAULT">
				<function>4</function>
				<start_addr>271</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_SSW_BACKFEED_PROTECTION_CABLE_FAULT">
        <function>4</function>
				<start_addr>272</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
	  <value_ref_id valid="CHECK_BACKPLANE_FUSE">
        <function>4</function>
		<start_addr>273</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ALARM_BATTERY_HIGH_TEMPERATURE_SHUTDOWN">
        <function>4</function>
        <start_addr>274</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ALARM_BATTERY_HIGH_CURRENT_SHUTDOWN">
        <function>4</function>
        <start_addr>275</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ALARM_BATTERY_CURRENT_OVER_LIMIT">
        <function>4</function>
        <start_addr>276</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ALARM_RELAY_INPUT_MINOR_BATTERY_FAULT">
        <function>4</function>
        <start_addr>277</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ALARM_RELAY_INPUT_MAJOR_BATTERY_FAULT">
        <function>4</function>
        <start_addr>278</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ALARM_BATTERY_VOLTAGE_HIGH">
        <function>4</function>
        <start_addr>279</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>									

            <packet>
                <function>4</function>
                <start_addr>0</start_addr>
                <quantity>15</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>15</start_addr>
                <quantity>15</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>30</start_addr>
                <quantity>15</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>45</start_addr>
                <quantity>15</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>60</start_addr>
                <quantity>15</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>75</start_addr>
                <quantity>2</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>139</start_addr>
                <quantity>11</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>150</start_addr>
                <quantity>15</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>165</start_addr>
                <quantity>15</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>180</start_addr>
                <quantity>15</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>185</start_addr>
                <quantity>15</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>200</start_addr>
                <quantity>15</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>215</start_addr>
                <quantity>15</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>230</start_addr>
                <quantity>15</quantity>
            </packet>
            <packet>
                <function>4</function>
                <start_addr>245</start_addr>
                <quantity>15</quantity>
            </packet>
        </modbus>
    </protocol>
</APC_DDF>
