<?xml version="1.0"?>
<?xml-stylesheet type="text/xsl" href="apc_ddf_1_6.xsl"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	ddfid="synapsys_sip_trend_+_modbus_slave"
	ddfname="Synapsys SIP Trend + Modbus Slave"
	ddfversion="1"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="synapsys_sip_trend_+_modbus_slave">
		<setProductData ruleid="vendordata" field="vendor">Synapsys</setProductData>
		<setProductData ruleid="modeldata" field="model">SIP Trend + Modbus Slave</setProductData>
		<setProductData ruleid="typedata" field="type">UPS</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<numSensor ruleid="num1">
			<type>temp</type>
			<units></units>
			<sensorId>NUM1</sensorId>
			<value>
				<div>
				<op><getOid>NUM1</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Return Air Temp</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2">
			<type>humidity</type>
			<units></units>
			<sensorId>NUM2</sensorId>
			<value>
				<div>
				<op><getOid>NUM2</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Return Air Humidity</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num3">
			<type>temp</type>
			<units></units>
			<sensorId>NUM3</sensorId>
			<value>
				<div>
				<op><getOid>NUM3</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Air Off Coil Temp</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num4">
			<type>temp</type>
			<units></units>
			<sensorId>NUM4</sensorId>
			<value>
				<div>
				<op><getOid>NUM4</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Supply Air Temperature</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num5">
			<type>humidity</type>
			<units></units>
			<sensorId>NUM5</sensorId>
			<value>
				<div>
				<op><getOid>NUM5</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Supply Air Humidity</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num6">
			<type>temp</type>
			<units></units>
			<sensorId>NUM6</sensorId>
			<value>
				<div>
				<op><getOid>NUM6</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Rack Inlet Temperature</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num7">
			<type>humidity</type>
			<units></units>
			<sensorId>NUM7</sensorId>
			<value>
				<div>
				<op><getOid>NUM7</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Rack Inlet Humidity</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num8">
			<type>pressure</type>
			<units></units>
			<sensorId>NUM8</sensorId>
			<value>
				<div>
				<op><getOid>NUM8</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Floor Pressure</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num9">
			<type>pressure</type>
			<units></units>
			<sensorId>NUM9</sensorId>
			<value>
				<div>
				<op><getOid>NUM9</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Room Differential Pressure</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num10">
			<type>temp</type>
			<units></units>
			<sensorId>NUM10</sensorId>
			<value>
				<div>
				<op><getOid>NUM10</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Control Air Temperature</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num11">
			<type>num</type>
			<units></units>
			<sensorId>NUM11</sensorId>
			<value>
				<div>
				<op><getOid>NUM11</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Cooling Demand</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num12">
			<type>pressure</type>
			<units></units>
			<sensorId>NUM12</sensorId>
			<value>
				<div>
				<op><getOid>NUM12</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Filtered Floor DP Sensor</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num13">
			<type>num</type>
			<units></units>
			<sensorId>NUM13</sensorId>
			<value>
				<div>
				<op><getOid>NUM313</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Speed</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num14">
			<type>num</type>
			<units></units>
			<sensorId>NUM14</sensorId>
			<value>
				<div>
				<op><getOid>NUM14</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Coil Delta T</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2001">
			<type>temp</type>
			<units></units>
			<sensorId>NUM2001</sensorId>
			<value>
				<div>
				<op><getOid>NUM2001</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Control Air Temp SP</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2002">
			<type>num</type>
			<units></units>
			<sensorId>NUM2002</sensorId>
			<value>
				<div>
				<op><getOid>NUM2002</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Minimum Unit Delta T</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2003">
			<type>temp</type>
			<units></units>
			<sensorId>NUM2003</sensorId>
			<value>
				<div>
				<op><getOid>NUM2003</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>High Control Air Temp SP</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2004">
			<type>num</type>
			<units></units>
			<sensorId>NUM2004</sensorId>
			<value>
				<div>
				<op><getOid>NUM2004</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Unit Failure Mode Fan Speed</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2005">
			<type>num</type>
			<units></units>
			<sensorId>NUM2005</sensorId>
			<value>
				<div>
				<op><getOid>NUM2005</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Coil High Limit Hyst</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2006">
			<type>num</type>
			<units></units>
			<sensorId>NUM2006</sensorId>
			<value>
				<div>
				<op><getOid>NUM2006</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Maximum Fan Speed</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2007">
			<type>num</type>
			<units></units>
			<sensorId>NUM2007</sensorId>
			<value>
				<div>
				<op><getOid>NUM2007</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Minimum Fan Speed</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2008">
			<type>temp</type>
			<units></units>
			<sensorId>NUM2008</sensorId>
			<value>
				<div>
				<op><getOid>NUM2008</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>High RA Temp Alm SP</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2009">
			<type>temp</type>
			<units></units>
			<sensorId>NUM2009</sensorId>
			<value>
				<div>
				<op><getOid>NUM2009</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Off Coil High Temp ALM SP</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2010">
			<type>temp</type>
			<units></units>
			<sensorId>NUM2010</sensorId>
			<value>
				<div>
				<op><getOid>NUM2010</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>High Ctrl Air Temp Alm SP</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2011">
			<type>temp</type>
			<units></units>
			<sensorId>NUM2011</sensorId>
			<value>
				<div>
				<op><getOid>NUM2011</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Low SA Temp Alm SP</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2012">
			<type>temp</type>
			<units></units>
			<sensorId>NUM2012</sensorId>
			<value>
				<div>
				<op><getOid>NUM2012</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>High Rack Inlet Temp Alm SP</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2013">
			<type>pressure</type>
			<units></units>
			<sensorId>NUM2013</sensorId>
			<value>
				<div>
				<op><getOid>NUM2013</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Floor DP Setpoint</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num2014">
			<type>pressure</type>
			<units></units>
			<sensorId>NUM2014</sensorId>
			<value>
				<div>
				<op><getOid>NUM2014</getOid></op>
				<op>10</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Low Floor DP Alm SP</label>
			<sensorSet></sensorSet>
		</numSensor>
		<alarmFlags ruleid="alarm1">
			<value><getOid>ALARM1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Airflow Fail</activeText>
					<inactiveText>Airflow Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Airflow Fail condition exists.</activeText>
					<inactiveText>Airflow Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm2">
			<value><getOid>ALARM2</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Under Floor Pressure</activeText>
					<inactiveText>Low Under Floor Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Low Under Floor Pressure condition exists.</activeText>
					<inactiveText>Low Under Floor Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm3">
			<value><getOid>ALARM3</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Air Off Coil Temp Alarm</activeText>
					<inactiveText>High Air Off Coil Temp Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An High Air Off Coil Temp Alarm condition exists.</activeText>
					<inactiveText>High Air Off Coil Temp Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm4">
			<value><getOid>ALARM4</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Control Air Temp Alarm</activeText>
					<inactiveText>High Control Air Temp Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An High Control Air Temp Alarm condition exists.</activeText>
					<inactiveText>High Control Air Temp Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm5">
			<value><getOid>ALARM5</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Reduced Airflow Control Alm</activeText>
					<inactiveText>Reduced Airflow Control Alm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Reduced Airflow Control Alm condition exists.</activeText>
					<inactiveText>Reduced Airflow Control Alm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm6">
			<value><getOid>ALARM6</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Comms Fail Alarm</activeText>
					<inactiveText>Comms Fail Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Comms Fail Alarm condition exists.</activeText>
					<inactiveText>Comms Fail Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm7">
			<value><getOid>ALARM7</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Detection Alarm</activeText>
					<inactiveText>Water Detection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Water Detection Alarm condition exists.</activeText>
					<inactiveText>Water Detection Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm8">
			<value><getOid>ALARM8</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Sump Pump Alarm</activeText>
					<inactiveText>Sump Pump Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Sump Pump Alarm condition exists.</activeText>
					<inactiveText>Sump Pump Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm9">
			<value><getOid>ALARM9</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Blocked Filter</activeText>
					<inactiveText>Blocked Filter Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Blocked Filter condition exists.</activeText>
					<inactiveText>Blocked Filter condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="NUM1">
				<function>4</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2">
				<function>4</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM3">
				<function>4</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM4">
				<function>4</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM5">
				<function>4</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM6">
				<function>4</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM7">
				<function>4</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM8">
				<function>4</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM9">
				<function>4</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM10">
				<function>4</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM11">
				<function>4</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM12">
				<function>4</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM13">
				<function>4</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM14">
				<function>4</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2001">
				<function>3</function>
				<start_addr>2000</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2002">
				<function>3</function>
				<start_addr>2001</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2003">
				<function>3</function>
				<start_addr>2002</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2004">
				<function>3</function>
				<start_addr>2003</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2005">
				<function>3</function>
				<start_addr>2004</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2006">
				<function>3</function>
				<start_addr>2005</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2007">
				<function>3</function>
				<start_addr>2006</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2008">
				<function>3</function>
				<start_addr>2007</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2009">
				<function>3</function>
				<start_addr>2008</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2010">
				<function>3</function>
				<start_addr>2009</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2011">
				<function>3</function>
				<start_addr>2010</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2012">
				<function>3</function>
				<start_addr>2011</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2013">
				<function>3</function>
				<start_addr>2012</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM2014">
				<function>3</function>
				<start_addr>2013</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM1">
				<function>2</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM2">
				<function>2</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM3">
				<function>2</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM4">
				<function>2</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM5">
				<function>2</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM6">
				<function>2</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM7">
				<function>2</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM8">
				<function>2</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM9">
				<function>2</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
