<?xml version="1.0"?>
<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
		 ddfid="trane_uc3_chiller" ddfname="Trane uC3 Chiller" ddfversion="1" canremove="no">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="trane_uc3_chiller">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="vendordata" field="vendor">Trane</setProductData>
		<setProductData ruleid="modeldata" field="model">uC3 Chiller</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
		
        <valueMap ruleid="inactive_active-vm">
            <valueIn>0</valueIn> <valueOut>0</valueOut>
            <valueIn>*</valueIn> <valueOut>1</valueOut>
        </valueMap>
		
        <enumMap ruleid="inactive_active-em">
            <label>Inactive</label>
            <label>Active</label>
        </enumMap>

 		<stateSensor ruleid="anti_freeze_alarm">
            <type>state</type>
            <sensorId>ANTI_FREEZE_ALARM</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10061</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Antifreeze alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="anti_freeze_alarm" index="registers10062-10064">
            <type>state</type>
            <sensorId>OV<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_C1_MAN_AL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getRowOid>registers10062-10064</getRowOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Compressor <formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber> Circuit 1 Overload Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="anti_freeze_alarm" index="registers10065-10067">
            <type>state</type>
            <sensorId>OV<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_C2_MAN_AL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getRowOid>registers10065-10067</getRowOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Compressor <formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber> Circuit 2 Overload Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="mal_cflow">
            <type>state</type>
            <sensorId>MAL_CFLOW</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10068</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Condensing Flowstat Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="mal_eflow">
            <type>state</type>
            <sensorId>MAL_EFLOW</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10069</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Evaporator Flowstat Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="hp1_man_al">
            <type>state</type>
            <sensorId>HP1_MAN_AL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10070</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>High Pressure Circuit 1</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="hp2_man_al">
            <type>state</type>
            <sensorId>HP2_MAN_AL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10071</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>High Pressure Circuit 2</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="lp1_man_al">
            <type>state</type>
            <sensorId>LP1_MAN_AL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10072</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Low Pressure Circuit 1</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="lp2_man_al">
            <type>state</type>
            <sensorId>LP2_MAN_AL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10073</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Low Pressure Circuit 2</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="hpt1_man_al">
            <type>state</type>
            <sensorId>HPT1_MAN_AL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10074</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Transducer 1 High Pressure Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="hpt2_man_al">
            <type>state</type>
            <sensorId>HPT2_MAN_AL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10075</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Transducer 2 High Pressure Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="fan1_man_ov">
            <type>state</type>
            <sensorId>FAN1_MAN_OV</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10076</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Fan 1 Circuit 1 Overload Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="fan2_man_ov">
            <type>state</type>
            <sensorId>FAN2_MAN_OV</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10077</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Fan 2 Circuit 1 Overload Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="fan3_man_ov">
            <type>state</type>
            <sensorId>FAN3_MAN_OV</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10078</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Fan 1 Circuit 2 Overload Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="fan4_man_ov">
            <type>state</type>
            <sensorId>FAN4_MAN_OV</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10079</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Fan 2 Circuit 2 Overload Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="mal_fan">
            <type>state</type>
            <sensorId>MAL_FAN</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10080</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Main Fan Overload</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="mal_cpump">
            <type>state</type>
            <sensorId>MAL_CPUMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10081</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Condensing Pump Overload</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="mal_pump">
            <type>state</type>
            <sensorId>MAL_PUMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10082</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Evaporator Pump Overload</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="mal_pump2">
            <type>state</type>
            <sensorId>MAL_PUMP2</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10083</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Evaporator Pump 2 Overload</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="man_b" index="registers10084-10093">
            <type>state</type>
            <sensorId>MAL_B<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber></sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getRowOid>registers10084-10093</getRowOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>B<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber> Probe Fault or Not Connected</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
		</stateSensor>

 		<stateSensor ruleid="mal_serious">
            <type>state</type>
            <sensorId>MAL_SERIOUS</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10094</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Serious Alarm from Digital Input</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="mal_h_main_pump">
            <type>state</type>
            <sensorId>MAL_H_MAIN_PUMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10095</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Main Fan/Pump Maintenance Hour Meter</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="mal_h_main_pump2">
            <type>state</type>
            <sensorId>MAL_H_MAIN_PUMP2</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10096</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Main Pump 2 Maintenance Hour Meter</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="mal_h_comp_c1" index="registers10097-10099">
            <type>state</type>
            <sensorId>MAL_H_COMP<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_C1</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getRowOid>registers10097-10099</getRowOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Compressor <formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber> Circuit 1 Maintenance Hour Meter</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
		</stateSensor>

 		<stateSensor ruleid="mal_h_comp_c1" index="registers10100-10102">
            <type>state</type>
            <sensorId>MAL_H_COMP<formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber>_C2</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getRowOid>registers10100-10102</getRowOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Compressor <formatNumber><add><op>1</op><op><rowNumber/></op></add></formatNumber> Circuit 2 Maintenance Hour Meter</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
		</stateSensor>

 		<stateSensor ruleid="mal_clock32">
            <type>state</type>
            <sensorId>MAL_CLOCK32</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10103</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Clock Board Fault or Not Connected</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="mal_low_room">
            <type>state</type>
            <sensorId>MAL_LOW_ROOM</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10104</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Low Room Temperature Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="lpt1_man_al">
            <type>state</type>
            <sensorId>LPT1_MAN_AL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10105</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Transducer 1 Low Pressure Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="lpt2_man_al">
            <type>state</type>
            <sensorId>LPT2_MAN_AL</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10106</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Transducer 2 Low Pressure Alarm</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

 		<stateSensor ruleid="mal_h_cond_pump">
            <type>state</type>
            <sensorId>MAL_H_COND_PUMP</sensorId>
            <value>
                <mapValue mapid="inactive_active-vm">
                    <formatNumber>
                        <getOid>register10108</getOid>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Condensator Pump Maintenance Hour Meter</label>
            <enum>inactive_active-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
				
	</device>

	<protocol>
		<modbus>
			<value_ref_id valid="register10061"> <!-- ANTI_FREEZE_ALARM -->
				<function>2</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<table_ref_id indexid="registers10062-10064"> <!-- OV_C1_MAN_AL? -->
				<entry num="0">register10062</entry>
				<entry num="1">register10063</entry>
				<entry num="2">register10064</entry>
			</table_ref_id>
			<value_ref_id valid="register10062"> <!-- OV_C1_MAN_AL  (rowNumber=0) -->
				<function>2</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10063"> <!-- OV_C1_MAN_AL  (rowNumber=1) -->
				<function>2</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10064"> <!-- OV_C1_MAN_AL  (rowNumber=2) -->
				<function>2</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<table_ref_id indexid="registers10065-10067"> <!-- OV_C2_MAN_AL? -->
				<entry num="0">register10065</entry>
				<entry num="1">register10066</entry>
				<entry num="2">register10067</entry>
			</table_ref_id>
			<value_ref_id valid="register10065"> <!-- OV_C2_MAN_AL  (rowNumber=0) -->
				<function>2</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10066"> <!-- OV_C2_MAN_AL  (rowNumber=1) -->
				<function>2</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10067"> <!-- OV_C2_MAN_AL  (rowNumber=2) -->
				<function>2</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="register10068"> <!-- MAL_CFLOW -->
				<function>2</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10069"> <!-- MAL_EFLOW -->
				<function>2</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10070"> <!-- HP1_MAN_AL -->
				<function>2</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10071"> <!-- HP2_MAN_AL -->
				<function>2</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10072"> <!-- LP1_MAN_AL -->
				<function>2</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10073"> <!-- LP2_MAN_AL -->
				<function>2</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10074"> <!-- HPT1_MAN_AL -->
				<function>2</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10075"> <!-- HPT2_MAN_AL -->
				<function>2</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10076"> <!-- FAN1_MAN_OV -->
				<function>2</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10077"> <!-- FAN2_MAN_OV -->
				<function>2</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10078"> <!-- FAN3_MAN_OV -->
				<function>2</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10079"> <!-- FAN4_MAN_OV -->
				<function>2</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10080"> <!-- MAL_FAN -->
				<function>2</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10081"> <!-- MAL_CPUMP -->
				<function>2</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10082"> <!-- MAL_PUMP -->
				<function>2</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10083"> <!-- MAL_PUMP2 -->
				<function>2</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<table_ref_id indexid="registers10084-10093"> <!-- MAL_B? -->
				<entry num="0">register10084</entry>
				<entry num="1">register10085</entry>
				<entry num="2">register10086</entry>
				<entry num="3">register10087</entry>
				<entry num="4">register10088</entry>
				<entry num="5">register10089</entry>
				<entry num="6">register10090</entry>
				<entry num="7">register10091</entry>
				<entry num="8">register10092</entry>
				<entry num="9">register10093</entry>
			</table_ref_id>
			<value_ref_id valid="register10084"> <!-- MAL_B  (rowNumber=0) -->
				<function>2</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10085"> <!-- MAL_B  (rowNumber=1) -->
				<function>2</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10086"> <!-- MAL_B  (rowNumber=2) -->
				<function>2</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10087"> <!-- MAL_B  (rowNumber=3) -->
				<function>2</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10088"> <!-- MAL_B  (rowNumber=4) -->
				<function>2</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10089"> <!-- MAL_B  (rowNumber=5) -->
				<function>2</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10090"> <!-- MAL_B  (rowNumber=6) -->
				<function>2</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10091"> <!-- MAL_B  (rowNumber=7) -->
				<function>2</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10092"> <!-- MAL_B  (rowNumber=8) -->
				<function>2</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10093"> <!-- MAL_B  (rowNumber=9) -->
				<function>2</function>
				<start_addr>92</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="register10094"> <!-- MAL_SERIOUS -->
				<function>2</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10095"> <!-- MAL_H_MAIN_PUMP -->
				<function>2</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10096"> <!-- MAL_H_MAIN_PUMP2 -->
				<function>2</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<table_ref_id indexid="registers10097-10099"> <!-- MAL_H_COMP_C1? -->
				<entry num="0">register10097</entry>
				<entry num="1">register10098</entry>
				<entry num="2">register10099</entry>
			</table_ref_id>
			<value_ref_id valid="register10097"> <!-- MAL_H_COMP_C1  (rowNumber=0) -->
				<function>2</function>
				<start_addr>96</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10098"> <!-- MAL_H_COMP_C1  (rowNumber=1) -->
				<function>2</function>
				<start_addr>97</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10099"> <!-- MAL_H_COMP_C1  (rowNumber=2) -->
				<function>2</function>
				<start_addr>98</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<table_ref_id indexid="registers10100-10102"> <!-- MAL_H_COMP_C2? -->
				<entry num="0">register10100</entry>
				<entry num="1">register10101</entry>
				<entry num="2">register10102</entry>
			</table_ref_id>
			<value_ref_id valid="register10100"> <!-- MAL_H_COMP_C2  (rowNumber=0) -->
				<function>2</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10101"> <!-- MAL_H_COMP_C2  (rowNumber=1) -->
				<function>2</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10102"> <!-- MAL_H_COMP_C2  (rowNumber=2) -->
				<function>2</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="register10103"> <!-- MAL_CLOCK32 -->
				<function>2</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10104"> <!-- MAL_LOW_ROOM -->
				<function>2</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10105"> <!-- LPT1_MAN_AL -->
				<function>2</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10106"> <!-- LPT2_MAN_AL -->
				<function>2</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="register10108"> <!-- MAL_H_COND_PUMP -->
				<function>2</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			
			<packet>
				<function>2</function>
				<start_addr>60</start_addr>
				<quantity>48</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>
