<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="tridium_meter_gateway"
	ddfname="Tridium - Meter Gateway"
	ddfversion="1"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="tridium_meter_gateway">
		<oidMustExist ruleid="snmpdevicetest" oid=".1.3.6.1.4.1.4131.1.6.1.2" istree="yes" />
		
        <suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
        <suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
        <suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>

		<setProductData ruleid="vendordata" field="vendor">Tridium</setProductData>
		<setProductData ruleid="modeldata" field="model">Meter Gateway</setProductData>
		<setProductData ruleid="typedata" field="type">Power Meter</setProductData>

        <numSensor ruleid="data_centre_pue">
            <type>num</type>
            <sensorId>DATA_CENTRE_PUE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.1</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
			<valueInc>1</valueInc>
            <label>Data Centre PUE</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="aa_l3_voltage">
            <type>voltageAC</type>
            <sensorId>AA_L3_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.2</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AA L3 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="aa_l2_voltage">
            <type>voltageAC</type>
            <sensorId>AA_L2_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.3</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AA L2 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="aa_l1_voltage">
            <type>voltageAC</type>
            <sensorId>AA_L1_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.4</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AA L1 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="aa_frequency">
            <type>frequency</type>
            <sensorId>AA_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.5</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AA Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="aa_active_energy">
            <type>num/kwatthr</type>
            <sensorId>AA_ACTIVE_ENERGY</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.6</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>AA Active Energy</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="aa_active_power">
            <type>num/powerKW</type>
            <sensorId>AA_ACTIVE_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.7</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AA Active Power</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="aa_l3_current">
            <type>amperage</type>
            <sensorId>AA_L3_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.8</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AA L3 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="aa_l2_current">
            <type>amperage</type>
            <sensorId>AA_L2_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.9</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AA L2 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="aa_l1_current">
            <type>amperage</type>
            <sensorId>AA_L1_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.10</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AA L1 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="ab_l3_voltage">
            <type>voltageAC</type>
            <sensorId>AB_L3_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.11</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AB L3 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="ab_l2_voltage">
            <type>voltageAC</type>
            <sensorId>AB_L2_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.12</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AB L2 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="ab_l1_voltage">
            <type>voltageAC</type>
            <sensorId>AB_L1_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.13</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AB L1 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="ab_frequency">
            <type>frequency</type>
            <sensorId>AB_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.14</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AB Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="ab_active_energy">
            <type>num/kwatthr</type>
            <sensorId>AB_ACTIVE_ENERGY</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.15</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>AB Active Energy</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="ab_active_power">
            <type>num/powerKW</type>
            <sensorId>AB_ACTIVE_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.16</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AB Active Power</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="ab_l3_current">
            <type>amperage</type>
            <sensorId>AB_L3_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.17</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AB L3 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="ab_l2_current">
            <type>amperage</type>
            <sensorId>AB_L2_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.18</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AB L2 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="ab_l1_current">
            <type>amperage</type>
            <sensorId>AB_L1_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.19</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>AB L1 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="ba_l3_voltage">
            <type>voltageAC</type>
            <sensorId>BA_L3_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.20</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BA L3 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="ba_l2_voltage">
            <type>voltageAC</type>
            <sensorId>BA_L2_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.21</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BA L2 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="ba_l1_voltage">
            <type>voltageAC</type>
            <sensorId>BA_L1_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.22</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BA L1 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="ba_frequency">
            <type>frequency</type>
            <sensorId>BA_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.23</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BA Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="ba_active_energy">
            <type>num/kwatthr</type>
            <sensorId>BA_ACTIVE_ENERGY</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.24</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>BA Active Energy</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="ba_active_power">
            <type>num/powerKW</type>
            <sensorId>BA_ACTIVE_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.25</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BA Active Power</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="ba_l3_current">
            <type>amperage</type>
            <sensorId>BA_L3_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.26</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BA L3 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="ba_l2_current">
            <type>amperage</type>
            <sensorId>BA_L2_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.27</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BA L2 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="ba_l1_current">
            <type>amperage</type>
            <sensorId>BA_L1_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.28</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BA L1 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="bb_l3_voltage">
            <type>voltageAC</type>
            <sensorId>BB_L3_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.29</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BB L3 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="bb_l2_voltage">
            <type>voltageAC</type>
            <sensorId>BB_L2_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.30</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BB L2 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="bb_l1_voltage">
            <type>voltageAC</type>
            <sensorId>BB_L1_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.31</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BB L1 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="bb_frequency">
            <type>frequency</type>
            <sensorId>BB_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.32</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BB Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="bb_active_energy">
            <type>num/kwatthr</type>
            <sensorId>BB_ACTIVE_ENERGY</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.33</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>BB Active Energy</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="bb_active_power">
            <type>num/powerKW</type>
            <sensorId>BB_ACTIVE_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.34</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BB Active Power</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="bb_l3_current">
            <type>amperage</type>
            <sensorId>BB_L3_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.35</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BB L3 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="bb_l2_current">
            <type>amperage</type>
            <sensorId>BB_L2_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.36</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BB L2 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="bb_l1_current">
            <type>amperage</type>
            <sensorId>BB_L1_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.37</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>BB L1 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="ca_l3_voltage">
            <type>voltageAC</type>
            <sensorId>CA_L3_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.38</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CA L3 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="ca_l2_voltage">
            <type>voltageAC</type>
            <sensorId>CA_L2_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.39</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CA L2 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="ca_l1_voltage">
            <type>voltageAC</type>
            <sensorId>CA_L1_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.40</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CA L1 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="ca_frequency">
            <type>frequency</type>
            <sensorId>CA_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.41</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CA Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="ca_active_energy">
            <type>num/kwatthr</type>
            <sensorId>CA_ACTIVE_ENERGY</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.42</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>CA Active Energy</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="ca_active_power">
            <type>num/powerKW</type>
            <sensorId>CA_ACTIVE_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.43</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CA Active Power</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="ca_l3_current">
            <type>amperage</type>
            <sensorId>CA_L3_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.44</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CA L3 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="ca_l2_current">
            <type>amperage</type>
            <sensorId>CA_L2_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.45</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CA L2 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="ca_l1_current">
            <type>amperage</type>
            <sensorId>CA_L1_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.46</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CA L1 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="cb_l3_voltage">
            <type>voltage</type>
            <sensorId>CB_L3_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.47</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CB L3 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="cb_l2_voltage">
            <type>voltage</type>
            <sensorId>CB_L2_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.48</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CB L2 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="cb_l1_voltage">
            <type>voltage</type>
            <sensorId>CB_L1_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.49</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CB L1 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="cb_frequency">
            <type>frequency</type>
            <sensorId>CB_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.50</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CB Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="cb_active_energy">
            <type>num/kwatthr</type>
            <sensorId>CB_ACTIVE_ENERGY</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.51</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>CB Active Energy</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="cb_active_power">
            <type>num/powerKW</type>
            <sensorId>CB_ACTIVE_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.52</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CB Active Power</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="cb_l3_current">
            <type>amperage</type>
            <sensorId>CB_L3_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.53</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CB L3 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="cb_l2_current">
            <type>amperage</type>
            <sensorId>CB_L2_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.54</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CB L2 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="cb_l1_current">
            <type>amperage</type>
            <sensorId>CB_L1_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.55</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>CB L1 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="da_l3_voltage">
            <type>voltageAC</type>
            <sensorId>DA_L3_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.56</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DA L3 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="da_l2_voltage">
            <type>voltageAC</type>
            <sensorId>DA_L2_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.57</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DA L2 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="da_l1_voltage">
            <type>voltageAC</type>
            <sensorId>DA_L1_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.58</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DA L1 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="da_frequency">
            <type>frequency</type>
            <sensorId>DA_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.59</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DA Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="da_active_energy">
            <type>num/kwatthr</type>
            <sensorId>DA_ACTIVE_ENERGY</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.60</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>DA Active Energy</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="da_active_power">
            <type>num/powerKW</type>
            <sensorId>DA_ACTIVE_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.61</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DA Active Power</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="da_l3_current">
            <type>amperage</type>
            <sensorId>DA_L3_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.62</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DA L3 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="da_l2_current">
            <type>amperage</type>
            <sensorId>DA_L2_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.63</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DA L2 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="da_l1_current">
            <type>amperage</type>
            <sensorId>DA_L1_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.64</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DA L1 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="db_l3_voltage">
            <type>voltageAC</type>
            <sensorId>DB_L3_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.65</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DB L3 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="db_l2_voltage">
            <type>voltageAC</type>
            <sensorId>DB_L2_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.66</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DB L2 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="db_l1_voltage">
            <type>voltageAC</type>
            <sensorId>DB_L1_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.67</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DB L1 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="db_frequency">
            <type>frequency</type>
            <sensorId>DB_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.68</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DB Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="db_active_energy">
            <type>num/kwatthr</type>
            <sensorId>DB_ACTIVE_ENERGY</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.69</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>DB Active Energy</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="db_active_power">
            <type>num/powerKW</type>
            <sensorId>DB_ACTIVE_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.70</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DB Active Power</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="db_l3_current">
            <type>amperage</type>
            <sensorId>DB_L3_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.71</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DB L3 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="db_l2_current">
            <type>amperage</type>
            <sensorId>DB_L2_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.72</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DB L2 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="db_l1_current">
            <type>amperage</type>
            <sensorId>DB_L1_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.73</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>DB L1 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="ea_l3_voltage">
            <type>voltageAC</type>
            <sensorId>EA_L3_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.74</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EA L3 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="ea_l2_voltage">
            <type>voltageAC</type>
            <sensorId>EA_L2_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.75</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EA L2 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="ea_l1_voltage">
            <type>voltageAC</type>
            <sensorId>EA_L1_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.76</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EA L1 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="ea_frequency">
            <type>frequency</type>
            <sensorId>EA_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.77</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EA Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="ea_active_energy">
            <type>num/kwatthr</type>
            <sensorId>EA_ACTIVE_ENERGY</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.78</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>EA Active Energy</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="ea_active_power">
            <type>num/powerKW</type>
            <sensorId>EA_ACTIVE_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.79</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EA Active Power</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="ea_l3_current">
            <type>amperage</type>
            <sensorId>EA_L3_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.80</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EA L3 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="ea_l2_current">
            <type>amperage</type>
            <sensorId>EA_L2_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.81</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EA L2 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="ea_l1_current">
            <type>amperage</type>
            <sensorId>EA_L1_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.82</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EA L1 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="eb_l3_voltage">
            <type>voltageAC</type>
            <sensorId>EB_L3_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.83</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EB L3 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="eb_l2_voltage">
            <type>voltageAC</type>
            <sensorId>EB_L2_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.84</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EB L2 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="eb_l1_voltage">
            <type>voltageAC</type>
            <sensorId>EB_L1_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.85</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EB L1 Voltage</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
        <numSensor ruleid="eb_frequency">
            <type>frequency</type>
            <sensorId>EB_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.86</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EB Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="eb_active_energy">
            <type>num/kwatthr</type>
            <sensorId>EB_ACTIVE_ENERGY</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.87</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>EB Active Energy</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="eb_active_power">
            <type>num/powerKW</type>
            <sensorId>EB_ACTIVE_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.88</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EB Active Power</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="eb_l3_current">
            <type>amperage</type>
            <sensorId>EB_L3_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.89</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EB L3 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="eb_l2_current">
            <type>amperage</type>
            <sensorId>EB_L2_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.90</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EB L2 Current</label>
            <sensorSet>Current</sensorSet>
        </numSensor>
        <numSensor ruleid="eb_l1_current_">
            <type>amperage</type>
            <sensorId>EB_L1_CURRENT_</sensorId>
            <value>
                <mult>
                    <op><getOid>.1.3.6.1.4.1.4131.1.6.1.2.1.3.91</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>EB L1 Current </label>
            <sensorSet>Current</sensorSet>
        </numSensor>
		
	</device>
</APC_DDF>