<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="tridium_unionpacific"
	ddfname="Tridium (Union Pacific)"
	ddfversion="1"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="tridium_unionpacific">
		<oidMustExist ruleid="tridium" oid=".1.3.6.1.4.1.4131" istree="yes" /> 

        <suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
        <suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
        <suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>

		<setProductData ruleid="vendordata" field="vendor">AdaptiveCool</setProductData>
		<setProductData ruleid="modeldata" field="model">Tridium Lynxpring AX Controller</setProductData>
		<setProductData ruleid="typedata" field="type">Environmental Monitor</setProductData>

		<numSensor ruleid="aisle-3-and-6-pressure">
			<type>pressure</type>
			<sensorId>AISLE_3_AND_6_PRESSURE</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.1</getOid></op>
				<op>0.0001</op>
				</mult>
			</value>
			<valueInc>0.0001</valueInc>
			<label>Aisle 3 and 6 Pressure</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="aisle-11-and-13-pressure">
			<type>pressure</type>
			<sensorId>AISLE_11_AND_13_PRESSURE</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.2</getOid></op>
				<op>0.0001</op>
				</mult>
			</value>
			<valueInc>0.0001</valueInc>
			<label>Aisle 11 and 13 Pressure</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="aisle-18-and-21-pressure">
			<type>pressure</type>
			<sensorId>AISLE_18_AND_21_PRESSURE</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.3</getOid></op>
				<op>0.0001</op>
				</mult>
			</value>
			<valueInc>0.0001</valueInc>
			<label>Aisle 18 and 21 Pressure</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="aisle-26-and-29-pressure">
			<type>pressure</type>
			<sensorId>AISLE_26_AND_29_PRESSURE</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.4</getOid></op>
				<op>0.0001</op>
				</mult>
			</value>
			<valueInc>0.0001</valueInc>
			<label>Aisle 26 and 29 Pressure</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="aisle-34-and-37-pressure">
			<type>pressure</type>
			<sensorId>AISLE_34_AND_37_PRESSURE</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.5</getOid></op>
				<op>0.0001</op>
				</mult>
			</value>
			<valueInc>0.0001</valueInc>
			<label>Aisle 34 and 37 Pressure</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="aisle-42-and-45-pressure">
			<type>pressure</type>
			<sensorId>AISLE_42_AND_45_PRESSURE</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.6</getOid></op>
				<op>0.0001</op>
				</mult>
			</value>
			<valueInc>0.0001</valueInc>
			<label>Aisle 42 and 45 Pressure</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>

		<stateSensor ruleid="fan-tray-01a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_01A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.10</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 01A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 01A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-02a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_02A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.15</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 02A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 02A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-03a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_03A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.20</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 03A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 03A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-04a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_04A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.25</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 04A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 04A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-05a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_05A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.30</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 05A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 05A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-06a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_06A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.35</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 06A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 06A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-07a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_07A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.40</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 07A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 07A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-08a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_08A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.45</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 08A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 08A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-09a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_09A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.50</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 09A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 09A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-10a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_10A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.55</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 10A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 10A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-11a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_11A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.60</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 11A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 11A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-12a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_12A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.65</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 12A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 12A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-20a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_20A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.70</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 20A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 20A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-21a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_21A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.75</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 21A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 21A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-22a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_22A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.80</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 22A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 22A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-23a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_23A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.85</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 23A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 23A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-24a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_24A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.90</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 24A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 24A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-25a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_25A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.95</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 25A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 25A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-26a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_26A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.100</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 26A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 26A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-27a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_27A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.105</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 27A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 27A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-28a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_28A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.110</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 28A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 28A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-29a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_29A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.115</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 29A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 29A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-30a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_30A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.120</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 30A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 30A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-31a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_31A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.125</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 31A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 31A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-40a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_40A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.130</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 40A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 40A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-41a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_41A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.135</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 41A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 41A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-42a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_42A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.140</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 42A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 42A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-43a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_43A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.145</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 43A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 43A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-44a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_44A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.150</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 44A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 44A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-45a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_45A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.155</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 45A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 45A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-46a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_46A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.160</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 46A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 46A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-47a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_47A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.165</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 47A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 47A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-48a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_48A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.170</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 48A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 48A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-49a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_49A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.175</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 49A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 49A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-50a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_50A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.180</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 50A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 50A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-51a-on">
			<type>state</type>
			<sensorId>FAN_TRAY_51A_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.185</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 51A On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 51A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-01b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_01B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.190</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 01B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 01B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-02b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_02B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.195</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 02B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 02B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-03b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_03B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.200</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 03B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 03B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-04b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_04B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.205</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 04B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 04B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-05b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_05B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.210</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 05B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 05B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-06b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_06B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.215</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 06B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 06B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-07b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_07B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.220</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 07B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 07B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-08b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_08B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.225</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 08B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 08B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-09b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_09B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.230</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 09B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 09B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-10b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_10B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.235</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 10B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 10B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-11b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_11B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.240</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 11B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 11B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-12b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_12B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.245</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 12B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 12B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-20b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_20B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.250</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 20B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 20B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-21b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_21B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.255</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 21B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 21B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-22b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_22B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.260</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 22B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 22B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-23b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_23B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.265</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 23B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 23B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-24b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_24B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.270</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 24B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 24B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-25b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_25B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.275</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 25B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 25B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-26b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_26B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.280</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 26B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 26B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-27b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_27B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.285</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 27B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 27B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-28b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_28B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.290</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 28B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 28B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-29b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_29B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.295</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 29B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 29B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-30b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_30B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.300</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 30B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 30B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-31b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_31B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.305</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 31B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 31B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-40b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_40B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.310</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 40B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 40B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-41b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_41B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.315</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 41B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 41B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-42b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_42B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.320</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 42B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 42B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-43b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_43B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.325</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 43B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 43B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-44b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_44B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.330</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 44B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 44B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-45b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_45B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.335</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 45B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 45B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-46b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_46B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.340</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 46B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 46B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-47b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_47B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.345</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 47B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 47B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-48b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_48B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.350</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 48B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 48B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-49b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_49B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.355</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 49B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 49B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-50b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_50B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.360</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 50B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 50B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan-tray-51b-on">
			<type>state</type>
			<sensorId>FAN_TRAY_51B_ON</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm"><formatNumber printffmt="%1.0f">
				<getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.365</getOid>
				</formatNumber></mapValue>
			</value>
			<label>Fan Tray 51B On</label>
			<enum>onOff-em</enum>
			<sensorSet>Fan Tray 51B</sensorSet>
		</stateSensor>

		<alarmFlags ruleid="fan-tray-01a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.11</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 01A Alarm</activeText>
					<inactiveText>Fan Tray 01A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 01A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 01A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-02a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.16</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 02A Alarm</activeText>
					<inactiveText>Fan Tray 02A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 02A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 02A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-03a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.21</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 03A Alarm</activeText>
					<inactiveText>Fan Tray 03A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 03A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 03A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-04a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.26</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 04A Alarm</activeText>
					<inactiveText>Fan Tray 04A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 04A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 04A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-05a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.31</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 05A Alarm</activeText>
					<inactiveText>Fan Tray 05A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 05A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 05A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-06a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.36</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 06A Alarm</activeText>
					<inactiveText>Fan Tray 06A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 06A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 06A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-07a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.41</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 07A Alarm</activeText>
					<inactiveText>Fan Tray 07A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 07A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 07A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-08a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.46</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 08A Alarm</activeText>
					<inactiveText>Fan Tray 08A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 08A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 08A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-09a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.51</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 09A Alarm</activeText>
					<inactiveText>Fan Tray 09A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 09A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 09A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-10a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.56</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 10A Alarm</activeText>
					<inactiveText>Fan Tray 10A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 10A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 10A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-11a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.61</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 11A Alarm</activeText>
					<inactiveText>Fan Tray 11A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 11A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 11A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-12a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.66</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 12A Alarm</activeText>
					<inactiveText>Fan Tray 12A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 12A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 12A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-20a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.71</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 20A Alarm</activeText>
					<inactiveText>Fan Tray 20A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 20A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 20A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-21a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.76</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 21A Alarm</activeText>
					<inactiveText>Fan Tray 21A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 21A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 21A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-22a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.81</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 22A Alarm</activeText>
					<inactiveText>Fan Tray 22A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 22A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 22A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-23a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.86</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 23A Alarm</activeText>
					<inactiveText>Fan Tray 23A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 23A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 23A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-24a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.91</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 24A Alarm</activeText>
					<inactiveText>Fan Tray 24A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 24A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 24A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-25a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.96</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 25A Alarm</activeText>
					<inactiveText>Fan Tray 25A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 25A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 25A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-26a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.101</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 26A Alarm</activeText>
					<inactiveText>Fan Tray 26A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 26A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 26A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-27a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.106</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 27A Alarm</activeText>
					<inactiveText>Fan Tray 27A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 27A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 27A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-28a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.111</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 28A Alarm</activeText>
					<inactiveText>Fan Tray 28A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 28A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 28A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-29a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.116</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 29A Alarm</activeText>
					<inactiveText>Fan Tray 29A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 29A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 29A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-30a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.121</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 30A Alarm</activeText>
					<inactiveText>Fan Tray 30A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 30A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 30A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-31a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.126</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 31A Alarm</activeText>
					<inactiveText>Fan Tray 31A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 31A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 31A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-40a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.131</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 40A Alarm</activeText>
					<inactiveText>Fan Tray 40A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 40A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 40A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-41a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.136</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 41A Alarm</activeText>
					<inactiveText>Fan Tray 41A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 41A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 41A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-42a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.141</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 42A Alarm</activeText>
					<inactiveText>Fan Tray 42A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 42A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 42A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-43a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.146</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 43A Alarm</activeText>
					<inactiveText>Fan Tray 43A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 43A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 43A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-44a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.151</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 44A Alarm</activeText>
					<inactiveText>Fan Tray 44A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 44A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 44A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-45a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.156</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 45A Alarm</activeText>
					<inactiveText>Fan Tray 45A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 45A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 45A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-46a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.161</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 46A Alarm</activeText>
					<inactiveText>Fan Tray 46A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 46A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 46A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-47a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.166</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 47A Alarm</activeText>
					<inactiveText>Fan Tray 47A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 47A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 47A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-48a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.171</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 48A Alarm</activeText>
					<inactiveText>Fan Tray 48A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 48A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 48A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-49a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.176</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 49A Alarm</activeText>
					<inactiveText>Fan Tray 49A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 49A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 49A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-50a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.181</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 50A Alarm</activeText>
					<inactiveText>Fan Tray 50A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 50A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 50A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-51a-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.186</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 51A Alarm</activeText>
					<inactiveText>Fan Tray 51A Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 51A Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 51A Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-01b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.191</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 01B Alarm</activeText>
					<inactiveText>Fan Tray 01B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 01B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 01B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-02b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.196</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 02B Alarm</activeText>
					<inactiveText>Fan Tray 02B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 02B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 02B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-03b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.201</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 03B Alarm</activeText>
					<inactiveText>Fan Tray 03B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 03B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 03B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-04b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.206</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 04B Alarm</activeText>
					<inactiveText>Fan Tray 04B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 04B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 04B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-05b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.211</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 05B Alarm</activeText>
					<inactiveText>Fan Tray 05B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 05B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 05B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-06b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.216</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 06B Alarm</activeText>
					<inactiveText>Fan Tray 06B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 06B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 06B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-07b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.221</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 07B Alarm</activeText>
					<inactiveText>Fan Tray 07B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 07B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 07B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-08b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.226</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 08B Alarm</activeText>
					<inactiveText>Fan Tray 08B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 08B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 08B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-09b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.231</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 09B Alarm</activeText>
					<inactiveText>Fan Tray 09B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 09B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 09B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-10b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.236</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 10B Alarm</activeText>
					<inactiveText>Fan Tray 10B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 10B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 10B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-11b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.241</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 11B Alarm</activeText>
					<inactiveText>Fan Tray 11B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 11B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 11B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-12b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.246</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 12B Alarm</activeText>
					<inactiveText>Fan Tray 12B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 12B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 12B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-20b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.251</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 20B Alarm</activeText>
					<inactiveText>Fan Tray 20B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 20B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 20B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-21b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.256</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 21B Alarm</activeText>
					<inactiveText>Fan Tray 21B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 21B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 21B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-22b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.261</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 22B Alarm</activeText>
					<inactiveText>Fan Tray 22B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 22B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 22B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-23b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.266</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 23B Alarm</activeText>
					<inactiveText>Fan Tray 23B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 23B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 23B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-24b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.271</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 24B Alarm</activeText>
					<inactiveText>Fan Tray 24B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 24B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 24B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-25b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.276</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 25B Alarm</activeText>
					<inactiveText>Fan Tray 25B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 25B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 25B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-26b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.281</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 26B Alarm</activeText>
					<inactiveText>Fan Tray 26B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 26B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 26B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-27b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.286</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 27B Alarm</activeText>
					<inactiveText>Fan Tray 27B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 27B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 27B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-28b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.291</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 28B Alarm</activeText>
					<inactiveText>Fan Tray 28B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 28B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 28B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-29b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.296</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 29B Alarm</activeText>
					<inactiveText>Fan Tray 29B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 29B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 29B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-30b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.301</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 30B Alarm</activeText>
					<inactiveText>Fan Tray 30B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 30B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 30B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-31b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.306</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 31B Alarm</activeText>
					<inactiveText>Fan Tray 31B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 31B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 31B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-40b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.311</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 40B Alarm</activeText>
					<inactiveText>Fan Tray 40B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 40B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 40B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-41b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.316</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 41B Alarm</activeText>
					<inactiveText>Fan Tray 41B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 41B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 41B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-42b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.321</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 42B Alarm</activeText>
					<inactiveText>Fan Tray 42B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 42B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 42B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-43b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.326</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 43B Alarm</activeText>
					<inactiveText>Fan Tray 43B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 43B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 43B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-44b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.331</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 44B Alarm</activeText>
					<inactiveText>Fan Tray 44B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 44B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 44B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-45b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.336</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 45B Alarm</activeText>
					<inactiveText>Fan Tray 45B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 45B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 45B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-46b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.341</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 46B Alarm</activeText>
					<inactiveText>Fan Tray 46B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 46B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 46B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-47b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.346</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 47B Alarm</activeText>
					<inactiveText>Fan Tray 47B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 47B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 47B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-48b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.351</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 48B Alarm</activeText>
					<inactiveText>Fan Tray 48B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 48B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 48B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-49b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.356</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 49B Alarm</activeText>
					<inactiveText>Fan Tray 49B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 49B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 49B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-50b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.361</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 50B Alarm</activeText>
					<inactiveText>Fan Tray 50B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 50B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 50B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan-tray-51b-alarm">
			<value><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.366</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fan Tray 51B Alarm</activeText>
					<inactiveText>Fan Tray 51B Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Tray 51B Alarm condition exists.</activeText>
					<inactiveText>Fan Tray 51B Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<numSensor ruleid="fan-tray-01a-temperature-1">
			<type>temp</type>
			<sensorId>FAN_TRAY_01A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.12</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 01A Temperature 1</label>
			<sensorSet>Fan Tray 01A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-02a-temperature-1">
			<type>temp</type>
			<sensorId>FAN_TRAY_02A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.17</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 02A Temperature 1</label>
			<sensorSet>Fan Tray 02A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-03a-temperature-1">
			<type>temp</type>
			<sensorId>FAN_TRAY_03A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.22</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 03A Temperature 1</label>
			<sensorSet>Fan Tray 03A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-04a-temperature-1">
			<type>temp</type>
			<sensorId>FAN_TRAY_04A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.27</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 04A Temperature 1</label>
			<sensorSet>Fan Tray 04A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-05a-temperature-1">
			<type>temp</type>
			<sensorId>FAN_TRAY_05A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.32</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 05A Temperature 1</label>
			<sensorSet>Fan Tray 05A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-06a-temperature-1">
			<type>temp</type>
			<sensorId>FAN_TRAY_06A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.37</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 06A Temperature 1</label>
			<sensorSet>Fan Tray 06A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-07a-temperature-1">
			<type>temp</type>		
			<sensorId>FAN_TRAY_07A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.42</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 07A Temperature 1</label>
			<sensorSet>Fan Tray 07A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-08a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_08A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.47</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 08A Temperature 1</label>
			<sensorSet>Fan Tray 08A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-09a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_09A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.52</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 09A Temperature 1</label>
			<sensorSet>Fan Tray 09A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-10a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_10A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.57</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 10A Temperature 1</label>
			<sensorSet>Fan Tray 10A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-11a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_11A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.62</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 11A Temperature 1</label>
			<sensorSet>Fan Tray 11A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-12a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_12A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.67</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 12A Temperature 1</label>
			<sensorSet>Fan Tray 12A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-20a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_20A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.72</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 20A Temperature 1</label>
			<sensorSet>Fan Tray 20A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-21a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_21A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.77</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 21A Temperature 1</label>
			<sensorSet>Fan Tray 21A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-22a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_22A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.82</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 22A Temperature 1</label>
			<sensorSet>Fan Tray 22A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-23a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_23A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.87</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 23A Temperature 1</label>
			<sensorSet>Fan Tray 23A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-24a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_24A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.92</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 24A Temperature 1</label>
			<sensorSet>Fan Tray 24A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-25a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_25A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.97</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 25A Temperature 1</label>
			<sensorSet>Fan Tray 25A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-26a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_26A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.102</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 26A Temperature 1</label>
			<sensorSet>Fan Tray 26A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-27a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_27A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.107</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 27A Temperature 1</label>
			<sensorSet>Fan Tray 27A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-28a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_28A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.112</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 28A Temperature 1</label>
			<sensorSet>Fan Tray 28A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-29a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_29A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.117</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 29A Temperature 1</label>
			<sensorSet>Fan Tray 29A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-30a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_30A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.122</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 30A Temperature 1</label>
			<sensorSet>Fan Tray 30A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-31a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_31A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.127</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 31A Temperature 1</label>
			<sensorSet>Fan Tray 31A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-40a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_40A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.132</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 40A Temperature 1</label>
			<sensorSet>Fan Tray 40A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-41a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_41A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.137</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 41A Temperature 1</label>
			<sensorSet>Fan Tray 41A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-42a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_42A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.142</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 42A Temperature 1</label>
			<sensorSet>Fan Tray 42A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-43a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_43A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.147</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 43A Temperature 1</label>
			<sensorSet>Fan Tray 43A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-44a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_44A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.152</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 44A Temperature 1</label>
			<sensorSet>Fan Tray 44A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-45a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_45A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.157</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 45A Temperature 1</label>
			<sensorSet>Fan Tray 45A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-46a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_46A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.162</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 46A Temperature 1</label>
			<sensorSet>Fan Tray 46A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-47a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_47A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.167</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 47A Temperature 1</label>
			<sensorSet>Fan Tray 47A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-48a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_48A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.172</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 48A Temperature 1</label>
			<sensorSet>Fan Tray 48A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-49a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_49A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.177</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 49A Temperature 1</label>
			<sensorSet>Fan Tray 49A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-50a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_50A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.182</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 50A Temperature 1</label>
			<sensorSet>Fan Tray 50A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-51a-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_51A_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.187</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 51A Temperature 1</label>
			<sensorSet>Fan Tray 51A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-01b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_01B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.192</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 01B Temperature 1</label>
			<sensorSet>Fan Tray 01B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-02b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_02B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.197</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 02B Temperature 1</label>
			<sensorSet>Fan Tray 02B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-03b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_03B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.202</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 03B Temperature 1</label>
			<sensorSet>Fan Tray 03B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-04b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_04B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.207</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 04B Temperature 1</label>
			<sensorSet>Fan Tray 04B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-05b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_05B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.212</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 05B Temperature 1</label>
			<sensorSet>Fan Tray 05B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-06b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_06B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.217</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 06B Temperature 1</label>
			<sensorSet>Fan Tray 06B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-07b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_07B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.222</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 07B Temperature 1</label>
			<sensorSet>Fan Tray 07B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-08b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_08B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.227</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 08B Temperature 1</label>
			<sensorSet>Fan Tray 08B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-09b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_09B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.232</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 09B Temperature 1</label>
			<sensorSet>Fan Tray 09B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-10b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_10B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.237</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 10B Temperature 1</label>
			<sensorSet>Fan Tray 10B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-11b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_11B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.242</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 11B Temperature 1</label>
			<sensorSet>Fan Tray 11B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-12b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_12B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.247</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 12B Temperature 1</label>
			<sensorSet>Fan Tray 12B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-20b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_20B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.252</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 20B Temperature 1</label>
			<sensorSet>Fan Tray 20B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-21b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_21B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.257</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 21B Temperature 1</label>
			<sensorSet>Fan Tray 21B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-22b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_22B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.262</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 22B Temperature 1</label>
			<sensorSet>Fan Tray 22B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-23b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_23B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.267</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 23B Temperature 1</label>
			<sensorSet>Fan Tray 23B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-24b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_24B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.272</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 24B Temperature 1</label>
			<sensorSet>Fan Tray 24B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-25b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_25B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.277</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 25B Temperature 1</label>
			<sensorSet>Fan Tray 25B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-26b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_26B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.282</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 26B Temperature 1</label>
			<sensorSet>Fan Tray 26B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-27b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_27B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.287</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 27B Temperature 1</label>
			<sensorSet>Fan Tray 27B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-28b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_28B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.292</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 28B Temperature 1</label>
			<sensorSet>Fan Tray 28B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-29b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_29B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.297</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 29B Temperature 1</label>
			<sensorSet>Fan Tray 29B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-30b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_30B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.302</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 30B Temperature 1</label>
			<sensorSet>Fan Tray 30B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-31b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_31B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.307</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 31B Temperature 1</label>
			<sensorSet>Fan Tray 31B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-40b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_40B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.312</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 40B Temperature 1</label>
			<sensorSet>Fan Tray 40B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-41b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_41B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.317</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 41B Temperature 1</label>
			<sensorSet>Fan Tray 41B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-42b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_42B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.322</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 42B Temperature 1</label>
			<sensorSet>Fan Tray 42B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-43b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_43B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.327</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 43B Temperature 1</label>
			<sensorSet>Fan Tray 43B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-44b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_44B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.332</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 44B Temperature 1</label>
			<sensorSet>Fan Tray 44B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-45b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_45B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.337</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 45B Temperature 1</label>
			<sensorSet>Fan Tray 45B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-46b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_46B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.342</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 46B Temperature 1</label>
			<sensorSet>Fan Tray 46B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-47b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_47B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.347</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 47B Temperature 1</label>
			<sensorSet>Fan Tray 47B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-48b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_48B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.352</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 48B Temperature 1</label>
			<sensorSet>Fan Tray 48B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-49b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_49B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.357</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 49B Temperature 1</label>
			<sensorSet>Fan Tray 49B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-50b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_50B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.362</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 50B Temperature 1</label>
			<sensorSet>Fan Tray 50B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-51b-temperature-1">
			<type>temp</type>			
			<sensorId>FAN_TRAY_51B_TEMPERATURE_1</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.367</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 51B Temperature 1</label>
			<sensorSet>Fan Tray 51B</sensorSet>
		</numSensor>

		<numSensor ruleid="fan-tray-01a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_01A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.13</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 01A Temperature 2</label>
			<sensorSet>Fan Tray 01A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-02a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_02A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.18</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 02A Temperature 2</label>
			<sensorSet>Fan Tray 02A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-03a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_03A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.23</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 03A Temperature 2</label>
			<sensorSet>Fan Tray 03A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-04a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_04A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.28</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 04A Temperature 2</label>
			<sensorSet>Fan Tray 04A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-05a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_05A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.33</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 05A Temperature 2</label>
			<sensorSet>Fan Tray 05A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-06a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_06A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.38</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 06A Temperature 2</label>
			<sensorSet>Fan Tray 06A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-07a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_07A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.43</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 07A Temperature 2</label>
			<sensorSet>Fan Tray 07A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-08a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_08A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.48</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 08A Temperature 2</label>
			<sensorSet>Fan Tray 08A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-09a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_09A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.53</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 09A Temperature 2</label>
			<sensorSet>Fan Tray 09A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-10a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_10A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.58</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 10A Temperature 2</label>
			<sensorSet>Fan Tray 10A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-11a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_11A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.63</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 11A Temperature 2</label>
			<sensorSet>Fan Tray 11A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-12a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_12A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.68</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 12A Temperature 2</label>
			<sensorSet>Fan Tray 12A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-20a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_20A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.73</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 20A Temperature 2</label>
			<sensorSet>Fan Tray 20A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-21a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_21A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.78</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 21A Temperature 2</label>
			<sensorSet>Fan Tray 21A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-22a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_22A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.83</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 22A Temperature 2</label>
			<sensorSet>Fan Tray 22A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-23a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_23A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.88</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 23A Temperature 2</label>
			<sensorSet>Fan Tray 23A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-24a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_24A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.93</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 24A Temperature 2</label>
			<sensorSet>Fan Tray 24A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-25a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_25A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.98</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 25A Temperature 2</label>
			<sensorSet>Fan Tray 25A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-26a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_26A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.103</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 26A Temperature 2</label>
			<sensorSet>Fan Tray 26A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-27a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_27A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.108</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 27A Temperature 2</label>
			<sensorSet>Fan Tray 27A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-28a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_28A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.113</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 28A Temperature 2</label>
			<sensorSet>Fan Tray 28A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-29a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_29A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.118</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 29A Temperature 2</label>
			<sensorSet>Fan Tray 29A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-30a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_30A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.123</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 30A Temperature 2</label>
			<sensorSet>Fan Tray 30A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-31a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_31A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.128</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 31A Temperature 2</label>
			<sensorSet>Fan Tray 31A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-40a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_40A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.133</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 40A Temperature 2</label>
			<sensorSet>Fan Tray 40A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-41a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_41A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.138</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 41A Temperature 2</label>
			<sensorSet>Fan Tray 41A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-42a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_42A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.143</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 42A Temperature 2</label>
			<sensorSet>Fan Tray 42A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-43a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_43A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.148</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 43A Temperature 2</label>
			<sensorSet>Fan Tray 43A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-44a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_44A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.153</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 44A Temperature 2</label>
			<sensorSet>Fan Tray 44A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-45a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_45A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.158</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 45A Temperature 2</label>
			<sensorSet>Fan Tray 45A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-46a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_46A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.163</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 46A Temperature 2</label>
			<sensorSet>Fan Tray 46A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-47a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_47A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.168</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 47A Temperature 2</label>
			<sensorSet>Fan Tray 47A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-48a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_48A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.173</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 48A Temperature 2</label>
			<sensorSet>Fan Tray 48A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-49a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_49A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.178</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 49A Temperature 2</label>
			<sensorSet>Fan Tray 49A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-50a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_50A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.183</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 50A Temperature 2</label>
			<sensorSet>Fan Tray 50A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-51a-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_51A_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.188</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 51A Temperature 2</label>
			<sensorSet>Fan Tray 51A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-01b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_01B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.193</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 01B Temperature 2</label>
			<sensorSet>Fan Tray 01B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-02b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_02B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.198</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 02B Temperature 2</label>
			<sensorSet>Fan Tray 02B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-03b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_03B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.203</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 03B Temperature 2</label>
			<sensorSet>Fan Tray 03B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-04b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_04B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.208</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 04B Temperature 2</label>
			<sensorSet>Fan Tray 04B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-05b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_05B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.213</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 05B Temperature 2</label>
			<sensorSet>Fan Tray 05B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-06b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_06B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.218</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 06B Temperature 2</label>
			<sensorSet>Fan Tray 06B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-07b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_07B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.223</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 07B Temperature 2</label>
			<sensorSet>Fan Tray 07B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-08b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_08B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.228</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 08B Temperature 2</label>
			<sensorSet>Fan Tray 08B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-09b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_09B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.233</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 09B Temperature 2</label>
			<sensorSet>Fan Tray 09B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-10b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_10B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.238</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 10B Temperature 2</label>
			<sensorSet>Fan Tray 10B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-11b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_11B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.243</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 11B Temperature 2</label>
			<sensorSet>Fan Tray 11B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-12b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_12B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.248</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 12B Temperature 2</label>
			<sensorSet>Fan Tray 12B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-20b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_20B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.253</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 20B Temperature 2</label>
			<sensorSet>Fan Tray 20B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-21b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_21B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.258</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 21B Temperature 2</label>
			<sensorSet>Fan Tray 21B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-22b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_22B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.263</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 22B Temperature 2</label>
			<sensorSet>Fan Tray 22B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-23b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_23B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.268</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 23B Temperature 2</label>
			<sensorSet>Fan Tray 23B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-24b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_24B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.273</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 24B Temperature 2</label>
			<sensorSet>Fan Tray 24B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-25b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_25B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.278</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 25B Temperature 2</label>
			<sensorSet>Fan Tray 25B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-26b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_26B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.283</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 26B Temperature 2</label>
			<sensorSet>Fan Tray 26B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-27b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_27B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.288</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 27B Temperature 2</label>
			<sensorSet>Fan Tray 27B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-28b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_28B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.293</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 28B Temperature 2</label>
			<sensorSet>Fan Tray 28B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-29b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_29B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.298</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 29B Temperature 2</label>
			<sensorSet>Fan Tray 29B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-30b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_30B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.303</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 30B Temperature 2</label>
			<sensorSet>Fan Tray 30B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-31b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_31B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.308</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 31B Temperature 2</label>
			<sensorSet>Fan Tray 31B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-40b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_40B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.313</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 40B Temperature 2</label>
			<sensorSet>Fan Tray 40B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-41b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_41B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.318</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 41B Temperature 2</label>
			<sensorSet>Fan Tray 41B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-42b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_42B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.323</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 42B Temperature 2</label>
			<sensorSet>Fan Tray 42B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-43b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_43B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.328</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 43B Temperature 2</label>
			<sensorSet>Fan Tray 43B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-44b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_44B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.333</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 44B Temperature 2</label>
			<sensorSet>Fan Tray 44B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-45b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_45B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.338</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 45B Temperature 2</label>
			<sensorSet>Fan Tray 45B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-46b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_46B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.343</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 46B Temperature 2</label>
			<sensorSet>Fan Tray 46B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-47b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_47B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.348</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 47B Temperature 2</label>
			<sensorSet>Fan Tray 47B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-48b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_48B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.353</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 48B Temperature 2</label>
			<sensorSet>Fan Tray 48B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-49b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_49B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.358</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 49B Temperature 2</label>
			<sensorSet>Fan Tray 49B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-50b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_50B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.363</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 50B Temperature 2</label>
			<sensorSet>Fan Tray 50B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-51b-temperature-2">
			<type>temp</type>			
			<sensorId>FAN_TRAY_51B_TEMPERATURE_2</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.368</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Tray 51B Temperature 2</label>
			<sensorSet>Fan Tray 51B</sensorSet>
		</numSensor>

		<numSensor ruleid="fan-tray-01a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_01A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.14</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 01A Speed</label>
			<sensorSet>Fan Tray 01A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-02a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_02A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.19</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 02A Speed</label>
			<sensorSet>Fan Tray 02A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-03a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_03A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.24</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 03A Speed</label>
			<sensorSet>Fan Tray 03A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-04a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_04A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.29</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 04A Speed</label>
			<sensorSet>Fan Tray 04A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-05a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_05A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.34</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 05A Speed</label>
			<sensorSet>Fan Tray 05A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-06a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_06A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.39</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 06A Speed</label>
			<sensorSet>Fan Tray 06A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-07a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_07A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.44</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 07A Speed</label>
			<sensorSet>Fan Tray 07A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-08a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_08A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.49</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 08A Speed</label>
			<sensorSet>Fan Tray 08A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-09a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_09A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.54</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 09A Speed</label>
			<sensorSet>Fan Tray 09A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-10a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_10A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.59</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 10A Speed</label>
			<sensorSet>Fan Tray 10A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-11a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_11A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.64</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 11A Speed</label>
			<sensorSet>Fan Tray 11A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-12a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_12A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.69</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 12A Speed</label>
			<sensorSet>Fan Tray 12A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-20a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_20A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.74</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 20A Speed</label>
			<sensorSet>Fan Tray 20A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-21a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_21A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.79</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 21A Speed</label>
			<sensorSet>Fan Tray 21A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-22a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_22A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.84</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 22A Speed</label>
			<sensorSet>Fan Tray 22A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-23a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_23A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.89</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 23A Speed</label>
			<sensorSet>Fan Tray 23A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-24a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_24A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.94</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 24A Speed</label>
			<sensorSet>Fan Tray 24A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-25a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_25A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.99</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 25A Speed</label>
			<sensorSet>Fan Tray 25A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-26a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_26A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.104</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 26A Speed</label>
			<sensorSet>Fan Tray 26A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-27a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_27A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.109</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 27A Speed</label>
			<sensorSet>Fan Tray 27A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-28a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_28A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.114</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 28A Speed</label>
			<sensorSet>Fan Tray 28A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-29a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_29A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.119</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 29A Speed</label>
			<sensorSet>Fan Tray 29A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-30a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_30A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.124</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 30A Speed</label>
			<sensorSet>Fan Tray 30A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-31a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_31A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.129</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 31A Speed</label>
			<sensorSet>Fan Tray 31A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-40a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_40A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.134</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 40A Speed</label>
			<sensorSet>Fan Tray 40A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-41a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_41A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.139</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 41A Speed</label>
			<sensorSet>Fan Tray 41A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-42a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_42A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.144</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 42A Speed</label>
			<sensorSet>Fan Tray 42A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-43a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_43A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.149</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 43A Speed</label>
			<sensorSet>Fan Tray 43A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-44a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_44A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.154</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 44A Speed</label>
			<sensorSet>Fan Tray 44A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-45a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_45A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.159</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 45A Speed</label>
			<sensorSet>Fan Tray 45A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-46a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_46A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.164</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 46A Speed</label>
			<sensorSet>Fan Tray 46A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-47a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_47A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.169</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 47A Speed</label>
			<sensorSet>Fan Tray 47A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-48a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_48A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.174</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 48A Speed</label>
			<sensorSet>Fan Tray 48A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-49a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_49A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.179</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 49A Speed</label>
			<sensorSet>Fan Tray 49A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-50a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_50A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.184</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 50A Speed</label>
			<sensorSet>Fan Tray 50A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-51a-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_51A_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.189</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 51A Speed</label>
			<sensorSet>Fan Tray 51A</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-01b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_01B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.194</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 01B Speed</label>
			<sensorSet>Fan Tray 01B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-02b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_02B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.199</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 02B Speed</label>
			<sensorSet>Fan Tray 02B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-03b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_03B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.204</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 03B Speed</label>
			<sensorSet>Fan Tray 03B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-04b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_04B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.209</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 04B Speed</label>
			<sensorSet>Fan Tray 04B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-05b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_05B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.214</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 05B Speed</label>
			<sensorSet>Fan Tray 05B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-06b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_06B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.219</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 06B Speed</label>
			<sensorSet>Fan Tray 06B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-07b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_07B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.224</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 07B Speed</label>
			<sensorSet>Fan Tray 07B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-08b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_08B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.229</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 08B Speed</label>
			<sensorSet>Fan Tray 08B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-09b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_09B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.234</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 09B Speed</label>
			<sensorSet>Fan Tray 09B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-10b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_10B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.239</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 10B Speed</label>
			<sensorSet>Fan Tray 10B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-11b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_11B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.244</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 11B Speed</label>
			<sensorSet>Fan Tray 11B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-12b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_12B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.249</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 12B Speed</label>
			<sensorSet>Fan Tray 12B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-20b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_20B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.254</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 20B Speed</label>
			<sensorSet>Fan Tray 20B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-21b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_21B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.259</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 21B Speed</label>
			<sensorSet>Fan Tray 21B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-22b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_22B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.264</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 22B Speed</label>
			<sensorSet>Fan Tray 22B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-23b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_23B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.269</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 23B Speed</label>
			<sensorSet>Fan Tray 23B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-24b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_24B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.274</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 24B Speed</label>
			<sensorSet>Fan Tray 24B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-25b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_25B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.279</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 25B Speed</label>
			<sensorSet>Fan Tray 25B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-26b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_26B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.284</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 26B Speed</label>
			<sensorSet>Fan Tray 26B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-27b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_27B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.289</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 27B Speed</label>
			<sensorSet>Fan Tray 27B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-28b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_28B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.294</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 28B Speed</label>
			<sensorSet>Fan Tray 28B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-29b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_29B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.299</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 29B Speed</label>
			<sensorSet>Fan Tray 29B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-30b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_30B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.304</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 30B Speed</label>
			<sensorSet>Fan Tray 30B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-31b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_31B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.309</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 31B Speed</label>
			<sensorSet>Fan Tray 31B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-40b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_40B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.314</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 40B Speed</label>
			<sensorSet>Fan Tray 40B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-41b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_41B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.319</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 41B Speed</label>
			<sensorSet>Fan Tray 41B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-42b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_42B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.324</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 42B Speed</label>
			<sensorSet>Fan Tray 42B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-43b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_43B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.329</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 43B Speed</label>
			<sensorSet>Fan Tray 43B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-44b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_44B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.334</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 44B Speed</label>
			<sensorSet>Fan Tray 44B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-45b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_45B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.339</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 45B Speed</label>
			<sensorSet>Fan Tray 45B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-46b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_46B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.344</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 46B Speed</label>
			<sensorSet>Fan Tray 46B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-47b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_47B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.349</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 47B Speed</label>
			<sensorSet>Fan Tray 47B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-48b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_48B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.354</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 48B Speed</label>
			<sensorSet>Fan Tray 48B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-49b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_49B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.359</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 49B Speed</label>
			<sensorSet>Fan Tray 49B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-50b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_50B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.364</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 50B Speed</label>
			<sensorSet>Fan Tray 50B</sensorSet>
		</numSensor>
		<numSensor ruleid="fan-tray-51b-speed">
			<type>pctofcapacity</type>			
			<sensorId>FAN_TRAY_51B_SPEED</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.4131.1.6.1.1.1.3.369</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Tray 51B Speed</label>
			<sensorSet>Fan Tray 51B</sensorSet>
		</numSensor>

		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="onOff-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>


<!--		<numSensor ruleid="numSensTemplate">
            <type>num</type>
            <sensorId>NUM_SENS_TEMPLATE</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1....</getOid>
            </value>
            <label>Number Sensor</label>
            <sensorSet>Number Sensors</sensorSet>
        </numSensor>

		<stateSensor ruleid="stSensTemplate">
            <type>state</type>
            <sensorId>ST_SENS_TEMPLATE</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1....</getOid>
            </value>
            <label>State Sensor</label>
            <enum>state-em</enum>
            <sensorSet>System Status</sensorSet>
        </stateSensor>

		<valueMap ruleid="state-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="state-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>

		<alarmFlags ruleid="alarmTemplate">
			<value><getOid>.1.3.6.1.4.1....</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Generic Alarm</activeText>
					<inactiveText>Generic Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generic Alarm condition exists.</activeText>
					<inactiveText>A Generic Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
-->
	</device>
</APC_DDF>