<?xml version="1.0"?>
<APC_DDF 
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" 
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
    ddfid="uniflair_aquascroll_TCPIP_Modbus_chiller_imperial" 
	ddfname="Uniflair Aquascroll Chiller [pcoWeb][ModbusTCP][Imperial Units]" 
	ddfversion="7" 
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="uniflair_aquascroll_TCPIP_Modbus_chiller_imperial">
		<oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>
		<setProductData ruleid="vendordata" field="vendor">Uniflair</setProductData>
		<setProductData ruleid="modeldata" field="model">AQUASCROLL</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
	</device>

	<device deviceid="uniflair_aquascroll_TCPIP_Modbus_chiller_imperial_sensors">
		<oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

		
		<valueMap ruleid="status_valuemap">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="status_enum">
			<label>Off</label>
			<label>On</label>
			<label>AL</label>
			<label>Pump.Down</label>
		</enumMap>
		<valueMap ruleid="actual_set_point_mode_valuemap">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="actual_set_point_mode_enum">
			<label>std</label>
			<label>T.extCompens.</label>
			<label>OPTSetP.</label>
			<label>SetbackSetP.</label>
			<label>RemoteOffset</label>
		</enumMap>
		<valueMap ruleid="true_false_valuemap">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="true_false_enum">
			<label>false</label>
			<label>true</label>
		</enumMap>
		<valueMap ruleid="on_off_valuemap">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="on_off_enum">
			<label>off</label>
			<label>on</label>
		</enumMap>
		<valueMap ruleid="local_mean_valuemap">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="local_mean_enum">
			<label>local</label>
			<label>mean</label>
		</enumMap>
		<valueMap ruleid="one_two_valuemap">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="one_two_enum">
			<label>one</label>
			<label>two</label>
		</enumMap>
		
	<valueMap ruleid="normal-alarm-vm">
      <valueIn>0</valueIn><valueOut>0</valueOut>
      <valueIn>1</valueIn><valueOut>1</valueOut>
      <valueIn>*</valueIn><valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="normal-alarm-em">
      <label>Normal</label>
      <label>Alarm</label>
      <label>Unknown</label>
    </enumMap>
    
	<valueMap ruleid="normal-alarm-vm1">
      <valueIn>0</valueIn><valueOut>0</valueOut>
      <valueIn>1</valueIn><valueOut>1</valueOut>
      <valueIn>*</valueIn><valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="normal-alarm-em1">
      <label>Alarm</label>
      <label>Normal</label>
      <label>Unknown</label>
    </enumMap>


		<numSensor ruleid="water_outlet_temperature">
			<type>temp</type>
			<units />
			<sensorId>WATER_OUTLET_TEMPERATURE</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>water_outlet_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Water outlet temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="water_outlet_temp_used_by_regulator">
			<type>temp</type>
			<units />
			<sensorId>WATER_OUTLET_TEMP_USED_BY_REGULATOR</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>water_outlet_temp_used_by_regulator</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Water outlet temp. used by regulator</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="water_inlet_temperature">
			<type>temp</type>
			<units />
			<sensorId>WATER_INLET_TEMPERATURE</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>water_inlet_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Water inlet temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="water_tank_temperature">
			<type>temp</type>
			<units />
			<sensorId>WATER_TANK_TEMPERATURE</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>water_tank_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Water tank temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="outdoor_air_temperature">
			<type>temp</type>
			<units />
			<sensorId>OUTDOOR_AIR_TEMPERATURE</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>outdoor_air_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Outdoor air temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_condensing_temperature">
			<type>temp</type>
			<units />
			<sensorId>CIRCUIT_1_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>circuit_1_condensing_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Circuit 1 condensing temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_condensing_temperature">
			<type>temp</type>
			<units />
			<sensorId>CIRCUIT_2_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>circuit_2_condensing_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Circuit 2 condensing temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_evaporating_temperature">
			<type>temp</type>
			<units />
			<sensorId>CIRCUIT_1_EVAPORATING_TEMPERATURE</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>circuit_1_evaporating_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Circuit 1 evaporating temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_evaporating_temperature">
			<type>temp</type>
			<units />
			<sensorId>CIRCUIT_2_EVAPORATING_TEMPERATURE</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>circuit_2_evaporating_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Circuit 2 evaporating temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_condensing_pressure">
			<type>pressure</type>
			<sensorId>CIRCUIT_1_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_1_condensing_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Circuit 1 condensing pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_condensing_pressure">
			<type>pressure</type>
			<sensorId>CIRCUIT_2_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_2_condensing_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Circuit 2 condensing pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_evaporating_pressure">
			<type>pressure</type>
			<sensorId>CIRCUIT_1_EVAPORATING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_1_evaporating_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Circuit 1 evaporating pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_evaporating_pressure">
			<type>pressure</type>
			<sensorId>CIRCUIT_2_EVAPORATING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_2_evaporating_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Circuit 2 evaporating pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
				
		<numSensor ruleid="fan_speed_modul_ramp">
			<type>pctofcapacity</type>
			<units />
			<sensorId>fan_speed_modul_ramp</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_modul_ramp</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Fan speed modul.ramp (0-100,0%)</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="delivery_water_temp_actual_set_point">
			<type>temp</type>
			<units />
			<sensorId>delivery_water_temp_actual_set_point</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>delivery_water_temp_actual_set_point</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Delivery Water Temp. Actual Set Point</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="delivery_water_temp_max_hysteresi">
			<type>temp</type>
			<units />
			<sensorId>delivery_water_temp_max_hysteresi</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>delivery_water_temp_max_hysteresi</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Delivery Water Temp. Max Hysteresi</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="offset_supervisor">
			<type>temp</type>
			<units />
			<sensorId>offset_supervisor</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>offset_supervisor</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Offset Supervisor</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="delivery_water_temp_summer_std_set_point">
			<type>temp</type>
			<units />
			<sensorId>delivery_water_temp_summer_std_set_point</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>delivery_water_temp_summer_std_set_point</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Delivery Water Temp. Summer STD Set Point</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="delivery_water_temp_summer_opt_set_point">
			<type>temp</type>
			<units />
			<sensorId>delivery_water_temp_summer_opt_set_point</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>delivery_water_temp_summer_opt_set_point</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Delivery Water Temp. Summer OPT Set Point</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="delivery_water_temp_summer_setback_mode_set_point">
			<type>temp</type>
			<units />
			<sensorId>delivery_water_temp_summer_setback_mode_set_point</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>delivery_water_temp_summer_setback_mode_set_point</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Delivery Water Temp. Summer Setback Mode Set Point</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="delivery_water_temp_winter_set_point">
			<type>temp</type>
			<units />
			<sensorId>delivery_water_temp_winter_set_point</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>delivery_water_temp_winter_set_point</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Delivery Water Temp. Winter Set Point</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="delivery_water_temp_winter_setback_mode_set_point">
			<type>temp</type>
			<units />
			<sensorId>delivery_water_temp_winter_setback_mode_set_point</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>delivery_water_temp_winter_setback_mode_set_point</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Delivery Water Temp. Winter Setback Mode Set Point</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_superheating">
			<type>temp</type>
			<units />
			<sensorId>CIRCUIT_1_SUPERHEATING</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>circuit_1_superheating</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Circuit 1 superheating</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_superheating">
			<type>temp</type>
			<units />
			<sensorId>CIRCUIT_2_SUPERHEATING</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>circuit_2_superheating</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Circuit 2 superheating</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="delivery_water_temp_winter_opt_set_point">
			<type>temp</type>
			<units />
			<sensorId>delivery_water_temp_winter_opt_set_point</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>delivery_water_temp_winter_opt_set_point</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Delivery Water Temp. Winter OPT Set Point</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="summer_winter_automatic_switch_on_winter">
			<type>temp</type>
			<units />
			<sensorId>summer_winter_automatic_switch_on_winter</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>summer_winter_automatic_switch_on_winter</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Summer/Winter Automatic Switch On Winter</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="summer_winter_automatic_switch_on_summer">
			<type>temp</type>
			<units />
			<sensorId>summer_winter_automatic_switch_on_summer</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>summer_winter_automatic_switch_on_summer</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Summer/Winter Automatic Switch On Summer</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_liquid_refrigerant_temperature">
			<type>temp</type>
			<units />
			<sensorId>CIRCUIT_1_LIQUID_REFRIGERANT_TEMPERATURE</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>circuit_1_liquid_refrigerant_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Circuit 1 liquid refrigerant temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_liquid_refrigerant_temperature">
			<type>temp</type>
			<units />
			<sensorId>CIRCUIT_2_LIQUID_REFRIGERANT_TEMPERATURE</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>circuit_2_liquid_refrigerant_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Circuit 2 liquid refrigerant temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_subcooling">
			<type>temp</type>
			<units />
			<sensorId>CIRCUIT_1_SUBCOOLING</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>circuit_1_subcooling</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Circuit 1 subcooling</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_subcooling">
			<type>temp</type>
			<units />
			<sensorId>CIRCUIT_2_SUBCOOLING</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>circuit_2_subcooling</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Circuit 2 subcooling</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		
			<numSensor ruleid="expansion_valve_1_position_percentage">
			<type>pctofcapacity</type>
			<units />
			<sensorId>EXPANSION_VALVE_1_POSITION_PERCENTAGE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>expansion_valve_1_position_percentage</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Expansion valve 1 position percentage</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="expansion_valve_2_position_percentage">
			<type>pctofcapacity</type>
			<units />
			<sensorId>EXPANSION_VALVE_2_POSITION_PERCENTAGE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>expansion_valve_2_position_percentage</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Expansion valve 2 position percentage</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		
		<numSensor ruleid="heat_recovery__water_inlet_temperature">
			<type>temp</type>
			<units />
			<sensorId>HEAT_RECOVERY__WATER_INLET_TEMPERATURE</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>heat_recovery__water_inlet_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Heat recovery  water inlet temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="heat_recovery__water_outlet_temperature">
			<type>temp</type>
			<units />
			<sensorId>HEAT_RECOVERY__WATER_OUTLET_TEMPERATURE</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>heat_recovery__water_outlet_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Heat recovery  water outlet temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
	
		<numSensor ruleid="regulation_ramp">
			<type>pctofcapacity</type>
			<units />
			<sensorId>REGULATION_RAMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>regulation_ramp</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Regulation ramp</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter_pump_speed_max">
			<type>pctofcapacity</type>
			<units />
			<sensorId>inverter_pump_speed_max</sensorId>
			<value>
				<mult>
					<op>
						<getOid>inverter_pump_speed_max</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Inverter Pump Speed Max</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter_pump_speed_min">
			<type>pctofcapacity</type>
			<units />
			<sensorId>inverter_pump_speed_min</sensorId>
			<value>
				<mult>
					<op>
						<getOid>inverter_pump_speed_min</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Inverter Pump Speed Min</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
				
		<numSensor ruleid="water_circuit__1_outlet_temperature">
			<type>temp</type>
			<units />
			<sensorId>water_circuit__1_outlet_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>water_circuit__1_outlet_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Water Circuit 1 Outlet Temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="water_circuit__2_outlet_temperature">
			<type>temp</type>
			<units />
			<sensorId>water_circuit__2_outlet_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>water_circuit__2_outlet_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Water Circuit 2 Outlet Temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_discharge_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_1_discharge_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op><getOid>compressor_1_discharge_temperature</getOid></op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 1 discharge temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor1_frequency">
			<type>frequency</type>
			<units />
			<sensorId>COMPRESSOR1_FREQUENCY</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compressor1_frequency</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Compressor 1 frequency</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		
		<numSensor ruleid="compressor_1_required">
			<type>pctofcapacity</type>
			<units />
			<sensorId>COMPRESSOR_1_REQUIRED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compressor_1_required</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Compressor 1 Required</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>


   <!--INTEGER VARIABLES-->
   
	<numSensor ruleid="compressor_1_hour_counter">
			<type>num</type>
			<units />
			<sensorId>compressor_1_hour_counter</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compressor_1_hour_counter</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 1 hour counter</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_hour_counter">
			<type>num</type>
			<units />
			<sensorId>compressor_2_hour_counter</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compressor_2_hour_counter</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 2 hour counter</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_hour_counter">
			<type>num</type>
			<units />
			<sensorId>compressor_3_hour_counter</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compressor_3_hour_counter</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 3 hour counter</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_hour_counter">
			<type>num</type>
			<units />
			<sensorId>compressor_4_hour_counter</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compressor_4_hour_counter</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 4 hour counter</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>

		<numSensor ruleid="circulating_pump_1_hour_counter">
			<type>num</type>
			<units />
			<sensorId>circulating_pump_1_hour_counter</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circulating_pump_1_hour_counter</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Circulating Pump 1 hour counter</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		
		
		<numSensor ruleid="circulating_pump_2_hour_counter">
			<type>num</type>
			<units />
			<sensorId>circulating_pump_2_hour_counter</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circulating_pump_2_hour_counter</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Circulating Pump 2 hour counter</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		
		<numSensor ruleid="freecooling_pump_hour_counter">
			<type>num</type>
			<units />
			<sensorId>freecooling_pump_hour_counter</sensorId>
			<value>
				<mult>
					<op>
						<getOid>freecooling_pump_hour_counter</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Free-Cooling Pump hour counter</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="total_of_units_connected_in_lan">
			<type>num</type>
			<units />
			<sensorId>TOTAL_OF_UNITS_CONNECTED_IN_LAN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>total_of_units_connected_in_lan</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Total of units connected in lan</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="last_defrost_lenght">
			<type>num</type>
			<units />
			<sensorId>LAST_DEFROST_LENGHT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>last_defrost_lenght</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Last defrost length</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		
		
		<numSensor ruleid="restart_delay">
			<type>timeinsec</type>
			<units />
			<sensorId>restart_delay</sensorId>
			<value>
				<mult>
					<op>
						<getOid>restart_delay</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Restart Delay</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="regulation_start_transitory">
			<type>timeinsec</type>
			<units />
			<sensorId>regulation_start_transitory</sensorId>
			<value>
				<mult>
					<op>
						<getOid>regulation_start_transitory</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Regulation Start Transitory</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="low_pressure_delay">
			<type>timeinsec</type>
			<units />
			<sensorId>low_pressure_delay</sensorId>
			<value>
				<mult>
					<op>
						<getOid>low_pressure_delay</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Low Pressure Delay</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="water_high_low_temp_alarm_delay">
			<type>timeinmin</type>
			<units />
			<sensorId>water_high_low_temp_alarm_delay</sensorId>
			<value>
				<mult>
					<op>
						<getOid>water_high_low_temp_alarm_delay</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Water High/Low Temp. Alarm Delay</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="stand_by_unit_switch_over_time">
			<type>timeinhrs</type>
			<units />
			<sensorId>stand_by_unit_switch_over_time</sensorId>
			<value>
				<mult>
					<op>
						<getOid>stand_by_unit_switch_over_time</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Stand-by Unit Switch-over time</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="run_stand_by_pump_switch_over_time">
			<type>timeinhrs</type>
			<units />
			<sensorId>run_stand_by_pump_switch_over_time</sensorId>
			<value>
				<mult>
					<op>
						<getOid>run_stand_by_pump_switch_over_time</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Run-Stand-by Pump Switch-over Time</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="setback_mode_cyclical_start">
			<type>timeinmin</type>
			<units />
			<sensorId>setback_mode_cyclical_start</sensorId>
			<value>
				<mult>
					<op>
						<getOid>setback_mode_cyclical_start</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Setback Mode Cyclical start</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_working_hours_threshold">
			<type>timeinhrs</type>
			<units />
			<sensorId>compressor_1_working_hours_threshold</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compressor_1_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Compressor 1 working hours threshold</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_working_hours_threshold">
			<type>timeinhrs</type>
			<units />
			<sensorId>compressor_2_working_hours_threshold</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compressor_2_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Compressor 2 working hours threshold</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_working_hours_threshold">
			<type>timeinhrs</type>
			<units />
			<sensorId>compressor_3_working_hours_threshold</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compressor_3_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Compressor 3 working hours threshold</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_working_hours_threshold">
			<type>timeinhrs</type>
			<units />
			<sensorId>compressor_4_working_hours_threshold</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compressor_4_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Compressor 4 working hours threshold</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="pump_1_working_hours_threshold">
			<type>timeinhrs</type>
			<units />
			<sensorId>pump_1_working_hours_threshold</sensorId>
			<value>
				<mult>
					<op>
						<getOid>pump_1_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Pump 1 working hours threshold</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="pump_2_working_hours_threshold">
			<type>timeinhrs</type>
			<units />
			<sensorId>pump_2_working_hours_threshold</sensorId>
			<value>
				<mult>
					<op>
						<getOid>pump_2_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Pump 2 working hours threshold</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="fc_pump_working_hours_threshold">
			<type>timeinhrs</type>
			<units />
			<sensorId>fc_pump_working_hours_threshold</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fc_pump_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>FC Pump working hours threshold</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		
		
		<numSensor ruleid="expansion_valve_1_position_steps">
			<type>num</type>
			<units />
			<sensorId>EXPANSION_VALVE_1_POSITION_STEPS</sensorId>
			<value>
				<mult>
					<op>
						<getOid>expansion_valve_1_position_steps</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Expansion valve 1 position steps</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="expansion_valve_2_position_steps">
			<type>num</type>
			<units />
			<sensorId>EXPANSION_VALVE_2_POSITION_STEPS</sensorId>
			<value>
				<mult>
					<op>
						<getOid>expansion_valve_2_position_steps</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Expansion valve 2 position steps</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
						
		<numSensor ruleid="water_pressure_max._pressure_recorded">
			<type>pressure</type>
			<units />
			<sensorId>WATER_PRESSURE_MAX._PRESSURE_RECORDED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>water_pressure_max._pressure_recorded</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Water pressure: max. pressure recorded</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		
		<numSensor ruleid="summer_winter_automatic_switch_delay_on_winter">
			<type>timeinsec</type>
			<units />
			<sensorId>summer_winter_automatic_switch_delay_on_winter</sensorId>
			<value>
				<mult>
					<op>
						<getOid>summer_winter_automatic_switch_delay_on_winter</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Summer/Winter Automatic Switch Delay on Winter</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="summer_winter_automatic_switch_delay_on_summer">
			<type>timeinsec</type>
			<units />
			<sensorId>summer_winter_automatic_switch_delay_on_summer</sensorId>
			<value>
				<mult>
					<op>
						<getOid>summer_winter_automatic_switch_delay_on_summer</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Summer/Winter Automatic Switch Delay on Summer</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter_pump_total_head_set_point">
			<type>pressure</type>
			<units />
			<sensorId>inverter_pump_total_head_set_point</sensorId>
			<value>
				<mult>
					<op>
						<getOid>inverter_pump_total_head_set_point</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Inverter Pump Total Head Set Point</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>

		<numSensor ruleid="total_head_pressure">
			<type>pressure</type>
			<units />
			<sensorId>total_head_pressure</sensorId>
			<value>
				<mult>
					<op>
						<getOid>total_head_pressure</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Total head pressure (Inverter pump)</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="water_input_pressure">
			<type>pressure</type>
			<units />
			<sensorId>water_input_pressure</sensorId>
			<value>
				<mult>
					<op>
						<getOid>water_input_pressure</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Water input pressure (Inverter pump)</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="water_output_pressure">
			<type>pressure</type>
			<units />
			<sensorId>water_output_pressure</sensorId>
			<value>
				<mult>
					<op>
						<getOid>water_output_pressure</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Water output pressure (Inverter pump)</label>
			<sensorSet>INTEGER SENSORS</sensorSet>
		</numSensor>

		
		<!--END INTEGERS-->
	

	
<!-- DIGITAL VARIABLES-->
     <stateSensor ruleid="system_on">
			<type>state</type>
			<sensorId>SYSTEM_ON</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>system_on</getOid>
				</mapValue>
			</value>
			<label>System on</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_1">
			<type>state</type>
			<sensorId>COMPRESSOR_1</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>compressor_1</getOid>
				</mapValue>
			</value>
			<label>Compressor 1</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_2">
			<type>state</type>
			<sensorId>COMPRESSOR_2</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>compressor_2</getOid>
				</mapValue>
			</value>
			<label>Compressor 2</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_3">
			<type>state</type>
			<sensorId>COMPRESSOR_3</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>compressor_3</getOid>
				</mapValue>
			</value>
			<label>Compressor 3</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_4">
			<type>state</type>
			<sensorId>COMPRESSOR_4</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>compressor_4</getOid>
				</mapValue>
			</value>
			<label>Compressor 4</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circulating_pump_1">
			<type>state</type>
			<sensorId>CIRCULATING_PUMP_1</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>circulating_pump_1</getOid>
				</mapValue>
			</value>
			<label>Circulating pump 1</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circulating_pump_2">
			<type>state</type>
			<sensorId>CIRCULATING_PUMP_2</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>circulating_pump_2</getOid>
				</mapValue>
			</value>
			<label>Circulating pump 2</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circ._1_refrigerant_shut_off_valve">
			<type>state</type>
			<sensorId>CIRC._1_REFRIGERANT_SHUT-OFF_VALVE</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>circ_1_refrigerant_shut_off_valve</getOid>
				</mapValue>
			</value>
			<label>Circ. 1 refrigerant shut-off valve</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circ._2_refrigerant_shut_off_valve">
			<type>state</type>
			<sensorId>CIRC._2_REFRIGERANT_SHUT-OFF_VALVE</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>circ_2_refrigerant_shut_off_valve</getOid>
				</mapValue>
			</value>
			<label>Circ. 2 refrigerant shut-off valve</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_pump">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_PUMP</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>heat_recovery_pump</getOid>
				</mapValue>
			</value>
			<label>Heat recovery pump</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_circuit_1">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_CIRCUIT_1</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>heat_recovery_circuit_1</getOid>
				</mapValue>
			</value>
			<label>Heat recovery circuit 1</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_circuit_2">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_CIRCUIT_2</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>heat_recovery_circuit_2</getOid>
				</mapValue>
			</value>
			<label>Heat recovery circuit 2</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="antifreeze_heaters">
			<type>state</type>
			<sensorId>ANTIFREEZE_HEATERS</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>antifreeze_heaters</getOid>
				</mapValue>
			</value>
			<label>Antifreeze heaters</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circuit_1_defrost">
			<type>state</type>
			<sensorId>CIRCUIT_1_DEFROST</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>circuit_1_defrost</getOid>
				</mapValue>
			</value>
			<label>Circuit 1 defrost</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circuit_2_defrost">
			<type>state</type>
			<sensorId>CIRCUIT_2_DEFROST</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>circuit_2_defrost</getOid>
				</mapValue>
			</value>
			<label>Circuit 2 defrost</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_power_consumption_mode">
			<type>state</type>
			<sensorId>LOW_POWER_CONSUMPTION_MODE</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>low_power_consumption_mode</getOid>
				</mapValue>
			</value>
			<label>Low power consumption mode</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="winter_mode">
			<type>state</type>
			<sensorId>WINTER_MODE</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>winter_mode</getOid>
				</mapValue>
			</value>
			<label>Winter mode</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="free_cooling_valve">
			<type>state</type>
			<sensorId>FREE-COOLING_VALVE</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>free_cooling_valve</getOid>
				</mapValue>
			</value>
			<label>Free-cooling valve</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="free_cooling_pump">
			<type>state</type>
			<sensorId>FREE-COOLING_PUMP</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>free_cooling_pump</getOid>
				</mapValue>
			</value>
			<label>Free-cooling pump</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ucap_working">
			<type>state</type>
			<sensorId>UCAP_WORKING</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>ucap_working</getOid>
				</mapValue>
			</value>
			<label>Ucap working</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="inverter_pump_reduced_speed">
			<type>state</type>
			<sensorId>INVERTER_PUMP_REDUCED_SPEED</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>inverter_pump_reduced_speed</getOid>
				</mapValue>
			</value>
			<label>Inverter Pump Reduced Speed</label>
			<enum>on_off_enum</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>		
<!--ALARM SENSORS-->
		
        <stateSensor ruleid="loss_of_water_flow_pre_autom_reset_Sensor">
			<type>state</type>
			<sensorId>loss_of_water_flow_pre_autom_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>loss_of_water_flow_pre_autom_reset</getOid>
				</mapValue>
			</value>
			<label>Loss of water flow pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="loss_of_water_flow_Sensor">
			<type>state</type>
			<sensorId>loss_of_water_flow</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>loss_of_water_flow</getOid>
				</mapValue>
			</value>
			<label>Loss of water flow</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_pressure_1_pre_autom_reset_Sensor">
			<type>state</type>
			<sensorId>low_pressure_1_pre_autom_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>low_pressure_1_pre_autom_reset</getOid>
				</mapValue>
			</value>
			<label>Low pressure 1 pre (autom.reset)</label>
			<enum>normal-alarm-Em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_pressure_2_pre_autom_reset_Sensor">
			<type>state</type>
			<sensorId>low_pressure_2_pre_autom_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>low_pressure_2_pre_autom_reset</getOid>
				</mapValue>
			</value>
			<label>Low pressure 2 pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_pressure_1_Sensor">
			<type>state</type>
			<sensorId>low_pressure_1</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>low_pressure_1</getOid>
				</mapValue>
			</value>
			<label>Low pressure 1</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_pressure_2_Sensor">
			<type>state</type>
			<sensorId>low_pressure_2</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>low_pressure_2</getOid>
				</mapValue>
			</value>
			<label>Low pressure 2</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="high_pressure_1_Sensor">
			<type>state</type>
			<sensorId>high_pressure_1</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>high_pressure_1</getOid>
				</mapValue>
			</value>
			<label>High pressure 1</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="high_pressure_2_Sensor">
			<type>state</type>
			<sensorId>high_pressure_2</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>high_pressure_2</getOid>
				</mapValue>
			</value>
			<label>High pressure 2</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_1_overload_pre_autom_reset_Sensor">
			<type>state</type>
			<sensorId>compressor_1_overload_pre_autom_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_1_overload_pre_autom_reset</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 overload pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_2_overload_pre_autom_reset_Sensor">
			<type>state</type>
			<sensorId>compressor_2_overload_pre_autom_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_2_overload_pre_autom_reset</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 overload pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_3_overload_pre_autom_reset_Sensor">
			<type>state</type>
			<sensorId>compressor_3_overload_pre_autom_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_3_overload_pre_autom_reset</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 overload pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_4_overload_pre_autom_reset_Sensor">
			<type>state</type>
			<sensorId>compressor_4_overload_pre_autom_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_4_overload_pre_autom_reset</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 overload pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_1_overload_Sensor">
			<type>state</type>
			<sensorId>compressor_1_overload</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_1_overload</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_2_overload_Sensor">
			<type>state</type>
			<sensorId>compressor_2_overload</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_2_overload</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_3_overload_Sensor">
			<type>state</type>
			<sensorId>compressor_3_overload</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_3_overload</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_4_overload_Sensor">
			<type>state</type>
			<sensorId>compressor_4_overload</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_4_overload</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circulating_pump_1_overload_Sensor">
			<type>state</type>
			<sensorId>circulating_pump_1_overload</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>circulating_pump_1_overload</getOid>
				</mapValue>
			</value>
			<label>Circulating pump 1 overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circulating_pump_2_overload_Sensor">
			<type>state</type>
			<sensorId>circulating_pump_2_overload</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>circulating_pump_2_overload</getOid>
				</mapValue>
			</value>
			<label>Circulating pump 2 overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="free_cooling_pump_overload_Sensor">
			<type>state</type>
			<sensorId>free_cooling_pump_overload</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>free_cooling_pump_overload</getOid>
				</mapValue>
			</value>
			<label>Free-cooling pump overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="antifreeze_1_pre_automatic_reset">
			<type>state</type>
			<sensorId>antifreeze_1_pre_automatic_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>antifreeze_1_pre_automatic_reset</getOid>
				</mapValue>
			</value>
			<label>Antifreeze 1 pre (automatic reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="antifreeze_2_pre_automatic_reset_Sensor">
			<type>state</type>
			<sensorId>antifreeze_2_pre_automatic_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>antifreeze_2_pre_automatic_reset</getOid>
				</mapValue>
			</value>
			<label>Antifreeze 2 pre (automatic reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="antifreeze_1_Sensor">
			<type>state</type>
			<sensorId>antifreeze_1</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>antifreeze_1</getOid>
				</mapValue>
			</value>
			<label>Antifreeze 1</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="antifreeze_2_Sensor">
			<type>state</type>
			<sensorId>antifreeze_2</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>antifreeze_2</getOid>
				</mapValue>
			</value>
			<label>Antifreeze 2</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fase_sequence__automatic_reset_Sensor">
			<type>state</type>
			<sensorId>fase_sequence__automatic_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>fase_sequence__automatic_reset</getOid>
				</mapValue>
			</value>
			<label>Phase sequence  (automatic reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fase_sequence_Sensor">
			<type>state</type>
			<sensorId>fase_sequence</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>fase_sequence</getOid>
				</mapValue>
			</value>
			<label>Phase sequence</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fans_thermal_pre_automatic_reset_Sensor">
			<type>state</type>
			<sensorId>fans_thermal_pre_automatic_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>fans_thermal_pre_automatic_reset</getOid>
				</mapValue>
			</value>
			<label>Fans thermal pre (automatic reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fans_thermal_Sensor">
			<type>state</type>
			<sensorId>fans_thermal</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>fans_thermal</getOid>
				</mapValue>
			</value>
			<label>Fans thermal</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="net_frequency_error_Sensor">
			<type>state</type>
			<sensorId>net_frequency_error</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>net_frequency_error</getOid>
				</mapValue>
			</value>
			<label>Net frequency error</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_inlet_high_temperature_Sensor">
			<type>state</type>
			<sensorId>water_inlet_high_temperature</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>water_inlet_high_temperature</getOid>
				</mapValue>
			</value>
			<label>Water inlet high temperature</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_inlet_low_temperature_Sensor">
			<type>state</type>
			<sensorId>water_inlet_low_temperature</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>water_inlet_low_temperature</getOid>
				</mapValue>
			</value>
			<label>Water inlet low temperature</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_inlet_temp_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>water_inlet_temp_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>water_inlet_temp_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Water Inlet Temp. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_outlet_temp_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>water_outlet_temp_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>water_outlet_temp_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Water Outlet Temp. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
			<stateSensor ruleid="water_tank_temp_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>water_tank_temp_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>water_tank_temp_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Water Tank Temp. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="outdoor_air_temp_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>outdoor_air_temp_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>outdoor_air_temp_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Outdoor air Temp. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="condensing_1_press_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>condensing_1_press_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>condensing_1_press_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Condensing 1 Press. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="condensing_2_press_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>condensing_2_press_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>condensing_2_press_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Condensing 2 Press. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evaporating_1_press_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>evaporating_1_press_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>evaporating_1_press_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Evaporating 1 Press. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evaporating_2_press_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>evaporating_2_press_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>evaporating_2_press_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Evaporating 2 Press. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_inlet_press_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>water_inlet_press_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>water_inlet_press_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Water Inlet Press. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_outlet_press_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>water_outlet_press_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>water_outlet_press_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Water Outlet Press. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="exv_1_temp_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>exv_1_temp_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>exv_1_temp_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>EXV 1 Temp. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="exv_2_temp_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>exv_2_temp_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>exv_2_temp_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>EXV 2 Temp. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="exv_1_press_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>exv_1_press_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>exv_1_press_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>EXV 1 Press. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="exv_2_press_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>exv_2_press_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>exv_2_press_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>EXV 2 Press. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_water_input_temp_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>heat_recovery_water_input_temp_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>heat_recovery_water_input_temp_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Heat recovery Water Input Temp. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_water_output_temp_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>heat_recovery_water_output_temp_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>heat_recovery_water_output_temp_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Heat recovery Water Output Temp. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_tank_temp_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>water_tank_temp_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>water_tank_temp_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Water Tank Temp. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="additional_temp_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>additional_temp_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>additional_temp_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Additional Temp. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pcoe_address3_expansion_board_offline_Sensor">
			<type>state</type>
			<sensorId>pcoe_address3_expansion_board_offline</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>pcoe_address3_expansion_board_offline</getOid>
				</mapValue>
			</value>
			<label>pCOe address 3 expansion board offline</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
        </stateSensor>
		<stateSensor ruleid="compressor_1_hour_counter_threshold_Sensor">
			<type>state</type>
			<sensorId>compressor_1_hour_counter_threshold</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_1_hour_counter_threshold</getOid>
				</mapValue>
			</value>
			<label>Compressor 1: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
        </stateSensor>
		<stateSensor ruleid="compressor_2_hour_counter_threshold_Sensor">
			<type>state</type>
			<sensorId>compressor_2_hour_counter_threshold</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_2_hour_counter_threshold</getOid>
				</mapValue>
			</value>
			<label>Compressor 2: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
        </stateSensor>
		<stateSensor ruleid="compressor_3_hour_counter_threshold_Sensor">
			<type>state</type>
			<sensorId>compressor_3_hour_counter_threshold</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_3_hour_counter_threshold</getOid>
				</mapValue>
			</value>
			<label>Compressor 3: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
        </stateSensor>
		<stateSensor ruleid="compressor_4_hour_counter_threshold_Sensor">
			<type>state</type>
			<sensorId>compressor_4_hour_counter_threshold</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_4_hour_counter_threshold</getOid>
				</mapValue>
			</value>
			<label>Compressor 4: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
        </stateSensor>
		<stateSensor ruleid="circulating_pump_1_hour_counter_threshold_Sensor">
			<type>state</type>
			<sensorId>circulating_pump_1_hour_counter_threshold</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>circulating_pump_1_hour_counter_threshold</getOid>
				</mapValue>
			</value>
			<label>Circulating pump 1: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circulating_pump_2_hour_counter_threshold_Sensor">
			<type>state</type>
			<sensorId>circulating_pump_2_hour_counter_threshold</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>circulating_pump_2_hour_counter_threshold</getOid>
				</mapValue>
			</value>
			<label>Circulating pump 2: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="free_cooling_pump_hour_counter_threshold_Sensor">
			<type>state</type>
			<sensorId>free_cooling_pump_hour_counter_threshold</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>free_cooling_pump_hour_counter_threshold</getOid>
				</mapValue>
			</value>
			<label>Free-cooling pump: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_password_Sensor">
			<type>state</type>
			<sensorId>wrong_password</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>wrong_password</getOid>
				</mapValue>
			</value>
			<label>Wrong password</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>

		<stateSensor ruleid="interrupted_lan_Sensor">
			<type>state</type>
			<sensorId>interrupted_lan</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>interrupted_lan</getOid>
				</mapValue>
			</value>
			<label>Interrupted lan</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_1_limit_pre_autom_reset_Sensor">
			<type>state</type>
			<sensorId>heat_recovery_1_limit_pre_autom_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>heat_recovery_1_limit_pre_autom_reset</getOid>
				</mapValue>
			</value>
			<label>Heat recovery 1 limit pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_2_limit_pre_autom_reset_Sensor">
			<type>state</type>
			<sensorId>heat_recovery_2_limit_pre_autom_reset</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>heat_recovery_2_limit_pre_autom_reset</getOid>
				</mapValue>
			</value>
			<label>Heat recovery 2 limit pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_1_limit_Sensor">
			<type>state</type>
			<sensorId>heat_recovery_1_limit</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>heat_recovery_1_limit</getOid>
				</mapValue>
			</value>
			<label>Heat recovery 1 limit</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_2_limit_Sensor">
			<type>state</type>
			<sensorId>heat_recovery_2_limit</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>heat_recovery_2_limit</getOid>
				</mapValue>
			</value>
			<label>Heat recovery 2 limit</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_1_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_1</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_1</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 1</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>

		<stateSensor ruleid="expansion_valve_2_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_2</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_2</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 2</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_1_low_superheat_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_1_low_superheat</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_1_low_superheat</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 1 low superheat</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_2_low_superheat_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_2_low_superheat</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_2_low_superheat</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 2 low superheat</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_1_lop_protection_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_1_lop_protection</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_1_lop_protection</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 1 lop protection</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_2_lop_protection_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_2_lop_protection</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_2_lop_protection</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 2 lop protection</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_1_mop_protection_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_1_mop_protection</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_1_mop_protection</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 1 mop protection</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_2_mop_protection_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_2_mop_protection</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_2_mop_protection</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 2 mop protection</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_1_motor_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_1_motor</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_1_motor</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 1 motor</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_2_motor_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_2_motor</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_2_motor</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 2 motor</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_1_driver_eeprom_failure_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_1_driver_eeprom_failure</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_1_driver_eeprom_failure</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 1 driver EEPROM failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_2_driver_eeprom_failure_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_2_driver_eeprom_failure</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_2_driver_eeprom_failure</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 2 driver EEPROM failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_1_driver_offline_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_1_driver_offline</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_1_driver_offline</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 1 driver offline</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_2_driver_offline_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_2_driver_offline</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_2_driver_offline</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 2 driver offline</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>

		<stateSensor ruleid="expansion_valve_driver_firmware_failure_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_driver_firmware_failure</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>expansion_valve_driver_firmware_failure</getOid>
				</mapValue>
			</value>
			<label>Expansion valve driver firmware failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="freecooling_motorized_valve_blocked_Sensor">
			<type>state</type>
			<sensorId>freecooling_motorized_valve_blocked</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>freecooling_motorized_valve_blocked</getOid>
				</mapValue>
			</value>
			<label>Freecooling motorized valve blocked</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_high_pressure_Sensor">
			<type>state</type>
			<sensorId>"water_high_pressure</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>"water_high_pressure</getOid>
				</mapValue>
			</value>
			<label>Water high pressure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_low_pressure_Sensor">
			<type>state</type>
			<sensorId>water_low_pressure</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>water_low_pressure</getOid>
				</mapValue>
			</value>
			<label>Water low pressure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="inverter_pump_driver_offline_Sensor">
			<type>state</type>
			<sensorId>inverter_pump_driver_offline</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>inverter_pump_driver_offline</getOid>
				</mapValue>
			</value>
			<label>Inverter pump driver offline</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="inverter_pump_driver_Sensor">
			<type>state</type>
			<sensorId>inverter_pump_driver</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>inverter_pump_driver</getOid>
				</mapValue>
			</value>
			<label>Inverter pump driver</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="powersupply_failure_Sensor">
			<type>state</type>
			<sensorId>powersupply_failure</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>powersupply_failure</getOid>
				</mapValue>
			</value>
			<label>Powersupply failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="omi_offline_Sensor">
			<type>state</type>
			<sensorId>omi_offline</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>omi_offline</getOid>
				</mapValue>
			</value>
			<label>Omi Offline</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>

		<stateSensor ruleid="heat_recovery_loss_of_water_flow_Sensor">
			<type>state</type>
			<sensorId>heat_recovery_loss_of_water_flow</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>heat_recovery_loss_of_water_flow</getOid>
				</mapValue>
			</value>
			<label>Heat recovery loss of water flow</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="energy_meter_offline_Sensor">
			<type>state</type>
			<sensorId>energy_meter_offline</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>energy_meter_offline</getOid>
				</mapValue>
			</value>
			<label>Energy meter offline</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="motorized_switch_offline_Sensor">
			<type>state</type>
			<sensorId>motorized_switch_offline</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>motorized_switch_offline</getOid>
				</mapValue>
			</value>
			<label>Motorized switch offline</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>

		<stateSensor ruleid="electric_heaters_fuse_fault_Sensor">
			<type>state</type>
			<sensorId>electric_heaters_fuse_fault</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>electric_heaters_fuse_fault</getOid>
				</mapValue>
			</value>
			<label>Electric heaters fuse fault</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="too_many_exchanges_of_power_supply_line_Sensor">
			<type>state</type>
			<sensorId>too_many_exchanges_of_power_supply_line</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>too_many_exchanges_of_power_supply_line</getOid>
				</mapValue>
			</value>
			<label>Too many exchanges of power supply line</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="gas_leakage_detection_Sensor">
			<type>state</type>
			<sensorId>gas_leakage_detection</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>gas_leakage_detection</getOid>
				</mapValue>
			</value>
			<label>Gas leakage detection</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="gas_leakage_detection_hour_counter_threshold_Sensor">
			<type>state</type>
			<sensorId>gas_leakage_detection_hour_counter_threshold</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>gas_leakage_detection_hour_counter_threshold</getOid>
				</mapValue>
			</value>
			<label>Gas leakage detection: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_inverter_discharge_temp_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>compressor_inverter_discharge_temp_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_inverter_discharge_temp_sensor_failure_disconnected</getOid>
				</mapValue>
			</value>
			<label>Compressor inverter discharge Temp. Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_inverter_low_oil_level_Sensor">
			<type>state</type>
			<sensorId>compressor_inverter_low_oil_level</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_inverter_low_oil_level</getOid>
				</mapValue>
			</value>
			<label>Compressor inverter low oil level</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_inverter_trip_alarm_Sensor">
			<type>state</type>
			<sensorId>compressor_inverter_trip_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_inverter_trip_alarm</getOid>
				</mapValue>
			</value>
			<label>Compressor inverter trip alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evd_driver_error_trasmission_parameters_Sensor">
			<type>state</type>
			<sensorId>evd_driver_error_trasmission_parameters</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>evd_driver_error_trasmission_parameters</getOid>
				</mapValue>
			</value>
			<label>EVD Driver Error trasmission parameters</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_circuit_2_outlet_temp_sensor_failure_disconnected_era_bicircuit_Sensor">
			<type>state</type>
			<sensorId>water_circuit_2_outlet_temp_sensor_failure_disconnected_era_bicircuit</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>water_circuit_2_outlet_temp_sensor_failure_disconnected_era_bicircuit</getOid>
				</mapValue>
			</value>
			<label>Water circuit 2 Outlet Temp. Sensor Failure/Disconnected (ERA bicircuit)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>		
		<stateSensor ruleid="compressor_inverter_hi_discharge_temperature_Sensor">
			<type>state</type>
			<sensorId>compressor_inverter_hi_discharge_temperature</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>compressor_inverter_hi_discharge_temperature</getOid>
				</mapValue>
			</value>
			<label>Compressor inverter hi discharge temperature</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_inverter_operative_limits_Sensor">
			<type>state</type>
			<sensorId>compressor_inverter_operative_limits</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_inverter_operative_limits</getOid>
				</mapValue>
			</value>
			<label>Compressor Inverter Operative Limits</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>

		<stateSensor ruleid="general_alarm_state_Sensor">
			<type>state</type>
			<sensorId>general_alarm_state</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>general_alarm_state</getOid>
				</mapValue>
			</value>
			<label>General Alarm State</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_rotation_Sensor">
			<type>state</type>
			<sensorId>alarm_rotation</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>alarm_rotation</getOid>
				</mapValue>
			</value>
			<label>Alarm Rotation</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="type_a_alarm_Sensor">
			<type>state</type>
			<sensorId>type_a_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm1">
					<getOid>type_a_alarm</getOid>
				</mapValue>
			</value>
			<label>Type A Alarm</label>
			<enum>normal-alarm-em1</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="type_b_alarm_Sensor">
			<type>state</type>
			<sensorId>type_b_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>type_b_alarm</getOid>
				</mapValue>
			</value>
			<label>Type B Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM SENSORS</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condensing_coil_1_refrigerant_shut_off_valve_Sensor">
			<type>state</type>
			<sensorId>condensing_coil_1_refrigerant_shut_off_valve</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>condensing_coil_1_refrigerant_shut_off_valve</getOid>
				</mapValue>
			</value>
			<label>Condensing coil 1 refrigerant shut-off valve</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="condensing_coil_2_refrigerant_shut_off_valve_Sensor">
			<type>state</type>
			<sensorId>condensing_coil_2_refrigerant_shut_off_valve</sensorId>
			<value>
                <mapValue mapid="on-off-vm">
					<getOid>condensing_coil_2_refrigerant_shut_off_valve</getOid>
				</mapValue>
			</value>
			<label>Condensing coil 2 refrigerant shut-off valve</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="summer_winter_mode_remote_control">
			<type>state</type>
			<sensorId>summer_winter_mode_remote_control</sensorId>
			<value>
                <mapValue mapid="on-off-vm">
					<getOid>summer_winter_mode_remote_control</getOid>
				</mapValue>
			</value>
			<label>Summer/Winter mode remote control</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_remote_switch_on_off_control">
			<type>state</type>
			<sensorId>unit_remote_switch_on_off_control</sensorId>
			<value>
                <mapValue mapid="on-off-vm">
					<getOid>unit_remote_switch_on_off_control</getOid>
				</mapValue>
			</value>
			<label>Unit Remote Switch On/Off Control</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="buzzer_alarm_remote_reset_control">
			<type>state</type>
			<sensorId>buzzer_alarm_remote_reset_control</sensorId>
			<value>
                <mapValue mapid="on-off-vm">
					<getOid>buzzer_alarm_remote_reset_control</getOid>
				</mapValue>
			</value>
			<label>Buzzer and Alarm Remote Reset Control</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_power_consumption_enable">
			<type>state</type>
			<sensorId>low_power_consumption_enable</sensorId>
			<value>
                <mapValue mapid="on-off-vm">
					<getOid>low_power_consumption_enable</getOid>
				</mapValue>
			</value>
			<label>Low power consumption enable</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pump_1_2_switch_over_remote_control">
			<type>state</type>
			<sensorId>pump_1_2_switch_over_remote_control</sensorId>
			<value>
                <mapValue mapid="on-off-vm">
					<getOid>pump_1_2_switch_over_remote_control</getOid>
				</mapValue>
			</value>
			<label>Pump 1-2 Switch-Over remote control</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>
		<stateSensor ruleid="set_back_mode_sleep_mode">
			<type>state</type>
			<sensorId>set_back_mode_sleep_mode</sensorId>
			<value>
                <mapValue mapid="on-off-vm">
					<getOid>set_back_mode_sleep_mode</getOid>
				</mapValue>
			</value>
			<label>Set BackMode (Sleep Mode)</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL SENSORS</sensorSet>
		</stateSensor>


<!--END DIGITAL-->

       <alarmFlags ruleid="loss_of_water_flow_pre_autom_reset">
			<value>
				<getOid>loss_of_water_flow_pre_autom_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Loss of water flow prealarm (Autom.Reset) Present</activeText>
					<inactiveText>Loss of water flow prealarm (Autom.Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Loss of water flow prealarm (Autom.Reset) Present</activeText>
					<inactiveText>Loss of water flow prealarm (Autom.Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
				<alarmFlags ruleid="loss_of_water_flow">
			<value>
				<getOid>loss_of_water_flow</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Loss of water flow Present</activeText>
					<inactiveText>Loss of water flow Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Loss of water flow Present</activeText>
					<inactiveText>Loss of water flow Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_1_pre_autom_reset">
			<value>
				<getOid>low_pressure_1_pre_autom_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Pressure 1 PreAlarm (Autom.Reset) Present</activeText>
					<inactiveText>Low Pressure 1 PreAlarm (Autom.Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Pressure 1 PreAlarm (Autom.Reset) Present</activeText>
					<inactiveText>Low Pressure 1 PreAlarm (Autom.Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_2_pre_autom_reset">
			<value>
				<getOid>low_pressure_2_pre_autom_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Pressure 2 PreAlarm (Autom.Reset) Present</activeText>
					<inactiveText>Low Pressure 2 PreAlarm (Autom.Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Pressure 2 PreAlarm (Autom.Reset) Present</activeText>
					<inactiveText>Low Pressure 2 PreAlarm (Autom.Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_1">
			<value>
				<getOid>low_pressure_1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Pressure 1 Alarm Present</activeText>
					<inactiveText>Low Pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Pressure 1 Alarm Present</activeText>
					<inactiveText>Low Pressure 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_2">
			<value>
				<getOid>low_pressure_2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Pressure 2 Alarm Present</activeText>
					<inactiveText>Low Pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Pressure 2 Alarm Present</activeText>
					<inactiveText>Low Pressure 2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="high_pressure_1">
			<value>
				<getOid>high_pressure_1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Pressure 1 Alarm Present</activeText>
					<inactiveText>High Pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Pressure 1 Alarm Present</activeText>
					<inactiveText>High Pressure 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_pressure_2">
			<value>
				<getOid>high_pressure_2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Pressure 2 Alarm Present</activeText>
					<inactiveText>High Pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Pressure 2 Alarm Present</activeText>
					<inactiveText>High Pressure 2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_1_overload_pre_autom_reset">
			<value>
				<getOid>compressor_1_overload_pre_autom_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 1 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 1 Overload Pre Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 1 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 1 Overload Pre Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_2_overload_pre_autom_reset">
			<value>
				<getOid>compressor_2_overload_pre_autom_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 2 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 2 Overload Pre Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 2 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 2 Overload Pre Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_3_overload_pre_autom_reset">
			<value>
				<getOid>compressor_3_overload_pre_autom_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 3 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 3 Overload Pre Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 3 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 3 Overload Pre Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_4_overload_pre_autom_reset">
			<value>
				<getOid>compressor_4_overload_pre_autom_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 4 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 4 Overload Pre Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 4 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 4 Overload Pre Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_1_overload">
			<value>
				<getOid>compressor_1_overload</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 1 Overload Alarm Present</activeText>
					<inactiveText>Compressor 1 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 1 Overload Alarm Present</activeText>
					<inactiveText>Compressor 1 Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_2_overload">
			<value>
				<getOid>compressor_2_overload</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 2 Overload Alarm Present</activeText>
					<inactiveText>Compressor 2 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 2 Overload Alarm Present</activeText>
					<inactiveText>Compressor 2 Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_3_overload">
			<value>
				<getOid>compressor_3_overload</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 3 Overload Alarm Present</activeText>
					<inactiveText>Compressor 3 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 3 Overload Alarm Present</activeText>
					<inactiveText>Compressor 3 Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_4_overload">
			<value>
				<getOid>compressor_4_overload</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 4 Overload Alarm Present</activeText>
					<inactiveText>Compressor 4 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 4 Overload Alarm Present</activeText>
					<inactiveText>Compressor 4 Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating_pump_1_overload">
			<value>
				<getOid>circulating_pump_1_overload</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Circulating Pump 1 Overload Alarm Present</activeText>
					<inactiveText>Circulating Pump 1 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Circulating Pump 1 Overload Alarm Present</activeText>
					<inactiveText>Circulating Pump 1 Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating_pump_2_overload">
			<value>
				<getOid>circulating_pump_2_overload</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Circulating Pump 2 Overload Alarm Present</activeText>
					<inactiveText>Circulating Pump 2 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Circulating Pump 2 Overload Alarm Present</activeText>
					<inactiveText>Circulating Pump 2 Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="free_cooling_pump_overload">
			<value>
				<getOid>free_cooling_pump_overload</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Free-Cooling Pump Overload Alarm Present</activeText>
					<inactiveText>Free-Cooling Pump Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Free-Cooling Pump Overload Alarm Present</activeText>
					<inactiveText>Free-Cooling Pump Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze_1_pre_automatic_reset">
			<value>
				<getOid>antifreeze_1_pre_automatic_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Antifreeze 1 Prealarm (Automatic Reset) Present</activeText>
					<inactiveText>Antifreeze 1 Prealarm (Automatic Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Antifreeze 1 Prealarm (Automatic Reset) Present</activeText>
					<inactiveText>Antifreeze 1 Prealarm (Automatic Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze_2_pre_automatic_reset">
			<value>
				<getOid>antifreeze_2_pre_automatic_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Antifreeze 2 Prealarm (Automatic Reset) Present</activeText>
					<inactiveText>Antifreeze 2 Prealarm (Automatic Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Antifreeze 2 Prealarm (Automatic Reset) Present</activeText>
					<inactiveText>Antifreeze 2 Prealarm (Automatic Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze_1">
			<value>
				<getOid>antifreeze_1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Antifreeze 1 Alarm Present</activeText>
					<inactiveText>Antifreeze 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Antifreeze 1 Alarm Present</activeText>
					<inactiveText>Antifreeze 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze_2">
			<value>
				<getOid>antifreeze_2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Antifreeze 2 Alarm Present</activeText>
					<inactiveText>Antifreeze 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Antifreeze 2 Alarm Present</activeText>
					<inactiveText>Antifreeze 2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fase_sequence__automatic_reset">
			<value>
				<getOid>fase_sequence__automatic_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Phase sequence alarm (Automatic Reset) Present</activeText>
					<inactiveText>Phase sequence alarm (Automatic Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Phase sequence alarm (Automatic Reset) Present</activeText>
					<inactiveText>Phase sequence alarm (Automatic Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fase_sequence">
			<value>
				<getOid>fase_sequence</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Phase sequence alarm Present</activeText>
					<inactiveText>Phase sequence alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Phase sequence alarm Present</activeText>
					<inactiveText>Phase sequence alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fans_thermal_pre_automatic_reset">
			<value>
				<getOid>fans_thermal_pre_automatic_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fans thermal Prealarm (Automatic Reset) Present</activeText>
					<inactiveText>Fans thermal Prealarm (Automatic Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Fans thermal Prealarm (Automatic Reset) Present</activeText>
					<inactiveText>Fans thermal Prealarm (Automatic Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fans_thermal">
			<value>
				<getOid>fans_thermal</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fans thermal alarm Present</activeText>
					<inactiveText>Fans thermal alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Fans thermal alarm Present</activeText>
					<inactiveText>Fans thermal alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="net_frequency_error">
			<value>
				<getOid>net_frequency_error</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Net frequency error Present</activeText>
					<inactiveText>Net frequency error Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Net frequency error Present</activeText>
					<inactiveText>Net frequency error Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_inlet_high_temperature">
			<value>
				<getOid>water_inlet_high_temperature</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water inlet High Temperature Alarm Present</activeText>
					<inactiveText>Water inlet High Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water inlet High Temperature Alarm Present</activeText>
					<inactiveText>Water inlet High Temperature Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_inlet_low_temperature">
			<value>
				<getOid>water_inlet_low_temperature</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water inlet Low Temperature Alarm Present</activeText>
					<inactiveText>Water inlet Low Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water inlet Low Temperature Alarm Present</activeText>
					<inactiveText>Water inlet Low Temperature Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>


		
			
		<alarmFlags ruleid="water_inlet_temp_sensor_failure_disconnected">
			<value>
				<getOid>water_inlet_temp_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Inlet Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Inlet Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Inlet Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Inlet Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_outlet_temp_sensor_failure_disconnected">
			<value>
				<getOid>water_outlet_temp_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Outlet Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Outlet Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Outlet Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Outlet Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_tank_temp_sensor_failure_disconnected">
			<value>
				<getOid>water_tank_temp_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Tank Temp. Sensor Failure/Disconnected1 Alarm Present</activeText>
					<inactiveText>Water Tank Temp. Sensor Failure/Disconnected1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Tank Temp. Sensor Failure/Disconnected1 Alarm Present</activeText>
					<inactiveText>Water Tank Temp. Sensor Failure/Disconnected1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="outdoor_air_temp_sensor_failure_disconnected">
			<value>
				<getOid>outdoor_air_temp_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Outdoor air Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Outdoor air Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Outdoor air Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Outdoor air Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensing_1_press_sensor_failure_disconnected">
			<value>
				<getOid>condensing_1_press_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Condensing 1 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Condensing 1 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Condensing 1 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Condensing 1 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensing_2_press_sensor_failure_disconnected">
			<value>
				<getOid>condensing_2_press_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Condensing 2 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Condensing 2 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Condensing 2 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Condensing 2 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporating_1_press_sensor_failure_disconnected">
			<value>
				<getOid>evaporating_1_press_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Evaporating 1 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Evaporating 1 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Evaporating 1 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Evaporating 1 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporating_2_press_sensor_failure_disconnected">
			<value>
				<getOid>evaporating_2_press_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Evaporating 2 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Evaporating 2 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Evaporating 2 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Evaporating 2 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_inlet_press_sensor_failure_disconnected">
			<value>
				<getOid>water_inlet_press_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Inlet Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Inlet Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Inlet Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Inlet Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_outlet_press_sensor_failure_disconnected">
			<value>
				<getOid>water_outlet_press_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Outlet Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Outlet Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Outlet Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Outlet Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="exv_1_temp_sensor_failure_disconnected">
			<value>
				<getOid>exv_1_temp_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EXV 1 Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 1 Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EXV 1 Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 1 Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="exv_2_temp_sensor_failure_disconnected">
			<value>
				<getOid>exv_2_temp_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EXV 2 Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 2 Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EXV 2 Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 2 Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="exv_1_press_sensor_failure_disconnected">
			<value>
				<getOid>exv_1_press_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EXV 1 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 1 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EXV 1 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 1 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="exv_2_press_sensor_failure_disconnected">
			<value>
				<getOid>exv_2_press_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EXV 2 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 2 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EXV 2 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 2 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_water_input_temp_sensor_failure_disconnected">
			<value>
				<getOid>heat_recovery_water_input_temp_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery Water Input Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Heat recovery Water Input Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery Water Input Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Heat recovery Water Input Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_water_output_temp_sensor_failure_disconnected">
			<value>
				<getOid>heat_recovery_water_output_temp_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery Water Output Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Heat recovery Water Output Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery Water Output Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Heat recovery Water Output Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_tank_temp_sensor_failure_disconnected2">
			<value>
				<getOid>water_tank_temp_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Tank Temp. Sensor Failure/Disconnected2 Alarm Present</activeText>
					<inactiveText>Water Tank Temp. Sensor Failure/Disconnected2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Tank Temp. Sensor Failure/Disconnected2 Alarm Present</activeText>
					<inactiveText>Water Tank Temp. Sensor Failure/Disconnected2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="additional_temp_sensor_failure_disconnected">
			<value>
				<getOid>additional_temp_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Additional Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Additional Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Additional Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Additional Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="pcoe_address3_expansion_board_offline">
			<value>
				<getOid>pcoe_address3_expansion_board_offline</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>pCOe (address 3) expansion board offline Alarm Present</activeText>
					<inactiveText>pCOe (address 3) expansion board offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>pCOe (address 3) expansion board offline Alarm Present</activeText>
					<inactiveText>pCOe (address 3) expansion board offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_1_hour_counter_threshold">
			<value>
				<getOid>compressor_1_hour_counter_threshold</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 1: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 1: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 1: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 1: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_2_hour_counter_threshold">
			<value>
				<getOid>compressor_2_hour_counter_threshold</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 2: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 2: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 2: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 2: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_3_hour_counter_threshold">
			<value>
				<getOid>compressor_3_hour_counter_threshold</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 3: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 3: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 3: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 3: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_4_hour_counter_threshold">
			<value>
				<getOid>compressor_4_hour_counter_threshold</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 4: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 4: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 4: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 4: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating_pump_1_hour_counter_threshold">
			<value>
				<getOid>circulating_pump_1_hour_counter_threshold</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Circulating pump 1: hour counter threshold Alarm Present</activeText>
					<inactiveText>Circulating pump 1: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Circulating pump 1: hour counter threshold Alarm Present</activeText>
					<inactiveText>Circulating pump 1: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating_pump_2_hour_counter_threshold">
			<value>
				<getOid>circulating_pump_2_hour_counter_threshold</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Circulating pump 2: hour counter threshold Alarm Present</activeText>
					<inactiveText>Circulating pump 2: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Circulating pump 2: hour counter threshold Alarm Present</activeText>
					<inactiveText>Circulating pump 2: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="free_cooling_pump_hour_counter_threshold">
			<value>
				<getOid>free_cooling_pump_hour_counter_threshold</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Free-cooling pump: hour counter threshold Alarm Present</activeText>
					<inactiveText>Free-cooling pump: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Free-cooling pump: hour counter threshold Alarm Present</activeText>
					<inactiveText>Free-cooling pump: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="wrong_password">
			<value>
				<getOid>wrong_password</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Wrong password Alarm Present</activeText>
					<inactiveText>Wrong password Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Wrong password Alarm Present</activeText>
					<inactiveText>Wrong password Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="interrupted_lan">
			<value>
				<getOid>interrupted_lan</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Interrupted lan Alarm Present</activeText>
					<inactiveText>Interrupted lan Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Interrupted lan Alarm Present</activeText>
					<inactiveText>Interrupted lan Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_1_limit_pre_autom_reset">
			<value>
				<getOid>heat_recovery_1_limit_pre_autom_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery 1 limit pre (autom.reset) Alarm Present</activeText>
					<inactiveText>Heat recovery 1 limit pre (autom.reset) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery 1 limit pre (autom.reset) Alarm Present</activeText>
					<inactiveText>Heat recovery 1 limit pre (autom.reset) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_2_limit_pre_autom_reset">
			<value>
				<getOid>heat_recovery_2_limit_pre_autom_reset</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery 2 limit pre (autom.reset) Alarm Present</activeText>
					<inactiveText>Heat recovery 2 limit pre (autom.reset) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery 2 limit pre (autom.reset) Alarm Present</activeText>
					<inactiveText>Heat recovery 2 limit pre (autom.reset) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_1_limit">
			<value>
				<getOid>heat_recovery_1_limit</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery 1 limit Alarm Present</activeText>
					<inactiveText>Heat recovery 1 limit Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery 1 limit Alarm Present</activeText>
					<inactiveText>Heat recovery 1 limit Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_2_limit">
			<value>
				<getOid>heat_recovery_2_limit</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery 2 limit Alarm Present</activeText>
					<inactiveText>Heat recovery 2 limit Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery 2 limit Alarm Present</activeText>
					<inactiveText>Heat recovery 2 limit Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_1">
			<value>
				<getOid>expansion_valve_1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 Alarm Present</activeText>
					<inactiveText>Expansion valve 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 Alarm Present</activeText>
					<inactiveText>Expansion valve 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_2">
			<value>
				<getOid>expansion_valve_2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 Alarm Present</activeText>
					<inactiveText>Expansion valve 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 Alarm Present</activeText>
					<inactiveText>Expansion valve 2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_1_low_superheat">
			<value>
				<getOid>expansion_valve_1_low_superheat</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 low superheat Alarm Present</activeText>
					<inactiveText>Expansion valve 1 low superheat Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 low superheat Alarm Present</activeText>
					<inactiveText>Expansion valve 1 low superheat Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_2_low_superheat">
			<value>
				<getOid>expansion_valve_2_low_superheat</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 low superheat Alarm Present</activeText>
					<inactiveText>Expansion valve 2 low superheat Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 low superheat Alarm Present</activeText>
					<inactiveText>Expansion valve 2 low superheat Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_1_lop_protection">
			<value>
				<getOid>expansion_valve_1_lop_protection</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 lop protection Alarm Present</activeText>
					<inactiveText>Expansion valve 1 lop protection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 lop protection Alarm Present</activeText>
					<inactiveText>Expansion valve 1 lop protection Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_2_lop_protection">
			<value>
				<getOid>expansion_valve_2_lop_protection</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 lop protection Alarm Present</activeText>
					<inactiveText>Expansion valve 2 lop protection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 lop protection Alarm Present</activeText>
					<inactiveText>Expansion valve 2 lop protection Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_1_mop_protection">
			<value>
				<getOid>expansion_valve_1_mop_protection</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 mop protection Alarm Present</activeText>
					<inactiveText>Expansion valve 1 mop protection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 mop protection Alarm Present</activeText>
					<inactiveText>Expansion valve 1 mop protection Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_2_mop_protection">
			<value>
				<getOid>expansion_valve_2_mop_protection</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 mop protection Alarm Present</activeText>
					<inactiveText>Expansion valve 2 mop protection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 mop protection Alarm Present</activeText>
					<inactiveText>Expansion valve 2 mop protection Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_1_motor">
			<value>
				<getOid>expansion_valve_1_motor</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 motor Alarm Present</activeText>
					<inactiveText>Expansion valve 1 motor Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 motor Alarm Present</activeText>
					<inactiveText>Expansion valve 1 motor Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_2_motor">
			<value>
				<getOid>expansion_valve_2_motor</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 motor Alarm Present</activeText>
					<inactiveText>Expansion valve 2 motor Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 motor Alarm Present</activeText>
					<inactiveText>Expansion valve 1 motor Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
			<alarmFlags ruleid="expansion_valve_1_driver_eeprom_failure">
			<value>
				<getOid>expansion_valve_1_driver_eeprom_failure</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 driver EEPROM failure Alarm Present</activeText>
					<inactiveText>Expansion valve 1 driver EEPROM failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 driver EEPROM failure Alarm Present</activeText>
					<inactiveText>Expansion valve 1 driver EEPROM failure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_2_driver_eeprom_failure">
			<value>
				<getOid>expansion_valve_2_driver_eeprom_failure</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 driver EEPROM failure Alarm Present</activeText>
					<inactiveText>Expansion valve 2 driver EEPROM failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 driver EEPROM failure Alarm Present</activeText>
					<inactiveText>Expansion valve 2 driver EEPROM failure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_1_driver_offline">
			<value>
				<getOid>expansion_valve_1_driver_offline</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 driver offline Alarm Present</activeText>
					<inactiveText>Expansion valve 1 driver offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 driver offline Alarm Present</activeText>
					<inactiveText>Expansion valve 1 driver offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_2_driver_offline">
			<value>
				<getOid>expansion_valve_2_driver_offline</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 driver offline Alarm Present</activeText>
					<inactiveText>Expansion valve 2 driver offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 driver offline Alarm Present</activeText>
					<inactiveText>Expansion valve 2 driver offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_driver_firmware_failure">
			<value>
				<getOid>expansion_valve_driver_firmware_failure</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve driver firmware failure Alarm Present</activeText>
					<inactiveText>Expansion valve driver firmware failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve driver firmware failure Alarm Present</activeText>
					<inactiveText>Expansion valve driver firmware failure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="freecooling_motorized_valve_blocked">
			<value>
				<getOid>freecooling_motorized_valve_blocked</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Freecooling motorized valve blocked Alarm Present</activeText>
					<inactiveText>Freecooling motorized valve blocked Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Freecooling motorized valve blocked Alarm Present</activeText>
					<inactiveText>Freecooling motorized valve blocked Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_high_pressure">
			<value>
				<getOid>water_high_pressure</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water high pressure Alarm Present</activeText>
					<inactiveText>Water high pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water high pressure Alarm Present</activeText>
					<inactiveText>Water high pressure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_low_pressure">
			<value>
				<getOid>water_low_pressure</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water low pressure Alarm Present</activeText>
					<inactiveText>Water low pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water low pressure Alarm Present</activeText>
					<inactiveText>Water low pressure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_pump_driver_offline">
			<value>
				<getOid>inverter_pump_driver_offline</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Inverter pump driver offline Alarm Present</activeText>
					<inactiveText>Inverter pump driver offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Inverter pump driver offline Alarm Present</activeText>
					<inactiveText>Inverter pump driver offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_pump_driver_alarm_serius">
			<value>
				<getOid>inverter_pump_driver_alarm_serius</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Inverter pump driver Alarm Present</activeText>
					<inactiveText>Inverter pump driver Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Inverter pump driver Alarm Present</activeText>
					<inactiveText>Inverter pump driver Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	
		<alarmFlags ruleid="powersupply_failure">
			<value>
				<getOid>powersupply_failure</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Powersupply failure Alarm Present</activeText>
					<inactiveText>Powersupply failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Powersupply failure Alarm Present</activeText>
					<inactiveText>Powersupply failure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="omi_offline">
			<value>
				<getOid>omi_offline</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Omi Offline Alarm Present</activeText>
					<inactiveText>Omi Offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Omi Offline Alarm Present</activeText>
					<inactiveText>Omi Offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_loss_of_water_flow">
			<value>
				<getOid>heat_recovery_loss_of_water_flow</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery loss of water flow Alarm Present</activeText>
					<inactiveText>Heat recovery loss of water flow Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery loss of water flow Alarm Present</activeText>
					<inactiveText>Heat recovery loss of water flow Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="energy_meter_offline">
			<value>
				<getOid>energy_meter_offline</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Energy meter offline Alarm Present</activeText>
					<inactiveText>Energy meter offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Energy meter offline Alarm Present</activeText>
					<inactiveText>Energy meter offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="motorized_switch_offline">
			<value>
				<getOid>motorized_switch_offline</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Motorized switch offline Alarm Present</activeText>
					<inactiveText>Motorized switch offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Motorized switch offline Alarm Present</activeText>
					<inactiveText>Motorized switch offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="electric_heaters_fuse_fault">
			<value>
				<getOid>electric_heaters_fuse_fault</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Electric heaters fuse fault Alarm Present</activeText>
					<inactiveText>Electric heaters fuse fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Electric heaters fuse fault Alarm Present</activeText>
					<inactiveText>Electric heaters fuse fault Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="too_many_exchanges_of_power_supply_line">
			<value>
				<getOid>too_many_exchanges_of_power_supply_line</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Too many exchanges of power supply line Alarm Present</activeText>
					<inactiveText>Too many exchanges of power supply line Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Too many exchanges of power supply line Alarm Present</activeText>
					<inactiveText>Too many exchanges of power supply line Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
				<alarmFlags ruleid="gas_leakage_detection">
			<value>
				<getOid>gas_leakage_detection</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Gas leakage detection Alarm Present</activeText>
					<inactiveText>Gas leakage detection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Gas leakage detection Alarm Present</activeText>
					<inactiveText>Gas leakage detection Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="gas_leakage_detection_hour_counter_threshold">
			<value>
				<getOid>gas_leakage_detection_hour_counter_threshold</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Gas leakage detection: hour counter threshold Alarm Present</activeText>
					<inactiveText>Gas leakage detection: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Gas leakage detection: hour counter threshold Alarm Present</activeText>
					<inactiveText>Gas leakage detection: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_inverter_discharge_temp_sensor_failure_disconnected">
			<value>
				<getOid>compressor_inverter_discharge_temp_sensor_failure_disconnected</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor inverter discharge Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Compressor inverter discharge Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor inverter discharge Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Compressor inverter discharge Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_inverter_low_oil_level">
			<value>
				<getOid>compressor_inverter_low_oil_level</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor inverter low oil level Alarm Present</activeText>
					<inactiveText>Compressor inverter low oil level Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor inverter low oil level Alarm Present</activeText>
					<inactiveText>Compressor inverter low oil level Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_inverter_trip_alarm">
			<value>
				<getOid>compressor_inverter_trip_alarm</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor inverter trip alarm Present</activeText>
					<inactiveText>Compressor inverter trip alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor inverter trip alarm Present</activeText>
					<inactiveText>Compressor inverter trip alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evd_driver_error_trasmission_parameters">
			<value>
				<getOid>evd_driver_error_trasmission_parameters</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EVD Driver Error trasmission parameters alarm Present</activeText>
					<inactiveText>EVD Driver Error trasmission parameters alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EVD Driver Error trasmission parameters alarm Present</activeText>
					<inactiveText>EVD Driver Error trasmission parameters alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_circuit_2_outlet_temp_sensor_failure_disconnected_era_bicircuit">
			<value>
				<getOid>water_circuit_2_outlet_temp_sensor_failure_disconnected_era_bicircuit</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water circuit 2 Outlet Temp. Sensor Failure/Disconnected (ERA bicircuit) Present</activeText>
					<inactiveText>Water circuit 2 Outlet Temp. Sensor Failure/Disconnected (ERA bicircuit) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water circuit 2 Outlet Temp. Sensor Failure/Disconnected (ERA bicircuit) Present</activeText>
					<inactiveText>Water circuit 2 Outlet Temp. Sensor Failure/Disconnected (ERA bicircuit) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_inverter_hi_discharge_temperature">
			<value>
				<getOid>compressor_inverter_hi_discharge_temperature</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor inverter hi discharge temperature Present</activeText>
					<inactiveText>Compressor inverter hi discharge temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor inverter hi discharge temperature Present</activeText>
					<inactiveText>Compressor inverter hi discharge temperature Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		
		<alarmFlags ruleid="general_alarm_state">
			<value>
				<getOid>general_alarm_state</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>General Alarm State Alarm Present</activeText>
					<inactiveText>General Alarm State Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>General Alarm State Alarm Present</activeText>
					<inactiveText>General Alarm State Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_rotation">
			<value>
				<getOid>alarm_rotation</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm Rotation Alarm Present</activeText>
					<inactiveText>Alarm Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm Rotation Alarm Present</activeText>
					<inactiveText>Alarm Rotation Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<!--<alarmFlags ruleid="type_a_alarm">
			<value>
				<getOid>type_a_alarm</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Type A Alarm Alarm Present</activeText>
					<inactiveText>Type A Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Type A Alarm Alarm Present</activeText>
					<inactiveText>Type A Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>-->
		<alarmFlags ruleid="type_b_alarm">
			<value>
				<getOid>type_b_alarm</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Type B Alarm Alarm Present</activeText>
					<inactiveText>Type B Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Type B Alarm Alarm Present</activeText>
					<inactiveText>Type B Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		


	</device>

	<protocol>
		<modbus>
			<value_ref_id valid="system_on">
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1">
				<function>1</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2">
				<function>1</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3">
				<function>1</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4">
				<function>1</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_1">
				<function>1</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_2">
				<function>1</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circ_1_refrigerant_shut_off_valve">
				<function>1</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circ_2_refrigerant_shut_off_valve">
				<function>1</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_pump">
				<function>1</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_circuit_1">
				<function>1</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_circuit_2">
				<function>1</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_heaters">
				<function>1</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_defrost">
				<function>1</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_defrost">
				<function>1</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_power_consumption_mode">
				<function>1</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="winter_mode">
				<function>1</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="free_cooling_valve">
				<function>1</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="free_cooling_pump">
				<function>1</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ucap_working">
				<function>1</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="inverter_pump_reduced_speed">
				<function>1</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="loss_of_water_flow_pre_autom_reset">
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="loss_of_water_flow">
				<function>1</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_1_pre_autom_reset">
				<function>1</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_2_pre_autom_reset">
				<function>1</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_1">
				<function>1</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_2">
				<function>1</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_pressure_1">
				<function>1</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_pressure_2">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_overload_pre_autom_reset">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_overload_pre_autom_reset">
				<function>1</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_overload_pre_autom_reset">
				<function>1</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_overload_pre_autom_reset">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_overload">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_overload">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_overload">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_overload">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_1_overload">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_2_overload">
				<function>1</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="free_cooling_pump_overload">
				<function>1</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_1_pre_automatic_reset">
				<function>1</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_2_pre_automatic_reset">
				<function>1</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_1">
				<function>1</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_2">
				<function>1</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="fase_sequence__automatic_reset">
				<function>1</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="fase_sequence">
				<function>1</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="fans_thermal_pre_automatic_reset">
				<function>1</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="fans_thermal">
				<function>1</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="net_frequency_error">
				<function>1</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_high_temperature">
				<function>1</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_low_temperature">
				<function>1</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_temp_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_outlet_temp_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_tank_temp_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="outdoor_air_temp_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_1_press_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_2_press_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="evaporating_1_press_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="evaporating_2_press_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_press_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_outlet_press_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="exv_1_temp_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="exv_2_temp_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="exv_1_press_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="exv_2_press_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_water_input_temp_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_water_output_temp_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_tank_temp_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="additional_temp_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pcoe_address3_expansion_board_offline">
				<function>1</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_hour_counter_threshold">
				<function>1</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_hour_counter_threshold">
				<function>1</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_hour_counter_threshold">
				<function>1</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
            <value_ref_id valid="compressor_4_hour_counter_threshold">
				<function>1</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_1_hour_counter_threshold">
				<function>1</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_2_hour_counter_threshold">
				<function>1</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="free_cooling_pump_hour_counter_threshold">
				<function>1</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="wrong_password">
				<function>1</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_90">
				<function>1</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="interrupted_lan">
				<function>1</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_1_limit_pre_autom_reset">
				<function>1</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_2_limit_pre_autom_reset">
				<function>1</function>
				<start_addr>92</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_1_limit">
				<function>1</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_2_limit">
				<function>1</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_1">
				<function>1</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_2">
				<function>1</function>
				<start_addr>96</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_1_low_superheat">
				<function>1</function>
				<start_addr>97</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_2_low_superheat">
				<function>1</function>
				<start_addr>98</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_1_lop_protection">
				<function>1</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_2_lop_protection">
				<function>1</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_1_mop_protection">
				<function>1</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_2_mop_protection">
				<function>1</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_1_motor">
				<function>1</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_2_motor">
				<function>1</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_1_driver_eeprom_failure">
				<function>1</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_2_driver_eeprom_failure">
				<function>1</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_1_driver_offline">
				<function>1</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_2_driver_offline">
				<function>1</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_driver_firmware_failure">
				<function>1</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="freecooling_motorized_valve_blocked">
				<function>1</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_high_pressure">
				<function>1</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_low_pressure">
				<function>1</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="inverter_pump_driver_offline">
				<function>1</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="inverter_pump_driver_alarm_serius">
				<function>1</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="powersupply_failure">
				<function>1</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="omi_offline">
				<function>1</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_loss_of_water_flow">
				<function>1</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="energy_meter_offline">
				<function>1</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="motorized_switch_offline">
				<function>1</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="electric_heaters_fuse_fault">
				<function>1</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="too_many_exchanges_of_power_supply_line">
				<function>1</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="gas_leakage_detection">
				<function>1</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="gas_leakage_detection_hour_counter_threshold">
				<function>1</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_inverter_discharge_temp_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_inverter_low_oil_level">
				<function>1</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_inverter_trip_alarm">
				<function>1</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_133">
				<function>1</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="evd_driver_error_trasmission_parameters">
				<function>1</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_circuit_2_outlet_temp_sensor_failure_disconnected_era_bicircuit">
				<function>1</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_inverter_hi_discharge_temperature">
				<function>1</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_inverter_operative_limits">
				<function>1</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="general_alarm_state">
				<function>1</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alarm_rotation">
				<function>1</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="type_a_alarm">
				<function>1</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="type_b_alarm">
				<function>1</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_coil_1_refrigerant_shut_off_valve">
				<function>1</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_coil_2_refrigerant_shut_off_valve">
				<function>1</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="summer_winter_mode_remote_control">
				<function>1</function>
				<start_addr>201</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_remote_switch_on_off_control">
				<function>1</function>
				<start_addr>202</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="buzzer_alarm_remote_reset_control">
				<function>1</function>
				<start_addr>203</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_power_consumption_enable">
				<function>1</function>
				<start_addr>205</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pump_1_2_switch_over_remote_control">
				<function>1</function>
				<start_addr>206</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="set_back_mode_sleep_mode">
				<function>1</function>
				<start_addr>207</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
						

             <!--Analog variables-->
            <value_ref_id valid="water_outlet_temperature">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="water_outlet_temp_used_by_regulator">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_temperature">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="water_tank_temperature">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="outdoor_air_temperature">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_condensing_temperature">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_condensing_temperature">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_evaporating_temperature">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_evaporating_temperature">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_condensing_pressure">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_condensing_pressure">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_evaporating_pressure">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_evaporating_pressure">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_modul_ramp">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			
           <value_ref_id valid="delivery_water_temp_actual_set_point">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temp_max_hysteresi">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="offset_supervisor">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temp_summer_std_set_point">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temp_summer_opt_set_point">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temp_summer_setback_mode_set_point">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temp_winter_set_point">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temp_winter_setback_mode_set_point">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="cw_inlet_high_temp.summer_alarm_threshold">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="cw_inlet_low_temp.summer_alarm_threshold">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="cw_inlet_high_temp._alarm_winter_threshold">
				<function>3</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="cw_inlet_low_temp._alarm_winter_threshold">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_superheating">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_superheating">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temp_winter_opt_set_point">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_winter_automatic_switch_on_winter">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_winter_automatic_switch_on_summer">
				<function>3</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_liquid_refrigerant_temperature">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_liquid_refrigerant_temperature">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_subcooling">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_subcooling">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_1_position_percentage">
				<function>3</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_2_position_percentage">
				<function>3</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_superheating_setpoint">
				<function>3</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_superheating_setpoint">
				<function>3</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery__water_inlet_temperature">
				<function>3</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery__water_outlet_temperature">
				<function>3</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="regulation_ramp">
				<function>3</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="inverter_pump_speed_max">
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="inverter_pump_speed_min">
				<function>3</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="water_circuit__1_outlet_temperature">
				<function>3</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="water_circuit__2_outlet_temperature">
				<function>3</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_discharge_temperature">
				<function>3</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor1_frequency">
				<function>3</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_required">
				<function>3</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

<!--INTEGER VARIABLES-->

			<value_ref_id valid="compressor_1_hour_counter">
				<function>3</function>
				<start_addr>5002</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_hour_counter">
				<function>3</function>
				<start_addr>5003</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_hour_counter">
				<function>3</function>
				<start_addr>5004</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_hour_counter">
				<function>3</function>
				<start_addr>5005</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_1_hour_counter">
				<function>3</function>
				<start_addr>5006</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_2_hour_counter">
				<function>3</function>
				<start_addr>5007</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="freecooling_pump_hour_counter">
				<function>3</function>
				<start_addr>5008</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_starting_counter_1">
				<function>3</function>
				<start_addr>5009</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_starting_counter_2">
				<function>3</function>
				<start_addr>5010</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_starting_counter1">
				<function>3</function>
				<start_addr>5011</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_starting_counter2">
				<function>3</function>
				<start_addr>5012</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_starting_counter1">
				<function>3</function>
				<start_addr>5013</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_starting_counter2">
				<function>3</function>
				<start_addr>5014</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_starting_counter1">
				<function>3</function>
				<start_addr>5015</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_starting_counter2">
				<function>3</function>
				<start_addr>5016</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_defrost_counter1">
				<function>3</function>
				<start_addr>5017</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_defrost_counter2">
				<function>3</function>
				<start_addr>5018</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_defrost_counter1">
				<function>3</function>
				<start_addr>5019</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_defrost_counter2">
				<function>3</function>
				<start_addr>5020</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="both_circuit_defrost_counter1">
				<function>3</function>
				<start_addr>5021</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="both_circuit_defrost_counter2">
				<function>3</function>
				<start_addr>5022</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="non_performing_defrost_counter">
				<function>3</function>
				<start_addr>5023</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="non_performing_defrost_counter_2">
				<function>3</function>
				<start_addr>5024</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_config.">
				<function>3</function>
				<start_addr>5026</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="total_of_units_connected_in_lan">
				<function>3</function>
				<start_addr>5027</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="last_defrost_length">
				<function>3</function>
				<start_addr>5038</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="restart_delay">
				<function>3</function>
				<start_addr>5039</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="regulation_start_transitory">
				<function>3</function>
				<start_addr>5040</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_delay">
				<function>3</function>
				<start_addr>5041</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_high_low_temp_alarm_delay">
				<function>3</function>
				<start_addr>5042</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="stand_by_unit_switch_over_time">
				<function>3</function>
				<start_addr>5044</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="run_stand_by_pump_switch_over_time">
				<function>3</function>
				<start_addr>5045</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="setback_mode_cyclical_start">
				<function>3</function>
				<start_addr>5046</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_working_hours_threshold">
				<function>3</function>
				<start_addr>5047</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_working_hours_threshold">
				<function>3</function>
				<start_addr>5048</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_working_hours_threshold">
				<function>3</function>
				<start_addr>5049</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_working_hours_threshold">
				<function>3</function>
				<start_addr>5050</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_1_working_hours_threshold">
				<function>3</function>
				<start_addr>5051</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_2_working_hours_threshold">
				<function>3</function>
				<start_addr>5052</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fc_pump_working_hours_threshold">
				<function>3</function>
				<start_addr>5053</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_1_position_steps">
				<function>3</function>
				<start_addr>5056</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_2_position_steps">
				<function>3</function>
				<start_addr>5057</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_pressure_max._pressure_recorded">
				<function>3</function>
				<start_addr>5058</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_winter_automatic_switch_delay_on_winter">
				<function>3</function>
				<start_addr>5078</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_winter_automatic_switch_delay_on_summer">
				<function>3</function>
				<start_addr>5079</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="inverter_pump_total_head_set_point">
				<function>3</function>
				<start_addr>5080</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="total_head_pressure">
				<function>3</function>
				<start_addr>5086</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_input_pressure">
				<function>3</function>
				<start_addr>5087</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_output_pressure">
				<function>3</function>
				<start_addr>5088</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
		

		</modbus>
	</protocol>
</APC_DDF>
