<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="uniflair_bce_TCPIP_Modbus_chiller_imperial"
	ddfname="Uniflair BCE Chiller [pcoWeb][ModbusTCP][Imperial Units]"
	ddfversion="2"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="uniflair_bce_Modbus_imperial">
		<setProductData ruleid="vendordata" field="vendor">Uniflair</setProductData>
		<setProductData ruleid="modeldata" field="model">BCE</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<stateSensor ruleid="system-on">
			<type>state</type>
			<sensorId>SYSTEM_ON</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>SYSTEM_ON</getOid>
			</mapValue></value>
			<label>System Status</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor-1-starting">
			<type>state</type>
			<sensorId>COMPRESSOR_1_STARTING</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>COMPRESSOR_1_STARTING</getOid>
			</mapValue></value>
			<label>Compressor 1 Starting</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor-2-starting">
			<type>state</type>
			<sensorId>COMPRESSOR_2_STARTING</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>COMPRESSOR_2_STARTING</getOid>
			</mapValue></value>
			<label>Compressor 2 Starting</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor-3-starting">
			<type>state</type>
			<sensorId>COMPRESSOR_3_STARTING</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>COMPRESSOR_3_STARTING</getOid>
			</mapValue></value>
			<label>Compressor 3 Starting</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor-4-starting">
			<type>state</type>
			<sensorId>COMPRESSOR_4_STARTING</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>COMPRESSOR_4_STARTING</getOid>
			</mapValue></value>
			<label>Compressor 4 Starting</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor-1-hot-gas-electrovalve">
			<type>state</type>
			<sensorId>COMPRESSOR_1_HOT_GAS_ELECTROVALVE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>COMPRESSOR_1_HOT_GAS_ELECTROVALVE</getOid>
			</mapValue></value>
			<label>Compressor 1 Hot Gas Electrovalve</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor-2-hot-gas-electrovalve">
			<type>state</type>
			<sensorId>COMPRESSOR_2_HOT_GAS_ELECTROVALVE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>COMPRESSOR_2_HOT_GAS_ELECTROVALVE</getOid>
			</mapValue></value>
			<label>Compressor 2 Hot Gas Electrovalve</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor-3-hot-gas-electrovalve">
			<type>state</type>
			<sensorId>COMPRESSOR_3_HOT_GAS_ELECTROVALVE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>COMPRESSOR_3_HOT_GAS_ELECTROVALVE</getOid>
			</mapValue></value>
			<label>Compressor 3 Hot Gas Electrovalve</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor-4-hot-gas-electrovalve">
			<type>state</type>
			<sensorId>COMPRESSOR_4_HOT_GAS_ELECTROVALVE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>COMPRESSOR_4_HOT_GAS_ELECTROVALVE</getOid>
			</mapValue></value>
			<label>Compressor 4 Hot Gas Electrovalve</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor-1-running">
			<type>state</type>
			<sensorId>COMPRESSOR_1_RUNNING</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>COMPRESSOR_1_RUNNING</getOid>
			</mapValue></value>
			<label>Compressor 1 Running</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor-2-running">
			<type>state</type>
			<sensorId>COMPRESSOR_2_RUNNING</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>COMPRESSOR_2_RUNNING</getOid>
			</mapValue></value>
			<label>Compressor 2 Running</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor-3-running">
			<type>state</type>
			<sensorId>COMPRESSOR_3_RUNNING</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>COMPRESSOR_3_RUNNING</getOid>
			</mapValue></value>
			<label>Compressor 3 Running</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor-4-running">
			<type>state</type>
			<sensorId>COMPRESSOR_4_RUNNING</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>COMPRESSOR_4_RUNNING</getOid>
			</mapValue></value>
			<label>Compressor 4 Running</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pump-1-one">
			<type>state</type>
			<sensorId>PUMP_1_ONE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>PUMP_1_ONE</getOid>
			</mapValue></value>
			<label>Pump 1 Status</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pump-2-one">
			<type>state</type>
			<sensorId>PUMP_2_ONE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>PUMP_2_ONE</getOid>
			</mapValue></value>
			<label>Pump 2 Status</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="freecooling-pump-on">
			<type>state</type>
			<sensorId>FREECOOLING_PUMP_ON</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>FREECOOLING_PUMP_ON</getOid>
			</mapValue></value>
			<label>Freecooling Pump Status</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="antifreeze-heaters">
			<type>state</type>
			<sensorId>ANTIFREEZE_HEATERS</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>ANTIFREEZE_HEATERS</getOid>
			</mapValue></value>
			<label>Antifreeze Heaters</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water-motorized-hydraulic-valve">
			<type>state</type>
			<sensorId>WATER_MOTORIZED_HYDRAULIC_VALVE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>WATER_MOTORIZED_HYDRAULIC_VALVE</getOid>
			</mapValue></value>
			<label>Water Motorized Hydraulic Valve</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water-motorized-freecooling-valve">
			<type>state</type>
			<sensorId>WATER_MOTORIZED_FREECOOLING_VALVE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>WATER_MOTORIZED_FREECOOLING_VALVE</getOid>
			</mapValue></value>
			<label>Water Motorized Freecooling Valve</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="condensing-solenoid-1-valve">
			<type>state</type>
			<sensorId>CONDENSING_SOLENOID_1_VALVE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>CONDENSING_SOLENOID_1_VALVE</getOid>
			</mapValue></value>
			<label>Condensing Solenoid 1 Valve</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="condensing-solenoid-2-valve">
			<type>state</type>
			<sensorId>CONDENSING_SOLENOID_2_VALVE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>CONDENSING_SOLENOID_2_VALVE</getOid>
			</mapValue></value>
			<label>Condensing Solenoid 2 Valve</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="condensing-solenoid-3-valve">
			<type>state</type>
			<sensorId>CONDENSING_SOLENOID_3_VALVE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>CONDENSING_SOLENOID_3_VALVE</getOid>
			</mapValue></value>
			<label>Condensing Solenoid 3 Valve</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="condensing-solenoid-4-valve">
			<type>state</type>
			<sensorId>CONDENSING_SOLENOID_4_VALVE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>CONDENSING_SOLENOID_4_VALVE</getOid>
			</mapValue></value>
			<label>Condensing Solenoid 4 Valve</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="condensing-solenoid-5-valve">
			<type>state</type>
			<sensorId>CONDENSING_SOLENOID_5_VALVE</sensorId>
			<value><mapValue mapid="binaryDefaultZero-vm">
				<getOid>CONDENSING_SOLENOID_5_VALVE</getOid>
			</mapValue></value>
			<label>Condensing Solenoid 5 Valve</label>
			<enum>onOff-em</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="unit_on_alarm_Sensor">
      <type>state</type>
      <sensorId>unit_on_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_alarm</getOid>
        </mapValue>
      </value>
      <label>Unit on Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>
   
    
    <stateSensor ruleid="unit_on_alarm_type_a">
      <type>state</type>
      <sensorId>unit_on_alarm_type_a</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_alarm_type_a</getOid>
        </mapValue>
      </value>
      <label>Unit on Alarm TYPE A</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>
    
    <stateSensor ruleid="unit_on_alarm_type_b">
      <type>state</type>
      <sensorId>unit_on_alarm_type_b</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_alarm_type_b</getOid>
        </mapValue>
      </value>
      <label>Unit on Alarm TYPE B</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <enumMap ruleid="on-off-em">
      <label>Off</label>
      <label>On</label>
      <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="normal-alarm-em">
      <label>Normal</label>
      <label>Alarm</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="on-off-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>

    <valueMap ruleid="normal-alarm-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>
    

    <valueMap ruleid="unit-type-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>3</valueIn>  <valueOut>3</valueOut>
      <valueIn>4</valueIn>  <valueOut>4</valueOut>
      <valueIn>5</valueIn>  <valueOut>5</valueOut>
      <valueIn>*</valueIn>  <valueOut>6</valueOut>
    </valueMap>

    <enumMap ruleid="unit-type-em">
      <label>STD Chiller</label>
      <label>Low Temp Chiller</label>
      <label>Chiller + Heat Rectifier</label>
      <label>Heat Pump</label>
      <label>Heat Pump + Heat Rectifier</label>
      <label>Chiller + Energy Saving</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="circ-pumps-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>*</valueIn>  <valueOut>3</valueOut>
    </valueMap>

    <enumMap ruleid="circ-pumps-em">
      <label>Zero</label>
      <label>One</label>
      <label>Two</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="comp-status-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>3</valueIn>  <valueOut>3</valueOut>
      <valueIn>*</valueIn>  <valueOut>4</valueOut>
    </valueMap>

    <enumMap ruleid="comp-status-em">
      <label>Off</label>
      <label>On</label>
      <label>AL</label>
      <label>Pump Down</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="setpoint-mode-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>3</valueIn>  <valueOut>3</valueOut>
      <valueIn>4</valueIn>  <valueOut>4</valueOut>
      <valueIn>*</valueIn>  <valueOut>5</valueOut>
    </valueMap>

    <enumMap ruleid="setpoint-mode-em">
      <label>STD Chiller</label>
      <label>T. Ext Compens.</label>
      <label>OPT SetP</label>
      <label>Setback SetP</label>
      <label>Remote Offset</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="num-standby-units-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="num-standby-units-em">
      <label>One</label>
      <label>Two</label>
      <label>Unknown</label>
    </enumMap>

	
    
    
				<alarmFlags ruleid="evaporator-water-flow-prealarm">
			<value><getOid>EVAPORATOR_WATER_FLOW_PREALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Water Flow Prealarm</activeText>
					<inactiveText>Evaporator Water Flow Prealarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator Water Flow Prealarm condition exists.</activeText>
					<inactiveText>A Evaporator Water Flow Prealarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporator-water-flow-alarm">
			<value><getOid>EVAPORATOR_WATER_FLOW_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Water Flow Alarm</activeText>
					<inactiveText>Evaporator Water Flow Alarm Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator Water Flow Alarm condition exists.</activeText>
					<inactiveText>A Evaporator Water Flow Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensing-water-flow-prealarm">
			<value><getOid>CONDENSING_WATER_FLOW_PREALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condensing Water Flow Prealarm</activeText>
					<inactiveText>Condensing Water Flow Prealarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Condensing Water Flow Prealarm condition exists.</activeText>
					<inactiveText>A Condensing Water Flow Prealarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensing-water-flow-alarm">
			<value><getOid>CONDENSING_WATER_FLOW_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condensing Water Flow Alarm</activeText>
					<inactiveText>Condensing Water Flow Alarm Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Condensing Water Flow Alarm condition exists.</activeText>
					<inactiveText>A Condensing Water Flow Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze-warning">
			<value><getOid>ANTIFREEZE_WARNING</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze Warning</activeText>
					<inactiveText>Antifreeze Warning Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze Warning condition exists.</activeText>
					<inactiveText>A Antifreeze Warning condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze-prealarm">
			<value><getOid>ANTIFREEZE_PREALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze Prealarm</activeText>
					<inactiveText>Antifreeze Prealarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze Prealarm condition exists.</activeText>
					<inactiveText>A Antifreeze Prealarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze-alarm">
			<value><getOid>ANTIFREEZE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze Alarm</activeText>
					<inactiveText>Antifreeze Alarm Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze Alarm condition exists.</activeText>
					<inactiveText>A Antifreeze Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-in-temperature-above-max-limit">
			<value><getOid>WATER_IN_TEMPERATURE_ABOVE_MAX_LIMIT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water In Temperature Above Max Limit</activeText>
					<inactiveText>Water In Temperature Above Max Limit Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water In Temperature Above Max Limit condition exists.</activeText>
					<inactiveText>A Water In Temperature Above Max Limit condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-in-temperature-below-low-limit">
			<value><getOid>WATER_IN_TEMPERATURE_BELOW_LOW_LIMIT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water In Temperature Below Low Limit</activeText>
					<inactiveText>Water In Temperature Below Low Limit Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water In Temperature Below Low Limit condition exists.</activeText>
					<inactiveText>A Water In Temperature Below Low Limit condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporator-high-water-temperature-(operating-limits)">
			<value><getOid>EVAPORATOR_HIGH_WATER_TEMPERATURE_(OPERATING_LIMITS)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator High Water Temperature (Operating Limits)</activeText>
					<inactiveText>Evaporator High Water Temperature (Operating Limits) Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator High Water Temperature (Operating Limits) condition exists.</activeText>
					<inactiveText>A Evaporator High Water Temperature (Operating Limits) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporator-low-water-temperature-(operating-limits)">
			<value><getOid>EVAPORATOR_LOW_WATER_TEMPERATURE_(OPERATING_LIMITS)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Low Water Temperature (Operating Limits)</activeText>
					<inactiveText>Evaporator Low Water Temperature (Operating Limits) Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator Low Water Temperature (Operating Limits) condition exists.</activeText>
					<inactiveText>A Evaporator Low Water Temperature (Operating Limits) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condenser-high-water-temperature-(operating-limits)">
			<value><getOid>CONDENSER_HIGH_WATER_TEMPERATURE_(OPERATING_LIMITS)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condenser High Water Temperature (Operating Limits)</activeText>
					<inactiveText>Condenser High Water Temperature (Operating Limits) Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Condenser High Water Temperature (Operating Limits) condition exists.</activeText>
					<inactiveText>A Condenser High Water Temperature (Operating Limits) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condenser-low-water-temperature-(operating-limits)">
			<value><getOid>CONDENSER_LOW_WATER_TEMPERATURE_(OPERATING_LIMITS)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condenser Low Water Temperature (Operating Limits)</activeText>
					<inactiveText>Condenser Low Water Temperature (Operating Limits) Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Condenser Low Water Temperature (Operating Limits) condition exists.</activeText>
					<inactiveText>A Condenser Low Water Temperature (Operating Limits) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fans-thermal-prealarm">
			<value><getOid>FANS_THERMAL_PREALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Fans Thermal Prealarm</activeText>
					<inactiveText>Fans Thermal Prealarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fans Thermal Prealarm condition exists.</activeText>
					<inactiveText>A Fans Thermal Prealarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fans-thermal-alarm">
			<value><getOid>FANS_THERMAL_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Fans Thermal Alarm</activeText>
					<inactiveText>Fans Thermal Alarm Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Fans Thermal Alarm condition exists.</activeText>
					<inactiveText>A Fans Thermal Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mains-phase/voltage-out-of-limit-prealarm">
			<value><getOid>MAINS_PHASE/VOLTAGE_OUT_OF_LIMIT_PREALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Mains Phase/Voltage Out of Limit Prealarm</activeText>
					<inactiveText>Mains Phase/Voltage Out of Limit Prealarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Mains Phase/Voltage Out of Limit Prealarm condition exists.</activeText>
					<inactiveText>A Mains Phase/Voltage Out of Limit Prealarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mains-phase/voltage-out-of-limit-alarm">
			<value><getOid>MAINS_PHASE/VOLTAGE_OUT_OF_LIMIT_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Mains Phase/Voltage Out of Limit Alarm</activeText>
					<inactiveText>Mains Phase/Voltage Out of Limit Alarm Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Mains Phase/Voltage Out of Limit Alarm condition exists.</activeText>
					<inactiveText>A Mains Phase/Voltage Out of Limit Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="supply-frequency-not-detected">
			<value><getOid>SUPPLY_FREQUENCY_NOT_DETECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Supply Frequency Not Detected</activeText>
					<inactiveText>Supply Frequency Not Detected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Supply Frequency Not Detected condition exists.</activeText>
					<inactiveText>A Supply Frequency Not Detected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="isolating-valve-not-fully-open">
			<value><getOid>ISOLATING_VALVE_NOT_FULLY_OPEN</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Isolating Valve Not Fully Open</activeText>
					<inactiveText>Isolating Valve Not Fully Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Isolating Valve Not Fully Open condition exists.</activeText>
					<inactiveText>A Isolating Valve Not Fully Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="wrong-password-alarm">
			<value><getOid>WRONG_PASSWORD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Wrong Password Alarm</activeText>
					<inactiveText>Wrong Password Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Wrong Password Alarm condition exists.</activeText>
					<inactiveText>A Wrong Password Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-hour-counter">
			<value><getOid>COMPRESSOR_HOUR_COUNTER</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor Hour Counter</activeText>
					<inactiveText>Compressor Hour Counter Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor Hour Counter condition exists.</activeText>
					<inactiveText>A Compressor Hour Counter condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="pump-hour-counter">
			<value><getOid>PUMP_HOUR_COUNTER</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Pump Hour Counter</activeText>
					<inactiveText>Pump Hour Counter Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Pump Hour Counter condition exists.</activeText>
					<inactiveText>A Pump Hour Counter condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating-pump-1-overload-alarm">
			<value><getOid>CIRCULATING_PUMP_1_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circulating Pump 1 Overload Alarm</activeText>
					<inactiveText>Circulating Pump 1 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circulating Pump 1 Overload Alarm condition exists.</activeText>
					<inactiveText>A Circulating Pump 1 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating-pump-2-overload-alarm">
			<value><getOid>CIRCULATING_PUMP_2_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circulating Pump 2 Overload Alarm</activeText>
					<inactiveText>Circulating Pump 2 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circulating Pump 2 Overload Alarm condition exists.</activeText>
					<inactiveText>A Circulating Pump 2 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="freecooling-pump-overload-alarm">
			<value><getOid>FREECOOLING_PUMP_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Freecooling Pump Overload Alarm</activeText>
					<inactiveText>Freecooling Pump Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Freecooling Pump Overload Alarm condition exists.</activeText>
					<inactiveText>A Freecooling Pump Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="permanent-memory-error">
			<value><getOid>PERMANENT_MEMORY_ERROR</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Permanent Memory Error</activeText>
					<inactiveText>Permanent Memory Error Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Permanent Memory Error condition exists.</activeText>
					<inactiveText>A Permanent Memory Error condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
				<alarmFlags ruleid="unit-on-alarm">
			<value><getOid>UNIT_ON_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Alarm</activeText>
					<inactiveText>Unit on Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Alarm condition exists.</activeText>
					<inactiveText>A Unit on Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-on-alarm-type-a">
			<value><getOid>UNIT_ON_ALARM_TYPE_A</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Alarm Type A</activeText>
					<inactiveText>Unit on Alarm Type A Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Alarm Type A condition exists.</activeText>
					<inactiveText>A Unit on Alarm Type A condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-on-alarm-type-b">
			<value><getOid>UNIT_ON_ALARM_TYPE_B</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Alarm Type B</activeText>
					<inactiveText>Unit on Alarm Type B Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Alarm Type B condition exists.</activeText>
					<inactiveText>A Unit on Alarm Type B condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="interrupted-lan-alarm">
			<value><getOid>INTERRUPTED_LAN_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Interrupted LAN Alarm</activeText>
					<inactiveText>Interrupted LAN Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Interrupted LAN Alarm condition exists.</activeText>
					<inactiveText>A Interrupted LAN Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="board-2-disconnected">
			<value><getOid>BOARD_2_DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Board 2 Disconnected</activeText>
					<inactiveText>Board 2 Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Board 2 Disconnected condition exists.</activeText>
					<inactiveText>A Board 2 Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="communication-failure-compressor-1">
			<value><getOid>COMMUNICATION_FAILURE_COMPRESSOR_1</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Communication Failure Compressor 1</activeText>
					<inactiveText>Communication Failure Compressor 1 Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Communication Failure Compressor 1 condition exists.</activeText>
					<inactiveText>A Communication Failure Compressor 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="communication-failure-compressor-2">
			<value><getOid>COMMUNICATION_FAILURE_COMPRESSOR_2</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Communication Failure Compressor 2</activeText>
					<inactiveText>Communication Failure Compressor 2 Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Communication Failure Compressor 2 condition exists.</activeText>
					<inactiveText>A Communication Failure Compressor 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="communication-failure-compressor-3">
			<value><getOid>COMMUNICATION_FAILURE_COMPRESSOR_3</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Communication Failure Compressor 3</activeText>
					<inactiveText>Communication Failure Compressor 3 Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Communication Failure Compressor 3 condition exists.</activeText>
					<inactiveText>A Communication Failure Compressor 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="communication-failure-compressor-4">
			<value><getOid>COMMUNICATION_FAILURE_COMPRESSOR_4</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Communication Failure Compressor 4</activeText>
					<inactiveText>Communication Failure Compressor 4 Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Communication Failure Compressor 4 condition exists.</activeText>
					<inactiveText>A Communication Failure Compressor 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="communication-failure-com-fieldbus-2">
			<value><getOid>COMMUNICATION_FAILURE_COM_FIELDBUS_2</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Communication Failure COM Fieldbus 2</activeText>
					<inactiveText>Communication Failure COM Fieldbus 2 Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Communication Failure COM Fieldbus 2 condition exists.</activeText>
					<inactiveText>A Communication Failure COM Fieldbus 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="communication-failure-power-energy">
			<value><getOid>COMMUNICATION_FAILURE_POWER_ENERGY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Communication Failure Power Energy</activeText>
					<inactiveText>Communication Failure Power Energy Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Communication Failure Power Energy condition exists.</activeText>
					<inactiveText>A Communication Failure Power Energy condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="communication-failure-ec-fans">
			<value><getOid>COMMUNICATION_FAILURE_EC_FANS</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Communication Failure EC Fans</activeText>
					<inactiveText>Communication Failure EC Fans Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Communication Failure EC Fans condition exists.</activeText>
					<inactiveText>A Communication Failure EC Fans condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="communication-failure-inverter-pump">
			<value><getOid>COMMUNICATION_FAILURE_INVERTER_PUMP</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Communication Failure Inverter Pump</activeText>
					<inactiveText>Communication Failure Inverter Pump Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Communication Failure Inverter Pump condition exists.</activeText>
					<inactiveText>A Communication Failure Inverter Pump condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-1-high-pressure-switch-alarm">
			<value><getOid>COMPRESSOR_1_HIGH_PRESSURE_SWITCH_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 High Pressure Switch Alarm</activeText>
					<inactiveText>Compressor 1 High Pressure Switch Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 High Pressure Switch Alarm condition exists.</activeText>
					<inactiveText>A Compressor 1 High Pressure Switch Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2-high-pressure-switch-alarm">
			<value><getOid>COMPRESSOR_2_HIGH_PRESSURE_SWITCH_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 High Pressure Switch Alarm</activeText>
					<inactiveText>Compressor 2 High Pressure Switch Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 High Pressure Switch Alarm condition exists.</activeText>
					<inactiveText>A Compressor 2 High Pressure Switch Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-3-high-pressure-switch-alarm">
			<value><getOid>COMPRESSOR_3_HIGH_PRESSURE_SWITCH_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 3 High Pressure Switch Alarm</activeText>
					<inactiveText>Compressor 3 High Pressure Switch Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 3 High Pressure Switch Alarm condition exists.</activeText>
					<inactiveText>A Compressor 3 High Pressure Switch Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-4-high-pressure-switch-alarm">
			<value><getOid>COMPRESSOR_4_HIGH_PRESSURE_SWITCH_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 4 High Pressure Switch Alarm</activeText>
					<inactiveText>Compressor 4 High Pressure Switch Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 4 High Pressure Switch Alarm condition exists.</activeText>
					<inactiveText>A Compressor 4 High Pressure Switch Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-1-high-pressure-alarm">
			<value><getOid>COMPRESSOR_1_HIGH_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 High Pressure Alarm</activeText>
					<inactiveText>Compressor 1 High Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 High Pressure Alarm condition exists.</activeText>
					<inactiveText>A Compressor 1 High Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2-high-pressure-alarm">
			<value><getOid>COMPRESSOR_2_HIGH_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 High Pressure Alarm</activeText>
					<inactiveText>Compressor 2 High Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 High Pressure Alarm condition exists.</activeText>
					<inactiveText>A Compressor 2 High Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-3-high-pressure-alarm">
			<value><getOid>COMPRESSOR_3_HIGH_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 3 High Pressure Alarm</activeText>
					<inactiveText>Compressor 3 High Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 3 High Pressure Alarm condition exists.</activeText>
					<inactiveText>A Compressor 3 High Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-4-high-pressure-alarm">
			<value><getOid>COMPRESSOR_4_HIGH_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 4 High Pressure Alarm</activeText>
					<inactiveText>Compressor 4 High Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 4 High Pressure Alarm condition exists.</activeText>
					<inactiveText>A Compressor 4 High Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-pressure-prealarm">
			<value><getOid>LOW_PRESSURE_PREALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure Prealarm</activeText>
					<inactiveText>Low Pressure Prealarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure Prealarm condition exists.</activeText>
					<inactiveText>A Low Pressure Prealarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-pressure-alarm">
			<value><getOid>LOW_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure Alarm</activeText>
					<inactiveText>Low Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure Alarm condition exists.</activeText>
					<inactiveText>A Low Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-1-low-pressure-alarm">
			<value><getOid>COMPRESSOR_1_LOW_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 Low Pressure Alarm</activeText>
					<inactiveText>Compressor 1 Low Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Low Pressure Alarm condition exists.</activeText>
					<inactiveText>A Compressor 1 Low Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2-low-pressure-alarm">
			<value><getOid>COMPRESSOR_2_LOW_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 Low Pressure Alarm</activeText>
					<inactiveText>Compressor 2 Low Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Low Pressure Alarm condition exists.</activeText>
					<inactiveText>A Compressor 2 Low Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-3-low-pressure-alarm">
			<value><getOid>COMPRESSOR_3_LOW_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 3 Low Pressure Alarm</activeText>
					<inactiveText>Compressor 3 Low Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 3 Low Pressure Alarm condition exists.</activeText>
					<inactiveText>A Compressor 3 Low Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-4-low-pressure-alarm">
			<value><getOid>COMPRESSOR_4_LOW_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 4 Low Pressure Alarm</activeText>
					<inactiveText>Compressor 4 Low Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 4 Low Pressure Alarm condition exists.</activeText>
					<inactiveText>A Compressor 4 Low Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-in-temperature-sensor-failure">
			<value><getOid>WATER_IN_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water In Temperature Sensor Failure</activeText>
					<inactiveText>Water In Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Water In Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Water In Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-out-temperature-sensor-failure">
			<value><getOid>WATER_OUT_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Out Temperature Sensor Failure</activeText>
					<inactiveText>Water Out Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Water Out Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Water Out Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="hot-water-in-temperature-sensor-failure">
			<value><getOid>HOT_WATER_IN_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Hot Water In Temperature Sensor Failure</activeText>
					<inactiveText>Hot Water In Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Hot Water In Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Hot Water In Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="hot-water-out-temperature-sensor-failure">
			<value><getOid>HOT_WATER_OUT_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Hot Water Out Temperature Sensor Failure</activeText>
					<inactiveText>Hot Water Out Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Hot Water Out Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Hot Water Out Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporator-level-1-transducer-failure">
			<value><getOid>EVAPORATOR_LEVEL_1_TRANSDUCER_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Level 1 Transducer Failure</activeText>
					<inactiveText>Evaporator Level 1 Transducer Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator Level 1 Transducer Failure condition exists.</activeText>
					<inactiveText>A Evaporator Level 1 Transducer Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporator-level-2-transducer-failure">
			<value><getOid>EVAPORATOR_LEVEL_2_TRANSDUCER_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Level 2 Transducer Failure</activeText>
					<inactiveText>Evaporator Level 2 Transducer Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator Level 2 Transducer Failure condition exists.</activeText>
					<inactiveText>A Evaporator Level 2 Transducer Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="outdoor-air-temperature-sensor-failure/disconnected">
			<value><getOid>OUTDOOR_AIR_TEMPERATURE_SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Outdoor Air Temperature Sensor Failure/Disconnected</activeText>
					<inactiveText>Outdoor Air Temperature Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Outdoor Air Temperature Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Outdoor Air Temperature Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporator-pressure-sensor-failure">
			<value><getOid>EVAPORATOR_PRESSURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Pressure Sensor Failure</activeText>
					<inactiveText>Evaporator Pressure Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator Pressure Sensor Failure condition exists.</activeText>
					<inactiveText>A Evaporator Pressure Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="liquid-pressure-sensor-failure">
			<value><getOid>LIQUID_PRESSURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Liquid Pressure Sensor Failure</activeText>
					<inactiveText>Liquid Pressure Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Liquid Pressure Sensor Failure condition exists.</activeText>
					<inactiveText>A Liquid Pressure Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="liquid-temperature-sensor-failure">
			<value><getOid>LIQUID_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Liquid Temperature Sensor Failure</activeText>
					<inactiveText>Liquid Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Liquid Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Liquid Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="discharge-pressure-sensor-failure">
			<value><getOid>DISCHARGE_PRESSURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Discharge Pressure Sensor Failure</activeText>
					<inactiveText>Discharge Pressure Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Discharge Pressure Sensor Failure condition exists.</activeText>
					<inactiveText>A Discharge Pressure Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-in-pressure-sensor-failure">
			<value><getOid>WATER_IN_PRESSURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water In Pressure Sensor Failure</activeText>
					<inactiveText>Water In Pressure Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Water In Pressure Sensor Failure condition exists.</activeText>
					<inactiveText>A Water In Pressure Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-out-pressure-sensor-failure">
			<value><getOid>WATER_OUT_PRESSURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Out Pressure Sensor Failure</activeText>
					<inactiveText>Water Out Pressure Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Water Out Pressure Sensor Failure condition exists.</activeText>
					<inactiveText>A Water Out Pressure Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="board-2-software-not-compatible">
			<value><getOid>BOARD_2_SOFTWARE_NOT_COMPATIBLE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Board 2 Software Not Compatible</activeText>
					<inactiveText>Board 2 Software Not Compatible Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Board 2 Software Not Compatible condition exists.</activeText>
					<inactiveText>A Board 2 Software Not Compatible condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="bms-error-write">
			<value><getOid>BMS_ERROR_WRITE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>BMS Error Write</activeText>
					<inactiveText>BMS Error Write Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A BMS Error Write condition exists.</activeText>
					<inactiveText>A BMS Error Write condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter-pump-alarm-(serious)">
			<value><getOid>INVERTER_PUMP_ALARM_(SERIOUS)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Inverter Pump Alarm (Serious)</activeText>
					<inactiveText>Inverter Pump Alarm (Serious) Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Inverter Pump Alarm (Serious) condition exists.</activeText>
					<inactiveText>A Inverter Pump Alarm (Serious) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter-pump-alarm-(not-serious)">
			<value><getOid>INVERTER_PUMP_ALARM_(NOT_SERIOUS)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Inverter Pump Alarm (Not Serious)</activeText>
					<inactiveText>Inverter Pump Alarm (Not Serious) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Inverter Pump Alarm (Not Serious) condition exists.</activeText>
					<inactiveText>A Inverter Pump Alarm (Not Serious) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-pressure-above-max-limit">
			<value><getOid>WATER_PRESSURE_ABOVE_MAX_LIMIT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Pressure Above Max Limit</activeText>
					<inactiveText>Water Pressure Above Max Limit Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Pressure Above Max Limit condition exists.</activeText>
					<inactiveText>A Water Pressure Above Max Limit condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-pressure-below-low-limit">
			<value><getOid>WATER_PRESSURE_BELOW_LOW_LIMIT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Pressure Below Low Limit</activeText>
					<inactiveText>Water Pressure Below Low Limit Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Pressure Below Low Limit condition exists.</activeText>
					<inactiveText>A Water Pressure Below Low Limit condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="external-ups-alarm">
			<value><getOid>EXTERNAL_UPS_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>External UPS Alarm</activeText>
					<inactiveText>External UPS Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A External UPS Alarm condition exists.</activeText>
					<inactiveText>A External UPS Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1">
			<value><getOid>ALARM_COMPRESSOR_1</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1</activeText>
					<inactiveText>Alarm Compressor 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2">
			<value><getOid>ALARM_COMPRESSOR_2</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2</activeText>
					<inactiveText>Alarm Compressor 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3">
			<value><getOid>ALARM_COMPRESSOR_3</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3</activeText>
					<inactiveText>Alarm Compressor 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4">
			<value><getOid>ALARM_COMPRESSOR_4</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4</activeText>
					<inactiveText>Alarm Compressor 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-high-current">
			<value><getOid>ALARM_COMPRESSOR_1_HIGH_CURRENT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 High Current</activeText>
					<inactiveText>Alarm Compressor 1 High Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 High Current condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-high-current">
			<value><getOid>ALARM_COMPRESSOR_2_HIGH_CURRENT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 High Current</activeText>
					<inactiveText>Alarm Compressor 2 High Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 High Current condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-high-current">
			<value><getOid>ALARM_COMPRESSOR_3_HIGH_CURRENT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 High Current</activeText>
					<inactiveText>Alarm Compressor 3 High Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 High Current condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-high-current">
			<value><getOid>ALARM_COMPRESSOR_4_HIGH_CURRENT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 High Current</activeText>
					<inactiveText>Alarm Compressor 4 High Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 High Current condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-high-temperature-cavity-anomaly">
			<value><getOid>ALARM_COMPRESSOR_1_HIGH_TEMPERATURE_CAVITY_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 High Temperature Cavity Anomaly</activeText>
					<inactiveText>Alarm Compressor 1 High Temperature Cavity Anomaly Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 High Temperature Cavity Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 High Temperature Cavity Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-high-temperature-cavity-anomaly">
			<value><getOid>ALARM_COMPRESSOR_2_HIGH_TEMPERATURE_CAVITY_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 High Temperature Cavity Anomaly</activeText>
					<inactiveText>Alarm Compressor 2 High Temperature Cavity Anomaly Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 High Temperature Cavity Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 High Temperature Cavity Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-high-temperature-cavity-anomaly">
			<value><getOid>ALARM_COMPRESSOR_3_HIGH_TEMPERATURE_CAVITY_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 High Temperature Cavity Anomaly</activeText>
					<inactiveText>Alarm Compressor 3 High Temperature Cavity Anomaly Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 High Temperature Cavity Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 High Temperature Cavity Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-high-temperature-cavity-anomaly">
			<value><getOid>ALARM_COMPRESSOR_4_HIGH_TEMPERATURE_CAVITY_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 High Temperature Cavity Anomaly</activeText>
					<inactiveText>Alarm Compressor 4 High Temperature Cavity Anomaly Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 High Temperature Cavity Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 High Temperature Cavity Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-total-compression-ratio-anomaly">
			<value><getOid>ALARM_COMPRESSOR_1_TOTAL_COMPRESSION_RATIO_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Total Compression Ratio Anomaly</activeText>
					<inactiveText>Alarm Compressor 1 Total Compression Ratio Anomaly Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Total Compression Ratio Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Total Compression Ratio Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-total-compression-ratio-anomaly">
			<value><getOid>ALARM_COMPRESSOR_2_TOTAL_COMPRESSION_RATIO_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Total Compression Ratio Anomaly</activeText>
					<inactiveText>Alarm Compressor 2 Total Compression Ratio Anomaly Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Total Compression Ratio Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Total Compression Ratio Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-total-compression-ratio-anomaly">
			<value><getOid>ALARM_COMPRESSOR_3_TOTAL_COMPRESSION_RATIO_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Total Compression Ratio Anomaly</activeText>
					<inactiveText>Alarm Compressor 3 Total Compression Ratio Anomaly Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Total Compression Ratio Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Total Compression Ratio Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-total-compression-ratio-anomaly">
			<value><getOid>ALARM_COMPRESSOR_4_TOTAL_COMPRESSION_RATIO_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Total Compression Ratio Anomaly</activeText>
					<inactiveText>Alarm Compressor 4 Total Compression Ratio Anomaly Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Total Compression Ratio Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Total Compression Ratio Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-bearing-motor-fault">
			<value><getOid>ALARM_COMPRESSOR_1_BEARING_MOTOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Bearing Motor Fault</activeText>
					<inactiveText>Alarm Compressor 1 Bearing Motor Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Bearing Motor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Bearing Motor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-bearing-motor-fault">
			<value><getOid>ALARM_COMPRESSOR_2_BEARING_MOTOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Bearing Motor Fault</activeText>
					<inactiveText>Alarm Compressor 2 Bearing Motor Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Bearing Motor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Bearing Motor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-bearing-motor-fault">
			<value><getOid>ALARM_COMPRESSOR_3_BEARING_MOTOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Bearing Motor Fault</activeText>
					<inactiveText>Alarm Compressor 3 Bearing Motor Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Bearing Motor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Bearing Motor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-bearing-motor-fault">
			<value><getOid>ALARM_COMPRESSOR_4_BEARING_MOTOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Bearing Motor Fault</activeText>
					<inactiveText>Alarm Compressor 4 Bearing Motor Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Bearing Motor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Bearing Motor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-scr-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_1_SCR_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 SCR High Temperature</activeText>
					<inactiveText>Alarm Compressor 1 SCR High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 SCR High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 SCR High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-scr-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_2_SCR_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 SCR High Temperature</activeText>
					<inactiveText>Alarm Compressor 2 SCR High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 SCR High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 SCR High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-scr-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_3_SCR_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 SCR High Temperature</activeText>
					<inactiveText>Alarm Compressor 3 SCR High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 SCR High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 SCR High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-scr-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_4_SCR_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 SCR High Temperature</activeText>
					<inactiveText>Alarm Compressor 4 SCR High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 SCR High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 SCR High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-dc-bus-voltage-below-acceptable-minimum-value">
			<value><getOid>ALARM_COMPRESSOR_1_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 DC-Bus Voltage Below Acceptable Minimum Value</activeText>
					<inactiveText>Alarm Compressor 1 DC-Bus Voltage Below Acceptable Minimum Value Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 DC-Bus Voltage Below Acceptable Minimum Value condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 DC-Bus Voltage Below Acceptable Minimum Value condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-dc-bus-voltage-below-acceptable-minimum-value">
			<value><getOid>ALARM_COMPRESSOR_2_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 DC-Bus Voltage Below Acceptable Minimum Value</activeText>
					<inactiveText>Alarm Compressor 2 DC-Bus Voltage Below Acceptable Minimum Value Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 DC-Bus Voltage Below Acceptable Minimum Value condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 DC-Bus Voltage Below Acceptable Minimum Value condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-dc-bus-voltage-below-acceptable-minimum-value">
			<value><getOid>ALARM_COMPRESSOR_3_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 DC-Bus Voltage Below Acceptable Minimum Value</activeText>
					<inactiveText>Alarm Compressor 3 DC-Bus Voltage Below Acceptable Minimum Value Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 DC-Bus Voltage Below Acceptable Minimum Value condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 DC-Bus Voltage Below Acceptable Minimum Value condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-dc-bus-voltage-below-acceptable-minimum-value">
			<value><getOid>ALARM_COMPRESSOR_4_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 DC-Bus Voltage Below Acceptable Minimum Value</activeText>
					<inactiveText>Alarm Compressor 4 DC-Bus Voltage Below Acceptable Minimum Value Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 DC-Bus Voltage Below Acceptable Minimum Value condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 DC-Bus Voltage Below Acceptable Minimum Value condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-sensor-fault">
			<value><getOid>ALARM_COMPRESSOR_1_SENSOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Sensor Fault</activeText>
					<inactiveText>Alarm Compressor 1 Sensor Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Sensor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Sensor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-sensor-fault">
			<value><getOid>ALARM_COMPRESSOR_2_SENSOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Sensor Fault</activeText>
					<inactiveText>Alarm Compressor 2 Sensor Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Sensor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Sensor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-sensor-fault">
			<value><getOid>ALARM_COMPRESSOR_3_SENSOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Sensor Fault</activeText>
					<inactiveText>Alarm Compressor 3 Sensor Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Sensor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Sensor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-sensor-fault">
			<value><getOid>ALARM_COMPRESSOR_4_SENSOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Sensor Fault</activeText>
					<inactiveText>Alarm Compressor 4 Sensor Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Sensor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Sensor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-inverter-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_1_INVERTER_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 1 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-inverter-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_2_INVERTER_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 2 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-inverter-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_3_INVERTER_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 3 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-inverter-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_4_INVERTER_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 4 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1high-discharge-temperature">
			<value><getOid>ALARM_COMPRESSOR_1HIGH_DISCHARGE_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1High Discharge Temperature</activeText>
					<inactiveText>Alarm Compressor 1High Discharge Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1High Discharge Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1High Discharge Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2high-discharge-temperature">
			<value><getOid>ALARM_COMPRESSOR_2HIGH_DISCHARGE_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2High Discharge Temperature</activeText>
					<inactiveText>Alarm Compressor 2High Discharge Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2High Discharge Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2High Discharge Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3high-discharge-temperature">
			<value><getOid>ALARM_COMPRESSOR_3HIGH_DISCHARGE_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3High Discharge Temperature</activeText>
					<inactiveText>Alarm Compressor 3High Discharge Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3High Discharge Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3High Discharge Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4high-discharge-temperature">
			<value><getOid>ALARM_COMPRESSOR_4HIGH_DISCHARGE_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4High Discharge Temperature</activeText>
					<inactiveText>Alarm Compressor 4High Discharge Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4High Discharge Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4High Discharge Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="commissioning-error-expansion-valve">
			<value><getOid>COMMISSIONING_ERROR_EXPANSION_VALVE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Commissioning Error Expansion Valve</activeText>
					<inactiveText>Commissioning Error Expansion Valve Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Commissioning Error Expansion Valve condition exists.</activeText>
					<inactiveText>A Commissioning Error Expansion Valve condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<numSensor ruleid="water-out-temperature">
			<type>temp</type>
			<sensorId>WATER_OUT_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>WATER_OUT_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Water Out Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="water-input-temperature">
			<type>temp</type>
			<sensorId>WATER_INPUT_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>WATER_INPUT_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Water Input Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<!--
		<numSensor ruleid="hot-water-out-temperature">
			<type>temp</type>
			<sensorId>HOT_WATER_OUT_TEMPERATURE</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>HOT_WATER_OUT_TEMPERATURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Hot Water Out Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		-->
		<numSensor ruleid="refrigerant-discharge-pressure">
			<type>pressure</type>
			<units>psi</units>
			<sensorId>REFRIGERANT_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult><op>0.689475729</op><op><getOid>REFRIGERANT_DISCHARGE_PRESSURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Refrigerant Discharge Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<!--
		<numSensor ruleid="hot-water-input-temperature">
			<type>temp</type>
			<sensorId>HOT_WATER_INPUT_TEMPERATURE</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>HOT_WATER_INPUT_TEMPERATURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Hot Water Input Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		-->
		<numSensor ruleid="evaporator-refrigerant-pressure">
			<type>pressure</type>
			<units>psi</units>
			<sensorId>EVAPORATOR_REFRIGERANT_PRESSURE</sensorId>
			<value>
				<mult><op>0.689475729</op><op><getOid>EVAPORATOR_REFRIGERANT_PRESSURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Evaporator Refrigerant Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-evaporator-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_1_EVAPORATOR_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_1_EVAPORATOR_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Evaporator Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-evaporator-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_2_EVAPORATOR_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_2_EVAPORATOR_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Evaporator Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-evaporator-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_3_EVAPORATOR_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_3_EVAPORATOR_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Evaporator Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-evaporator-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_4_EVAPORATOR_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_4_EVAPORATOR_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Evaporator Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-condensing-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_1_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_1_CONDENSING_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Condensing Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-condensing-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_2_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_2_CONDENSING_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Condensing Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-condensing-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_3_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_3_CONDENSING_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Condensing Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-condensing-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_4_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_4_CONDENSING_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Condensing Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="liquid-temperature">
			<type>temp</type>
			<sensorId>LIQUID_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>LIQUID_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Liquid Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="liquid-saturated-temperature">
			<type>temp</type>
			<sensorId>LIQUID_SATURATED_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>LIQUID_SATURATED_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Liquid Saturated Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="subcooling">
			<type>temp</type>
			<sensorId>SUBCOOLING</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>SUBCOOLING</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Subcooling</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-superheat">
			<type>temp</type>
			<sensorId>COMPRESSOR_1_SUPERHEAT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_1_SUPERHEAT</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Superheat</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-superheat">
			<type>temp</type>
			<sensorId>COMPRESSOR_2_SUPERHEAT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_2_SUPERHEAT</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Superheat</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-superheat">
			<type>temp</type>
			<sensorId>COMPRESSOR_3_SUPERHEAT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_3_SUPERHEAT</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Superheat</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-superheat">
			<type>temp</type>
			<sensorId>COMPRESSOR_4_SUPERHEAT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_4_SUPERHEAT</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Superheat</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-evaporator-pressure">
			<type>pressure</type>
			<units>psi</units>
			<sensorId>COMPRESSOR_1_EVAPORATOR_PRESSURE</sensorId>
			<value>
				<mult><op>0.689475729</op><op><getOid>COMPRESSOR_1_EVAPORATOR_PRESSURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Evaporator Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-evaporator-pressure">
			<type>pressure</type>
			<units>psi</units>
			<sensorId>COMPRESSOR_2_EVAPORATOR_PRESSURE</sensorId>
			<value>
				<mult><op>0.689475729</op><op><getOid>COMPRESSOR_2_EVAPORATOR_PRESSURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Evaporator Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-evaporator-pressure">
			<type>pressure</type>
			<units>psi</units>
			<sensorId>COMPRESSOR_3_EVAPORATOR_PRESSURE</sensorId>
			<value>
				<mult><op>0.689475729</op><op><getOid>COMPRESSOR_3_EVAPORATOR_PRESSURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Evaporator Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-evaporator-pressure">
			<type>pressure</type>
			<units>psi</units>
			<sensorId>COMPRESSOR_4_EVAPORATOR_PRESSURE</sensorId>
			<value>
				<mult><op>0.689475729</op><op><getOid>COMPRESSOR_4_EVAPORATOR_PRESSURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Evaporator Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-condensing-pressure">
			<type>pressure</type>
			<units>psi</units>
			<sensorId>COMPRESSOR_1_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult><op>0.689475729</op><op><getOid>COMPRESSOR_1_CONDENSING_PRESSURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Condensing Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-condensing-pressure">
			<type>pressure</type>
			<units>psi</units>
			<sensorId>COMPRESSOR_2_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult><op>0.689475729</op><op><getOid>COMPRESSOR_2_CONDENSING_PRESSURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Condensing Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-condensing-pressure">
			<type>pressure</type>
			<units>psi</units>
			<sensorId>COMPRESSOR_3_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult><op>0.689475729</op><op><getOid>COMPRESSOR_3_CONDENSING_PRESSURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Condensing Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-condensing-pressure">
			<type>pressure</type>
			<units>psi</units>
			<sensorId>COMPRESSOR_4_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult><op>0.689475729</op><op><getOid>COMPRESSOR_4_CONDENSING_PRESSURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Condensing Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="liquid-pressure">
			<type>pressure</type>
			<units>psi</units>
			<sensorId>LIQUID_PRESSURE</sensorId>
			<value>
				<mult><op>0.689475729</op><op><getOid>LIQUID_PRESSURE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Liquid Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-discharge-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_1_DISCHARGE_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_1_DISCHARGE_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Discharge Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-discharge-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_2_DISCHARGE_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_2_DISCHARGE_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Discharge Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-discharge-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_3_DISCHARGE_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_3_DISCHARGE_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Discharge Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-discharge-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_4_DISCHARGE_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_4_DISCHARGE_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Discharge Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-scr-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_1_SCR_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_1_SCR_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 SCR Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-scr-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_2_SCR_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_2_SCR_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 SCR Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-scr-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_3_SCR_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_3_SCR_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 SCR Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-scr-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_4_SCR_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_4_SCR_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 SCR Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-cavity-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_1_CAVITY_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_1_CAVITY_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Cavity Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-cavity-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_2_CAVITY_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_2_CAVITY_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Cavity Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-cavity-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_3_CAVITY_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_3_CAVITY_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Cavity Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-cavity-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_4_CAVITY_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_4_CAVITY_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Cavity Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-bmc-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_1_BMC_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_1_BMC_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 BMC Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-bmc-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_2_BMC_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_2_BMC_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 BMC Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-bmc-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_3_BMC_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_3_BMC_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 BMC Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-bmc-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_4_BMC_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_4_BMC_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 BMC Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-backplane-pcb">
			<type>temp</type>
			<sensorId>COMPRESSOR_1_BACKPLANE_PCB</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_1_BACKPLANE_PCB</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Backplane PCB</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-backplane-pcb">
			<type>temp</type>
			<sensorId>COMPRESSOR_2_BACKPLANE_PCB</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_2_BACKPLANE_PCB</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Backplane PCB</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-backplane-pcb">
			<type>temp</type>
			<sensorId>COMPRESSOR_3_BACKPLANE_PCB</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_3_BACKPLANE_PCB</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Backplane PCB</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-backplane-pcb">
			<type>temp</type>
			<sensorId>COMPRESSOR_4_BACKPLANE_PCB</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_4_BACKPLANE_PCB</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Backplane PCB</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-inverter-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_1_INVERTER_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_1_INVERTER_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Inverter Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-inverter-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_2_INVERTER_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_2_INVERTER_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Inverter Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-inverter-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_3_INVERTER_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_3_INVERTER_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Inverter Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-inverter-temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR_4_INVERTER_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COMPRESSOR_4_INVERTER_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Inverter Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-power-demand">
			<type>num</type>
			<units>percent</units>
			<sensorId>COMPRESSOR_1_POWER_DEMAND</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_1_POWER_DEMAND</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Power Demand</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-power-demand">
			<type>num</type>
			<units>percent</units>
			<sensorId>COMPRESSOR_2_POWER_DEMAND</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_2_POWER_DEMAND</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Power Demand</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-power-demand">
			<type>num</type>
			<units>percent</units>
			<sensorId>COMPRESSOR_3_POWER_DEMAND</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_3_POWER_DEMAND</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Power Demand</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-power-demand">
			<type>num</type>
			<units>percent</units>
			<sensorId>COMPRESSOR_4_POWER_DEMAND</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_4_POWER_DEMAND</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Power Demand</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-inlet-guide-vane">
			<type>num</type>
			<units>percent</units>
			<sensorId>COMPRESSOR_1_INLET_GUIDE_VANE</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_1_INLET_GUIDE_VANE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Inlet Guide Vane</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-inlet-guide-vane">
			<type>num</type>
			<units>percent</units>
			<sensorId>COMPRESSOR_2_INLET_GUIDE_VANE</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_2_INLET_GUIDE_VANE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Inlet Guide Vane</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-inlet-guide-vane">
			<type>num</type>
			<units>percent</units>
			<sensorId>COMPRESSOR_3_INLET_GUIDE_VANE</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_3_INLET_GUIDE_VANE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Inlet Guide Vane</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-inlet-guide-vane">
			<type>num</type>
			<units>percent</units>
			<sensorId>COMPRESSOR_4_INLET_GUIDE_VANE</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_4_INLET_GUIDE_VANE</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Inlet Guide Vane</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-electronic-valve-position">
			<type>num</type>
			<units>percent</units>
			<sensorId>COMPRESSOR_1_ELECTRONIC_VALVE_POSITION</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_1_ELECTRONIC_VALVE_POSITION</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Electronic Valve Position</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-electronic-valve-position">
			<type>num</type>
			<units>percent</units>
			<sensorId>COMPRESSOR_2_ELECTRONIC_VALVE_POSITION</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_2_ELECTRONIC_VALVE_POSITION</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Electronic Valve Position</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-electronic-valve-position">
			<type>num</type>
			<units>percent</units>
			<sensorId>COMPRESSOR_3_ELECTRONIC_VALVE_POSITION</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_3_ELECTRONIC_VALVE_POSITION</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Electronic Valve Position</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-electronic-valve-position">
			<type>num</type>
			<units>percent</units>
			<sensorId>COMPRESSOR_4_ELECTRONIC_VALVE_POSITION</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_4_ELECTRONIC_VALVE_POSITION</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Electronic Valve Position</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="evaporator-actual-level">
			<type>num</type>
			<units>percent</units>
			<sensorId>EVAPORATOR_ACTUAL_LEVEL</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>EVAPORATOR_ACTUAL_LEVEL</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Evaporator Actual Level</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-actual-power-demand">
			<type>num/powerKW</type>
			<sensorId>COMPRESSOR_1_ACTUAL_POWER_DEMAND</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_1_ACTUAL_POWER_DEMAND</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Actual Power Demand</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-actual-power-demand">
			<type>num/powerKW</type>
			<sensorId>COMPRESSOR_2_ACTUAL_POWER_DEMAND</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_2_ACTUAL_POWER_DEMAND</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Actual Power Demand</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-actual-power-demand">
			<type>num/powerKW</type>
			<sensorId>COMPRESSOR_3_ACTUAL_POWER_DEMAND</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_3_ACTUAL_POWER_DEMAND</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Actual Power Demand</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-actual-power-demand">
			<type>num/powerKW</type>
			<sensorId>COMPRESSOR_4_ACTUAL_POWER_DEMAND</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_4_ACTUAL_POWER_DEMAND</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Actual Power Demand</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-actual-power-absorbed">
			<type>num/powerKW</type>
			<sensorId>COMPRESSOR_1_ACTUAL_POWER_ABSORBED</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_1_ACTUAL_POWER_ABSORBED</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Actual Power Absorbed</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-actual-power-absorbed">
			<type>num/powerKW</type>
			<sensorId>COMPRESSOR_2_ACTUAL_POWER_ABSORBED</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_2_ACTUAL_POWER_ABSORBED</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Actual Power Absorbed</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-actual-power-absorbed">
			<type>num/powerKW</type>
			<sensorId>COMPRESSOR_3_ACTUAL_POWER_ABSORBED</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_3_ACTUAL_POWER_ABSORBED</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Actual Power Absorbed</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-actual-power-absorbed">
			<type>num/powerKW</type>
			<sensorId>COMPRESSOR_4_ACTUAL_POWER_ABSORBED</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_4_ACTUAL_POWER_ABSORBED</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Actual Power Absorbed</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-1-earth-current">
			<type>amperage</type>
			<sensorId>COMPRESSOR_1_EARTH_CURRENT</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_1_EARTH_CURRENT</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Earth Current</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-2-earth-current">
			<type>amperage</type>
			<sensorId>COMPRESSOR_2_EARTH_CURRENT</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_2_EARTH_CURRENT</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Earth Current</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-3-earth-current">
			<type>amperage</type>
			<sensorId>COMPRESSOR_3_EARTH_CURRENT</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_3_EARTH_CURRENT</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Earth Current</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor-4-earth-current">
			<type>amperage</type>
			<sensorId>COMPRESSOR_4_EARTH_CURRENT</sensorId>
			<value>
				<mult><op>0.1</op><op><getOid>COMPRESSOR_4_EARTH_CURRENT</getOid></op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Earth Current</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="summer-setpoint">
			<type>temp</type>
			<sensorId>SUMMER_SETPOINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>SUMMER_SETPOINT</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Summer Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="summer-second-setpoint">
			<type>temp</type>
			<sensorId>SUMMER_SECOND_SETPOINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>SUMMER_SECOND_SETPOINT</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Summer Second Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="del_-water-t_-summer-setback-mode-setpoint">
			<type>temp</type>
			<sensorId>DEL__WATER_T__SUMMER_SETBACK_MODE_SETPOINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>DEL__WATER_T__SUMMER_SETBACK_MODE_SETPOINT</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Del. Water T. Summer SetBack Mode Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="antifreeze-setpoint">
			<type>temp</type>
			<sensorId>ANTIFREEZE_SETPOINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>ANTIFREEZE_SETPOINT</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Antifreeze Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="antifreeze-warning-setpoint">
			<type>temp</type>
			<sensorId>ANTIFREEZE_WARNING_SETPOINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>ANTIFREEZE_WARNING_SETPOINT</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Antifreeze Warning Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="cw-inlet-high-temp-alarm-threshold">
			<type>temp</type>
			<sensorId>CW_INLET_HIGH_TEMP_ALARM_THRESHOLD</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>CW_INLET_HIGH_TEMP_ALARM_THRESHOLD</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>CW Inlet High Temp Alarm Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="cw-inlet-low-temp-alarm-threshold">
			<type>temp</type>
			<sensorId>CW_INLET_LOW_TEMP_ALARM_THRESHOLD</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>CW_INLET_LOW_TEMP_ALARM_THRESHOLD</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>CW Inlet Low Temp Alarm Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="external-temperature">
			<type>temp</type>
			<sensorId>EXTERNAL_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>EXTERNAL_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>External Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="evaporator-water-inlet">
			<type>temp</type>
			<sensorId>EVAPORATOR_WATER_INLET</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>EVAPORATOR_WATER_INLET</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Evaporator Water Inlet</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="active-water-setpoint">
			<type>temp</type>
			<sensorId>ACTIVE_WATER_SETPOINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>ACTIVE_WATER_SETPOINT</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Active Water Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="remote-setpoint-value">
			<type>temp</type>
			<sensorId>REMOTE_SETPOINT_VALUE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>REMOTE_SETPOINT_VALUE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Remote Setpoint Value</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="cooling-regulation-ramp">
			<type>num</type>
			<units>percent</units>
			<sensorId>COOLING_REGULATION_RAMP</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>COOLING_REGULATION_RAMP</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Cooling Regulation Ramp</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>*</valueOut>
		</valueMap>
		<enumMap ruleid="onOff-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>
		<enumMap ruleid="trueFalse-em">
			<label>False</label>
			<label>True</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="SYSTEM_ON">
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_STARTING">
				<function>1</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_STARTING">
				<function>1</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_STARTING">
				<function>1</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_STARTING">
				<function>1</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_HOT_GAS_ELECTROVALVE">
				<function>1</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_HOT_GAS_ELECTROVALVE">
				<function>1</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_HOT_GAS_ELECTROVALVE">
				<function>1</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_HOT_GAS_ELECTROVALVE">
				<function>1</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_RUNNING">
				<function>1</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_RUNNING">
				<function>1</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_RUNNING">
				<function>1</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_RUNNING">
				<function>1</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_1_ONE">
				<function>1</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_2_ONE">
				<function>1</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FREECOOLING_PUMP_ON">
				<function>1</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_HEATERS">
				<function>1</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_MOTORIZED_HYDRAULIC_VALVE">
				<function>1</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_MOTORIZED_FREECOOLING_VALVE">
				<function>1</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_SOLENOID_1_VALVE">
				<function>1</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_SOLENOID_2_VALVE">
				<function>1</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_SOLENOID_3_VALVE">
				<function>1</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_SOLENOID_4_VALVE">
				<function>1</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_SOLENOID_5_VALVE">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_WATER_FLOW_PREALARM">
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_WATER_FLOW_ALARM">
				<function>1</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_WATER_FLOW_PREALARM">
				<function>1</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_WATER_FLOW_ALARM">
				<function>1</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_WARNING">
				<function>1</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_PREALARM">
				<function>1</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_ALARM">
				<function>1</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_IN_TEMPERATURE_ABOVE_MAX_LIMIT">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_IN_TEMPERATURE_BELOW_LOW_LIMIT">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_HIGH_WATER_TEMPERATURE_(OPERATING_LIMITS)">
				<function>1</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_LOW_WATER_TEMPERATURE_(OPERATING_LIMITS)">
				<function>1</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSER_HIGH_WATER_TEMPERATURE_(OPERATING_LIMITS)">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSER_LOW_WATER_TEMPERATURE_(OPERATING_LIMITS)">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FANS_THERMAL_PREALARM">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FANS_THERMAL_ALARM">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="MAINS_PHASE/VOLTAGE_OUT_OF_LIMIT_PREALARM">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="MAINS_PHASE/VOLTAGE_OUT_OF_LIMIT_ALARM">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUPPLY_FREQUENCY_NOT_DETECTED">
				<function>1</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ISOLATING_VALVE_NOT_FULLY_OPEN">
				<function>1</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_PASSWORD_ALARM">
				<function>1</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_HOUR_COUNTER">
				<function>1</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_HOUR_COUNTER">
				<function>1</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCULATING_PUMP_1_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCULATING_PUMP_2_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FREECOOLING_PUMP_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PERMANENT_MEMORY_ERROR">
				<function>1</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
      <value_ref_id valid="unit_on_alarm">
        <function>1</function>
        <start_addr>57</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="unit_on_alarm_type_a">
        <function>1</function>
        <start_addr>58</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="unit_on_alarm_type_b">
        <function>1</function>
        <start_addr>59</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>				
      			<value_ref_id valid="INTERRUPTED_LAN_ALARM">
				<function>1</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="BOARD_2_DISCONNECTED">
				<function>1</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMMUNICATION_FAILURE_COMPRESSOR_1">
				<function>1</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMMUNICATION_FAILURE_COMPRESSOR_2">
				<function>1</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMMUNICATION_FAILURE_COMPRESSOR_3">
				<function>1</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMMUNICATION_FAILURE_COMPRESSOR_4">
				<function>1</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMMUNICATION_FAILURE_COM_FIELDBUS_2">
				<function>1</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMMUNICATION_FAILURE_POWER_ENERGY">
				<function>1</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMMUNICATION_FAILURE_EC_FANS">
				<function>1</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMMUNICATION_FAILURE_INVERTER_PUMP">
				<function>1</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_HIGH_PRESSURE_SWITCH_ALARM">
				<function>1</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_HIGH_PRESSURE_SWITCH_ALARM">
				<function>1</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_HIGH_PRESSURE_SWITCH_ALARM">
				<function>1</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_HIGH_PRESSURE_SWITCH_ALARM">
				<function>1</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_HIGH_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_HIGH_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_HIGH_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_HIGH_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_PREALARM">
				<function>1</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_LOW_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_LOW_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_LOW_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_LOW_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_IN_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_OUT_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HOT_WATER_IN_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HOT_WATER_OUT_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_LEVEL_1_TRANSDUCER_FAILURE">
				<function>1</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_LEVEL_2_TRANSDUCER_FAILURE">
				<function>1</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="OUTDOOR_AIR_TEMPERATURE_SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_PRESSURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>92</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_PRESSURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DISCHARGE_PRESSURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_IN_PRESSURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>96</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_OUT_PRESSURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>97</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="BOARD_2_SOFTWARE_NOT_COMPATIBLE">
				<function>1</function>
				<start_addr>98</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="BMS_ERROR_WRITE">
				<function>1</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_PUMP_ALARM_(SERIOUS)">
				<function>1</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_PUMP_ALARM_(NOT_SERIOUS)">
				<function>1</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_PRESSURE_ABOVE_MAX_LIMIT">
				<function>1</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_PRESSURE_BELOW_LOW_LIMIT">
				<function>1</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EXTERNAL_UPS_ALARM">
				<function>1</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1">
				<function>1</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2">
				<function>1</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3">
				<function>1</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4">
				<function>1</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_HIGH_CURRENT">
				<function>1</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_HIGH_CURRENT">
				<function>1</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_HIGH_CURRENT">
				<function>1</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_HIGH_CURRENT">
				<function>1</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_HIGH_TEMPERATURE_CAVITY_ANOMALY">
				<function>1</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_HIGH_TEMPERATURE_CAVITY_ANOMALY">
				<function>1</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_HIGH_TEMPERATURE_CAVITY_ANOMALY">
				<function>1</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_HIGH_TEMPERATURE_CAVITY_ANOMALY">
				<function>1</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_TOTAL_COMPRESSION_RATIO_ANOMALY">
				<function>1</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_TOTAL_COMPRESSION_RATIO_ANOMALY">
				<function>1</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_TOTAL_COMPRESSION_RATIO_ANOMALY">
				<function>1</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_TOTAL_COMPRESSION_RATIO_ANOMALY">
				<function>1</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_BEARING_MOTOR_FAULT">
				<function>1</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_BEARING_MOTOR_FAULT">
				<function>1</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_BEARING_MOTOR_FAULT">
				<function>1</function>
				<start_addr>125</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_BEARING_MOTOR_FAULT">
				<function>1</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_SCR_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_SCR_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_SCR_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_SCR_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE">
				<function>1</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE">
				<function>1</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE">
				<function>1</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE">
				<function>1</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_SENSOR_FAULT">
				<function>1</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_SENSOR_FAULT">
				<function>1</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_SENSOR_FAULT">
				<function>1</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_SENSOR_FAULT">
				<function>1</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_INVERTER_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_INVERTER_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_INVERTER_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_INVERTER_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1HIGH_DISCHARGE_TEMPERATURE">
				<function>1</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2HIGH_DISCHARGE_TEMPERATURE">
				<function>1</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3HIGH_DISCHARGE_TEMPERATURE">
				<function>1</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4HIGH_DISCHARGE_TEMPERATURE">
				<function>1</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMMISSIONING_ERROR_EXPANSION_VALVE">
				<function>1</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_OUT_TEMPERATURE">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="WATER_INPUT_TEMPERATURE">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="HOT_WATER_OUT_TEMPERATURE">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="REFRIGERANT_DISCHARGE_PRESSURE">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HOT_WATER_INPUT_TEMPERATURE">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_REFRIGERANT_PRESSURE">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_EVAPORATOR_TEMPERATURE">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_EVAPORATOR_TEMPERATURE">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_EVAPORATOR_TEMPERATURE">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_EVAPORATOR_TEMPERATURE">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_CONDENSING_TEMPERATURE">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_CONDENSING_TEMPERATURE">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_CONDENSING_TEMPERATURE">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_CONDENSING_TEMPERATURE">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_TEMPERATURE">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_SATURATED_TEMPERATURE">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="SUBCOOLING">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_SUPERHEAT">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_SUPERHEAT">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_SUPERHEAT">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_SUPERHEAT">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_EVAPORATOR_PRESSURE">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_EVAPORATOR_PRESSURE">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_EVAPORATOR_PRESSURE">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_EVAPORATOR_PRESSURE">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_CONDENSING_PRESSURE">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_CONDENSING_PRESSURE">
				<function>3</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_CONDENSING_PRESSURE">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_CONDENSING_PRESSURE">
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_PRESSURE">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_DISCHARGE_TEMPERATURE">
				<function>3</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_DISCHARGE_TEMPERATURE">
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_DISCHARGE_TEMPERATURE">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_DISCHARGE_TEMPERATURE">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_SCR_TEMPERATURE">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_SCR_TEMPERATURE">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_SCR_TEMPERATURE">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_SCR_TEMPERATURE">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_CAVITY_TEMPERATURE">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_CAVITY_TEMPERATURE">
				<function>3</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_CAVITY_TEMPERATURE">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_CAVITY_TEMPERATURE">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_BMC_TEMPERATURE">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_BMC_TEMPERATURE">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_BMC_TEMPERATURE">
				<function>3</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_BMC_TEMPERATURE">
				<function>3</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_BACKPLANE_PCB">
				<function>3</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_BACKPLANE_PCB">
				<function>3</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_BACKPLANE_PCB">
				<function>3</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_BACKPLANE_PCB">
				<function>3</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_INVERTER_TEMPERATURE">
				<function>3</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_INVERTER_TEMPERATURE">
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_INVERTER_TEMPERATURE">
				<function>3</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_INVERTER_TEMPERATURE">
				<function>3</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_POWER_DEMAND">
				<function>3</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_POWER_DEMAND">
				<function>3</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_POWER_DEMAND">
				<function>3</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_POWER_DEMAND">
				<function>3</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_INLET_GUIDE_VANE">
				<function>3</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_INLET_GUIDE_VANE">
				<function>3</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_INLET_GUIDE_VANE">
				<function>3</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_INLET_GUIDE_VANE">
				<function>3</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_ELECTRONIC_VALVE_POSITION">
				<function>3</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_ELECTRONIC_VALVE_POSITION">
				<function>3</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_ELECTRONIC_VALVE_POSITION">
				<function>3</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_ELECTRONIC_VALVE_POSITION">
				<function>3</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_ACTUAL_LEVEL">
				<function>3</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_ACTUAL_POWER_DEMAND">
				<function>3</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_ACTUAL_POWER_DEMAND">
				<function>3</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_ACTUAL_POWER_DEMAND">
				<function>3</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_ACTUAL_POWER_DEMAND">
				<function>3</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_ACTUAL_POWER_ABSORBED">
				<function>3</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_ACTUAL_POWER_ABSORBED">
				<function>3</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_ACTUAL_POWER_ABSORBED">
				<function>3</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_ACTUAL_POWER_ABSORBED">
				<function>3</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_EARTH_CURRENT">
				<function>3</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_EARTH_CURRENT">
				<function>3</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_EARTH_CURRENT">
				<function>3</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_EARTH_CURRENT">
				<function>3</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SUMMER_SETPOINT">
				<function>3</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SUMMER_SECOND_SETPOINT">
				<function>3</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DEL__WATER_T__SUMMER_SETBACK_MODE_SETPOINT">
				<function>3</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_SETPOINT">
				<function>3</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_WARNING_SETPOINT">
				<function>3</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CW_INLET_HIGH_TEMP_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CW_INLET_LOW_TEMP_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EXTERNAL_TEMPERATURE">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_WATER_INLET">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ACTIVE_WATER_SETPOINT">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REMOTE_SETPOINT_VALUE">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COOLING_REGULATION_RAMP">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<packet>
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>19</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>21</start_addr>
				<quantity>5</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>74</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>107</start_addr>
				<quantity>41</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>84</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>5</quantity>
			</packet>

		</modbus>
	</protocol>
</APC_DDF>
