<?xml version="1.0"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="uniflair_bcwc_TCPIP_Modbus_chiller"
	ddfname="Uniflair BCWC Chiller [pcoWeb][Modbus TCP]"
	ddfversion="3"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="bcwc_TCPIP_Modbus_chiller">
		<oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setProductData ruleid="vendordata" field="vendor">Uniflair/Schneider-Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">BCWC</setProductData>
	</device>

	<device deviceid="uniflair_bcwc_sensors">
		<oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

		<enumMap ruleid="on-off-em">
			<label>Off</label>
			<label>On</label>
			<label>Unknown</label>
		</enumMap>

		<valueMap ruleid="on-off-vm">
			<valueIn>0</valueIn>  <valueOut>0</valueOut>
			<valueIn>1</valueIn>  <valueOut>1</valueOut>
			<valueIn>*</valueIn>  <valueOut>2</valueOut>
		</valueMap>

		<!-- ....................................................... function 1: coils -->
		<stateSensor ruleid="system_on_Sensor">
			<type>state</type>
			<sensorId>SYSTEM_ON</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>system_on</getOid>
				</mapValue>
			</value>
			<label>System On</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_on_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_ON</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_on</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 On</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_on_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_ON</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_on</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 On</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_on_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_ON</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_on</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 On</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_on_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_ON</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_on</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 On</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_hotgas_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_HOTGAS</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_hotgas</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 Hotgas Electrovalve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_hotgas_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_HOTGAS</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_hotgas</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 Hotgas Electrovalve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_hotgas_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_HOTGAS</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_hotgas</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 Hotgas Electrovalve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_hotgas_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_HOTGAS</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_hotgas</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 Hotgas Electrovalve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_sysreset_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_SYSRESET</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_sysreset</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 System Resetting</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_sysreset_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_SYSRESET</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_sysreset</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 System Resetting</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_sysreset_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_SYSRESET</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_sysreset</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 System Resetting</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_sysreset_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_SYSRESET</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_sysreset</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 System Resetting</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_sysramp_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_SYSRAMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_sysramp</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 System Ramping Up</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_sysramp_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_SYSRAMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_sysramp</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 System Ramping Up</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_sysramp_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_SYSRAMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_sysramp</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 System Ramping Up</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_sysramp_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_SYSRAMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_sysramp</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 System Ramping Up</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_igvclose_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_IGVCLOSE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_igvclose</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 IGV Close</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_igvclose_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_IGVCLOSE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_igvclose</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 IGV Close</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_igvclose_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_IGVCLOSE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_igvclose</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 IGV Close</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_igvclose_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_IGVCLOSE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_igvclose</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 IGV Close</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_maxflow_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_MAXFLOW</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_maxflow</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 Max Flow</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_maxflow_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_MAXFLOW</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_maxflow</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 Max Flow</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_maxflow_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_MAXFLOW</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_maxflow</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 Max Flow</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_maxflow_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_MAXFLOW</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_maxflow</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 Max Flow</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_openinterlock_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_OPENINTERLOCK</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_openinterlock</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 Open Interlock</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_openinterlock_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_OPENINTERLOCK</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_openinterlock</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 Open Interlock</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_openinterlock_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_OPENINTERLOCK</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_openinterlock</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 Open Interlock</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_openinterlock_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_OPENINTERLOCK</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_openinterlock</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 Open Interlock</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<!-- all stateSensors below this point to be converted to alarmFlags -->
		<!--
		<stateSensor ruleid="comp1_fault_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_FAULT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_fault</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 Fault</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_fault_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_FAULT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_fault</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 Fault</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_fault_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_FAULT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_fault</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 Fault</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_fault_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_FAULT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_fault</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 Fault</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_invhightemp_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_INVHIGHTEMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_invhightemp</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 Inverter High Temp</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_invhightemp_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_INVHIGHTEMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_invhightemp</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 Inverter High Temp</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_invhightemp_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_INVHIGHTEMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_invhightemp</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 Inverter High Temp</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_invhightemp_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_INVHIGHTEMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_invhightemp</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 Inverter High Temp</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_alarm_invhightemp_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_1_INVHIGHTEMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp1_alarm_invhightemp</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 Inv High Temperature</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_alarm_invhightemp_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_2_INVHIGHTEMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp2_alarm_invhightemp</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 Inv High Temperature</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_alarm_invhightemp_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_3_INVHIGHTEMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp3_alarm_invhightemp</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 Inv High Temperature</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_alarm_invhightemp_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_4_INVHIGHTEMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp4_alarm_invhightemp</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 Inv High Temperature</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_alarm_invtemp_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_1_INVTEMP_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp1_alarm_invtemp_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 Inv Temperature Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_alarm_invtemp_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_2_INVTEMP_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp2_alarm_invtemp_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 Inv Temperature Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_alarm_invtemp_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_3_INVTEMP_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp3_alarm_invtemp_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 Inv Temperature Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_alarm_invtemp_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_4_INVTEMP_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp4_alarm_invtemp_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 Inv Temperature Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_alarm_lowpress_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_1_LOWPRESS_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp1_alarm_lowpress_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 Low Pressure Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_alarm_lowpress_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_2_LOWPRESS_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp2_alarm_lowpress_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 Low Pressure Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_alarm_lowpress_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_3_LOWPRESS_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp3_alarm_lowpress_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 Low Pressure Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_alarm_lowpress_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_4_LOWPRESS_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp4_alarm_lowpress_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 Low Pressure Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_alarm_highpress_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_1_HIGHPRESS_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp1_alarm_highpress_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 High Pressure Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_alarm_highpress_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_2_HIGHPRESS_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp2_alarm_highpress_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 High Pressure Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_alarm_highpress_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_3_HIGHPRESS_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp3_alarm_highpress_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 High Pressure Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_alarm_highpress_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_4_HIGHPRESS_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp4_alarm_highpress_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 HighPressure Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_alarm_hicurrent_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_1_HICURRENT_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp1_alarm_hicurrent_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 High Current Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_alarm_hicurrent_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_2_HICURRENT_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp2_alarm_hicurrent_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 High Current Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_alarm_hicurrent_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_3_HICURRENT_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp3_alarm_hicurrent_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 High Current Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_alarm_hicurrent_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALARM_COMPRESSOR_4_HICURRENT_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp4_alarm_hicurrent_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 High Current Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_alarm_hitemp_cavity_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALTCOMP_1_HIGHTEMP_CAVITY_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp1_alarm_hightemp_cavity_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 High temperature Cavity Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_alarm_hitemp_cavity_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALTCOMP_2_HIGHTEMP_CAVITY_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp2_alarm_hightemp_cavity_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 High temperature Cavity Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_alarm_hitemp_cavity_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALTCOMP_3_HIGHTEMP_CAVITY_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp3_alarm_hightemp_cavity_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 High temperature Cavity Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_alarm_hitemp_cavity_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALTCOMP_4_HIGHTEMP_CAVITY_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp4_alarm_hightemp_cavity_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 High temperature Cavity Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_alarm_totcompress_ratio_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALTCOMP_1_TOTCOMPRESS_RATIO_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp1_alarm_totcompress_ratio_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 Total Compression Ratio Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_alarm_totcompress_ratio_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALTCOMP_2_TOTCOMPRESS_RATIO_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp2_alarm_totcompress_ratio_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 Total Compression Ratio Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_alarm_totcompress_ratio_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALTCOMP_3_TOTCOMPRESS_RATIO_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp3_alarm_totcompress_ratio_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 Total Compression Ratio Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_alarm_totcompress_ratio_anomaly_Sensor">
			<type>state</type>
			<sensorId>ALTCOMP_4_TOTCOMPRESS_RATIO_ANOMALY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp4_alarm_totcompress_ratio_anomaly</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 Total Compression Ratio Anomaly</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_alarm_scr_high_temperatur_Sensor">
			<type>state</type>
			<sensorId>ALTCOMP_1_SCR_HIGH_TEMPERATURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp1_alarm_scr_high_temperature</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 SCR High Temperature</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_alarm_scr_high_temperatur_Sensor">
			<type>state</type>
			<sensorId>ALTCOMP_2_SCR_HIGH_TEMPERATURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp2_alarm_scr_high_temperature</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 SCR High Temperature</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_alarm_scr_high_temperatur_Sensor">
			<type>state</type>
			<sensorId>ALTCOMP_3_SCR_HIGH_TEMPERATURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp3_alarm_scr_high_temperature</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 SCR High Temperature</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_alarm_scr_high_temperatur_Sensor">
			<type>state</type>
			<sensorId>ALTCOMP_4_SCR_HIGH_TEMPERATURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>comp4_alarm_scr_high_temperature</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 SCR High Temperature</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr1_inv_hitemp_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR1_INV_HITEMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr1_inv_hitemp</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 Inverter High Temp.</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr2_inv_hitemp_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR2_INV_HITEMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr2_inv_hitemp</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 Inverter High Temp.</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr3_inv_hitemp_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR3_INV_HITEMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr3_inv_hitemp</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 Inverter High Temp.</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr4_inv_hitemp_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR4_INV_HITEMP</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr4_inv_hitemp</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 Inverter High Temp.</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr1_inverter_temperature_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR1_INVERTER_TEMPERATURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr1_inverter_temperature</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 Inverter Temperature</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr2_inverter_temperature_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR2_INVERTER_TEMPERATURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr2_inverter_temperature</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 Inverter Temperature</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr3_inverter_temperature_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR3_INVERTER_TEMPERATURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr3_inverter_temperature</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 Inverter Temperature</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr4_inverter_temperature_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR4_INVERTER_TEMPERATURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr4_inverter_temperature</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 Inverter Temperature</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr1_low_pressure_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR1_LOW_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr1_low_pressure</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 Low Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alcompr2_low_pressure_Sensor">
			<type>state</type>
			<sensorId>AL.COMPR2_LOW_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr2_low_pressure</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 Low Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alcompr3_low_pressure_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR3_LOW_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr3_low_pressure</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 Low Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alcompr4_low_pressure_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR4_LOW_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr4_low_pressure</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 Low Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr1_high_pressure_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR1_HIGH_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr1_high_pressure</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 High Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr2_high_pressure_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR2_HIGH_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr2_high_pressure</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 High Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr3_high_pressure_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR3_HIGH_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr3_high_pressure</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 High Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr4_high_pressure_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR4_HIGH_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr4_high_pressure</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 High Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr1_high_current_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR1_HIGH_CURRENT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr1_high_current</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 High Current</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr2_high_current_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR2_HIGH_CURRENT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr2_high_current</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 High Current</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr3_high_current_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR3_HIGH_CURRENT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr3_high_current</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 High Current</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr4_high_current_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR4_HIGH_CURRENT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr4_high_current</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 High Current</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr1_high_temp_cavity_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR1_HIGH_TEMP_CAVITY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr1_high_temp_cavity</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 High Temperature Cavity</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr2_high_temp_cavity_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR2_HIGH_TEMP_CAVITY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr2_high_temp_cavity</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 High Temperature Cavity</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr3_high_temp_cavity_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR3_HIGH_TEMP_CAVITY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr3_high_temp_cavity</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 High Temperature Cavity</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr4_high_temp_cavity_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR4_HIGH_TEMP_CAVITY</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr4_high_temp_cavity</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 High Temperature Cavity</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr1_tot_compress_ratio_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR1_TOT_COMPRESS_RATIO</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr1_tot_compress_ratio</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 Total Compression Ratio</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr2_tot_compress_ratio_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR2_TOT_COMPRESS_RATIO</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr2_tot_compress_ratio</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 Total Compression Ratio</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr3_tot_compress_ratio_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR3_TOT_COMPRESS_RATIO</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr3_tot_compress_ratio</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 Total Compression Ratio</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr4_tot_compress_ratio_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR4_TOT_COMPRESS_RATIO</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr4_tot_compress_ratio</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 Total Compression Ratio</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr1_bearing_motor_fault_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR1_BEARING_MOTOR_FAULT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr1_bearing_motor_fault</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 Bearing Motor Fault</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr2_bearing_motor_fault_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR2_BEARING_MOTOR_FAULT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr2_bearing_motor_fault</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 Bearing Motor Fault</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr3_bearing_motor_fault_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR3_BEARING_MOTOR_FAULT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr3_bearing_motor_fault</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 Bearing Motor Fault</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr4_bearing_motor_fault_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR4_BEARING_MOTOR_FAULT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr4_bearing_motor_fault</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 Bearing Motor Fault</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr1_scr_temperature_fault_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR1_SCR_TEMPERATURE_FAULT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr1_scr_temperature_fault</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 SCR Temperature Fault</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr2_scr_temperature_fault_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR2_SCR_TEMPERATURE_FAULT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr2_scr_temperature_fault</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 SCR Temperature Fault</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr3_scr_temperature_fault_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR3_SCR_TEMPERATURE_FAULT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr3_scr_temperature_fault</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 SCR Temperature Fault</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr4_scr_temperature_fault_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR4_SCR_TEMPERATURE_FAULT</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr4_scr_temperature_fault</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 SCR Temperature Fault</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr1_dcvolt_below_min_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR1_DCVOLT_BELOW_MIN</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr1_dcvolt_below_min</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 1 DC Voltage Below Min</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr2_dcvolt_below_min_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR2_DCVOLT_BELOW_MIN</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr2_dcvolt_below_min</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 2 DC Voltage Below Min</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr3_dcvolt_below_min_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR3_DCVOLT_BELOW_MIN</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr3_dcvolt_below_min</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 3 DC Voltage Below Min</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alcompr4_dcvolt_below_min_Sensor">
			<type>state</type>
			<sensorId>ALCOMPR4_DCVOLT_BELOW_MIN</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alcompr4_dcvolt_below_min</getOid>
				</mapValue>
			</value>
			<label>Alarm: Compressor 4 DC Voltage Below Min</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="antifreeze_warning_Sensor">
			<type>state</type>
			<sensorId>ANTIFREEZE_WARNING</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>antifreeze_warning</getOid>
				</mapValue>
			</value>
			<label>Antifreeze Warning</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="antifreeze_alarm_Sensor">
			<type>state</type>
			<sensorId>ANTIFREEZE_ALARM</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>antifreeze_alarm</getOid>
				</mapValue>
			</value>
			<label>Antifreeze Alarm</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inlet_water_temp_above_max_Sensor">
			<type>state</type>
			<sensorId>INLET_WATER_TEMP_ABOVE_MAX</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>inlet_water_temp_above_max</getOid>
				</mapValue>
			</value>
			<label>Inlet Water Temp Above Max</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inlet_water_temp_below_min_Sensor">
			<type>state</type>
			<sensorId>INLET_WATER_TEMP_BELOW_MIN</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>inlet_water_temp_below_min</getOid>
				</mapValue>
			</value>
			<label>Inlet Water Temp Below Min</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="evaporator_water_flow_failure_Sensor">
			<type>state</type>
			<sensorId>EVAPORATOR_WATER_FLOW_FAILURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>evaporator_water_flow_failure</getOid>
				</mapValue>
			</value>
			<label>Evaporator Water Flow Failure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condensing_water_flow_failure_Sensor">
			<type>state</type>
			<sensorId>CONDENSING_WATER_FLOW_FAILURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>condensing_water_flow_failure</getOid>
				</mapValue>
			</value>
			<label>Condensing Water Flow Failure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_high_pressure_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_HIGH_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_high_pressure</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 High Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_high_pressure_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_HIGH_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_high_pressure</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 High Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_3_high_pressure_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_HIGH_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_high_pressure</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 High Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_4_high_pressure_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_HIGH_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_high_pressure</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 High Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_low_pressure_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_LOW_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_low_pressure</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 Low Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_low_pressure_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_LOW_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_low_pressure</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 Low Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_3_low_pressure_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_LOW_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_low_pressure</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 Low Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_4_low_pressure_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_LOW_PRESSURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_low_pressure</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 Low Pressure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="waterin_tempsense_failure_Sensor">
			<type>state</type>
			<sensorId>WATERIN_TEMPSENSE_FAILURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>waterin_tempsense_failure</getOid>
				</mapValue>
			</value>
			<label>Water In Temperature Sensor Failure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="waterout_tempsense_failure_Sensor">
			<type>state</type>
			<sensorId>WATEROUT_TEMPSENSE_FAILURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>waterout_tempsense_failure</getOid>
				</mapValue>
			</value>
			<label>Water Out Temperature Sensor Failure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ckt1_condense_pressuresensor_failure_Sensor">
			<type>state</type>
			<sensorId>CKT1_CONDENS_PRESS_SENSOR_FAIL</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>ckt1_condense_pressuresensor_failure</getOid>
				</mapValue>
			</value>
			<label>Ckt 1 Condensing Pressure Sensor Failure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ckt1_liquid_temperature_sensor_failure_Sensor">
			<type>state</type>
			<sensorId>CKT1_LIQ_TEMPERATURE_SENSOR_FAIL</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>ckt1_liquid_temperature_sensor_failure</getOid>
				</mapValue>
			</value>
			<label>Ckt 1 Liquid Temperature Sensor Failure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="hotwaterin_tempsense_failure_Sensor">
			<type>state</type>
			<sensorId>HOT_WATERIN_TEMPSENSE_FAILURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>hotwaterin_tempsense_failure</getOid>
				</mapValue>
			</value>
			<label>Hot Water In Temperature Sensor Failure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="hotwaterout_tempsense_failure_Sensor">
			<type>state</type>
			<sensorId>HOT_WATEROUT_TEMPSENSE_FAILURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>hotwaterout_tempsense_failure</getOid>
				</mapValue>
			</value>
			<label>Hot Water Out Temperature Sensor Failure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="evap_lvl_1_transducer_failure_Sensor">
			<type>state</type>
			<sensorId>EVAP_LVL_1_TRANSDUCER_FAILURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>evap_lvl_1_transducer_failure</getOid>
				</mapValue>
			</value>
			<label>Evap Lvl 1 Transducer Sensor Failure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="evap_lvl_2_transducer_failure_Sensor">
			<type>state</type>
			<sensorId>EVAP_LVL_2_TRANSDUCER_FAILURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>evap_lvl_2_transducer_failure</getOid>
				</mapValue>
			</value>
			<label>Evap Lvl 2 Transducer Sensor Failure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alarm_a_Sensor">
			<type>state</type>
			<sensorId>ALARM_A</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alarm_a</getOid>
				</mapValue>
			</value>
			<label>Alarm A</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alarm_b_Sensor">
			<type>state</type>
			<sensorId>ALARM_B</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alarm_b</getOid>
				</mapValue>
			</value>
			<label>Alarm B</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="general_alarm_Sensor">
			<type>state</type>
			<sensorId>GENERAL_ALARM</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>general_alarm</getOid>
				</mapValue>
			</value>
			<label>General Alarm</label>
			<enum>on-off-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>
		-->

		<stateSensor ruleid="unit_onoff_Sensor">
			<type>state</type>
			<sensorId>UNIT_ONOFF</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>unit_onoff</getOid>
				</mapValue>
			</value>
			<label>Unit On/Off</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="alarm_reset_Sensor">
			<type>state</type>
			<sensorId>ALARM_RESET</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>alarm_reset</getOid>
				</mapValue>
			</value>
			<label>Alarm Reset</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<!-- ....................................................... function 3: analog variable holding registers  -->
		<numSensor ruleid="water_out_temperature_Sensor">
			<type>temp</type>
			<sensorId>WATER_OUT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>water_out_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Water Out Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="water_input_temperature_Sensor">
			<type>temp</type>
			<sensorId>WATER_INPUT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>water_input_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Water Input Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="hotwater_out_temperature_Sensor">
			<type>temp</type>
			<sensorId>HOTWATER_OUT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>hotwater_out_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Hot Water Out Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="hotwater_input_temperature_Sensor">
			<type>temp</type>
			<sensorId>HOTWATER_INPUT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>hotwater_input_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Hot Water Input Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_evaporator_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_EVAPORATOR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_evaporator_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Evaporator Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_evaporator_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_EVAPORATOR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_evaporator_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Evaporator Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_evaporator_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_EVAPORATOR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_evaporator_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Evaporator Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_evaporator_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_EVAPORATOR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_evaporator_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Evaporator Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_condensing_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_condensing_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Condensing Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_condensing_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_condensing_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Condensing Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_condensing_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_condensing_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Condensing Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_condensing_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_condensing_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Condensing Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="liquid_temperature_Sensor">
			<type>temp</type>
			<sensorId>LIQUID_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>liquid_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Liquid Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="liquid_saturated_temperature_Sensor">
			<type>temp</type>
			<sensorId>LIQUID_SATURATED_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>liquid_saturated_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Liquid Saturated Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="subcooling_Sensor">
			<type>temp</type>
			<sensorId>SUBCOOLING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>subcooling</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Subcooling</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_superheat_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_SUPERHEAT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_superheat</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Superheat</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_superheat_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_SUPERHEAT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_superheat</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Superheat</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_superheat_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_SUPERHEAT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_superheat</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Superheat</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_superheat_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_SUPERHEAT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_superheat</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Superheat</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_evaporator_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR1_EVAPORATOR_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_evaporator_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 1 Evaporator Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_evaporator_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR2_EVAPORATOR_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_evaporator_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 2 Evaporator Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_evaporator_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR3_EVAPORATOR_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_evaporator_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 3 Evaporator Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_evaporator_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR4_EVAPORATOR_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_evaporator_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 4 Evaporator Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_condensing_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR1_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_condensing_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 1 Condensing Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_condensing_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR2_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_condensing_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 2 Condensing Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_condensing_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR3_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_condensing_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 3 Condensing Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_condensing_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR4_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_condensing_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 4 Condensing Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="liquid_pressure_Sensor">
			<type>pressure</type>
			<sensorId>LIQUID_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>liquid_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Liquid Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_discharge_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_DISCHARGE_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_discharge_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Discharge Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_discharge_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_DISCHARGE_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_discharge_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Discharge Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_discharge_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_DISCHARGE_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_discharge_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Discharge Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_discharge_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_DISCHARGE_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_discharge_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Discharge Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_scr_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_SCR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_scr_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 SCR Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_scr_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_SCR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_scr_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 SCR Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_scr_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_SCR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_scr_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 SCR Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_scr_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_SCR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_scr_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 SCR Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_cavity_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_CAVITY_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_cavity_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Cavity Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_cavity_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_CAVITY_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_cavity_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Cavity Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_cavity_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_CAVITY_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_cavity_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Cavity Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_cavity_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_CAVITY_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_cavity_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Cavity Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_bmc_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_BMC_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_bmc_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 BMC Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_bmc_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_BMC_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_bmc_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 BMC Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_bmc_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_BMC_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_bmc_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 BMC Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_bmc_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_BMC_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_bmc_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 BMC Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_pcb_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_PCB_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_pcb_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 PCB Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_pcb_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_PCB_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_pcb_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 PCB Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_pcb_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_PCB_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_pcb_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 PCB Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_pcb_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_PCB_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_pcb_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 PCB Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_inverter_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_INVERTER_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_inverter_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Inverter Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_inverter_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_INVERTER_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_inverter_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Inverter Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_inverter_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_INVERTER_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_inverter_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Inverter Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_inverter_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_INVERTER_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_inverter_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Inverter Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_power_demand%_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR1_POWER_DEMAND%</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_power_demand%</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Power Demand %</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_power_demand%_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR2_POWER_DEMAND%</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_power_demand%</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Power Demand %</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_power_demand%_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR3_POWER_DEMAND%</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_power_demand%</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Power Demand %</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_power_demand%_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR4_POWER_DEMAND%</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_power_demand%</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Power Demand %</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_inlet_guide_vane_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR1_INLET_GUIDE_VANE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_inlet_guide_vane</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Inlet Guide Vane</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_inlet_guide_vane_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR2_INLET_GUIDE_VANE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_inlet_guide_vane</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Inlet Guide Vane</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_inlet_guide_vane_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR3_INLET_GUIDE_VANE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_inlet_guide_vane</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Inlet Guide Vane</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_inlet_guide_vane_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR4_INLET_GUIDE_VANE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_inlet_guide_vane</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Inlet Guide Vane</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_electronic_valve_position_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR1_ELECTRONIC_VALVE_POSITION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_electronic_valve_position</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Electronic Valve Position</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_electronic_valve_position_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR2_ELECTRONIC_VALVE_POSITION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_electronic_valve_position</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Electronic Valve Position</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_electronic_valve_position_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR3_ELECTRONIC_VALVE_POSITION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_electronic_valve_position</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Electronic Valve Position</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_electronic_valve_position_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR4_ELECTRONIC_VALVE_POSITION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_electronic_valve_position</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Electronic Valve Position</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="evaporator_actual_level_Sensor">
			<type>pctofcapacity</type>
			<sensorId>EVAPORATOR_ACTUAL_LEVEL</sensorId>
			<value>
				<mult>
					<op>
						<getOid>evaporator_actual_level</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Evaporator Actual Level</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_actual_power_demand_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR1_ACTUAL_POWER_DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_actual_power_demand</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Actual Power Demand</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_actual_power_demand_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR2_ACTUAL_POWER_DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_actual_power_demand</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Actual Power Demand</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_actual_power_demand_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR3_ACTUAL_POWER_DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_actual_power_demand</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Actual Power Demand</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_actual_power_demand_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR4_ACTUAL_POWER_DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_actual_power_demand</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Actual Power Demand</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_actual_power_absorbed_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR1_ACTUAL_POWER_ABSORBED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_actual_power_absorbed</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Actual Power Absorbed</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_actual_power_absorbed_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR2_ACTUAL_POWER_ABSORBED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_actual_power_absorbed</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Actual Power Absorbed</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_actual_power_absorbed_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR3_ACTUAL_POWER_ABSORBED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_actual_power_absorbed</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Actual Power Absorbed</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_actual_power_absorbed_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR4_ACTUAL_POWER_ABSORBED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_actual_power_absorbed</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Actual Power Absorbed</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_earth_current_Sensor">
			<type>amperage</type>
			<sensorId>COMPR1_EARTH_CURRENT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_earth_current</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Earth Current</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_earth_current_Sensor">
			<type>amperage</type>
			<sensorId>COMPR2_EARTH_CURRENT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_earth_current</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Earth Current</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_earth_current_Sensor">
			<type>amperage</type>
			<sensorId>COMPR3_EARTH_CURRENT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_earth_current</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Earth Current</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_earth_current_Sensor">
			<type>amperage</type>
			<sensorId>COMPR4_EARTH_CURRENT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_earth_current</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Earth Current</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="summer_setpoint_Sensor">
			<type>temp</type>
			<sensorId>SUMMER_SETPOINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>summer_setpoint</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Summer Setpoint</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="summer_2nd_setpoint_Sensor">
			<type>temp</type>
			<sensorId>SUMMER_2ND_SETPOINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>summer_2nd_setpoint</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Summer 2nd Setpoint</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<!-- ....................................................... function 3: integer variable holding registers  -->

		<!--
		<numSensor ruleid="compr1_actual_shaft_speed_Sensor">
			<type>num</type>
			<units>rpm</units>
			<sensorId>COMPR1_ACTUAL_SHAFT_SPEED</sensorId>
			<value>
				<getOid>compr1_actual_shaft_speed</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr1 Actual Shaft Speed</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr2_actual_shaft_speed_Sensor">
			<type>num</type>
			<units>rpm</units>
			<sensorId>COMPR2_ACTUAL_SHAFT_SPEED</sensorId>
			<value>
				<getOid>compr2_actual_shaft_speed</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr2 Actual Shaft Speed</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr3_actual_shaft_speed_Sensor">
			<type>num</type>
			<units>rpm</units>
			<sensorId>COMPR3_ACTUAL_SHAFT_SPEED</sensorId>
			<value>
				<getOid>compr3_actual_shaft_speed</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr3 Actual Shaft Speed</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr4_actual_shaft_speed_Sensor">
			<type>num</type>
			<units>rpm</units>
			<sensorId>COMPR4_ACTUAL_SHAFT_SPEED</sensorId>
			<value>
				<getOid>compr4_actual_shaft_speed</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr4 Actual Shaft Speed</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_estimated_min_speed_Sensor">
			<type>num</type>
			<units>rpm</units>
			<sensorId>COMPR1_ESTIMATED_MIN_SPEED</sensorId>
			<value>
				<getOid>compr1_estimated_min_speed</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr1 Estimated Minimum Speed</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr2_estimated_min_speed_Sensor">
			<type>num</type>
			<units>rpm</units>
			<sensorId>COMPR2_ESTIMATED_MIN_SPEED</sensorId>
			<value>
				<getOid>compr2_estimated_min_speed</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr2 Estimated Minimum Speed</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr3_estimated_min_speed_Sensor">
			<type>num</type>
			<units>rpm</units>
			<sensorId>COMPR3_ESTIMATED_MIN_SPEED</sensorId>
			<value>
				<getOid>compr3_estimated_min_speed</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr3 Estimated Minimum Speed</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr4_estimated_min_speed_Sensor">
			<type>num</type>
			<units>rpm</units>
			<sensorId>COMPR4_ESTIMATED_MIN_SPEED</sensorId>
			<value>
				<getOid>compr4_estimated_min_speed</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr4 Estimated Minimum Speed</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_estimated_max_speed_Sensor">
			<type>num</type>
			<units>rpm</units>
			<sensorId>COMPR1_ESTIMATED_MAX_SPEED</sensorId>
			<value>
				<getOid>compr1_estimated_max_speed</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr1 Estimated Maximum Speed</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr2_estimated_max_speed_Sensor">
			<type>num</type>
			<units>rpm</units>
			<sensorId>COMPR2_ESTIMATED_MAX_SPEED</sensorId>
			<value>
				<getOid>compr2_estimated_max_speed</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr2 Estimated Maximum Speed</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr3_estimated_max_speed_Sensor">
			<type>num</type>
			<units>rpm</units>
			<sensorId>COMPR3_ESTIMATED_MAX_SPEED</sensorId>
			<value>
				<getOid>compr3_estimated_max_speed</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr3 Estimated Maximum Speed</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr4_estimated_max_speed_Sensor">
			<type>num</type>
			<units>rpm</units>
			<sensorId>COMPR4_ESTIMATED_MAX_SPEED</sensorId>
			<value>
				<getOid>compr4_estimated_max_speed</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr4 Estimated Maximum Speed</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_mains_voltage_Sensor">
			<type>voltage</type>
			<sensorId>COMPR1_MAINS_VOLTAGE</sensorId>
			<value>
				<getOid>compr1_mains_voltage</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr1 Mains Voltage</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr2_mains_voltage_Sensor">
			<type>voltage</type>
			<sensorId>COMPR2_MAINS_VOLTAGE</sensorId>
			<value>
				<getOid>compr2_mains_voltage</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr2 Mains Voltage</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr3_mains_voltage_Sensor">
			<type>voltage</type>
			<sensorId>COMPR3_MAINS_VOLTAGE</sensorId>
			<value>
				<getOid>compr3_mains_voltage</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr3 Mains Voltage</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr4_mains_voltage_Sensor">
			<type>voltage</type>
			<sensorId>COMPR4_MAINS_VOLTAGE</sensorId>
			<value>
				<getOid>compr4_mains_voltage</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr4 Mains Voltage</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_mains_current_Sensor">
			<type>amperage</type>
			<sensorId>COMPR1_MAINS_CURRENT</sensorId>
			<value>
				<getOid>compr1_mains_current</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr1 Mains Current</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr2_mains_current_Sensor">
			<type>amperage</type>
			<sensorId>COMPR2_MAINS_CURRENT</sensorId>
			<value>
				<getOid>compr2_mains_current</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr2 Mains Current</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr3_mains_current_Sensor">
			<type>amperage</type>
			<sensorId>COMPR3_MAINS_CURRENT</sensorId>
			<value>
				<getOid>compr3_mains_current</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr3 Mains Current</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr4_mains_current_Sensor">
			<type>amperage</type>
			<sensorId>COMPR4_MAINS_CURRENT</sensorId>
			<value>
				<getOid>compr4_mains_current</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr4 Mains Current</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_spare_dc_regulation_Sensor">
			<type>voltage</type>
			<sensorId>COMPR1_SPARE_DC_REGULATION</sensorId>
			<value>
				<getOid>compr1_spare_dc_regulation</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr1 Spare DC Regulation</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr2_spare_dc_regulation_Sensor">
			<type>voltage</type>
			<sensorId>COMPR2_SPARE_DC_REGULATION</sensorId>
			<value>
				<getOid>compr2_spare_dc_regulation</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr2 Spare DC Regulation</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr3_spare_dc_regulation_Sensor">
			<type>voltage</type>
			<sensorId>COMPR3_SPARE_DC_REGULATION</sensorId>
			<value>
				<getOid>compr3_spare_dc_regulation</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr3 Spare DC Regulation</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr4_spare_dc_regulation_Sensor">
			<type>voltage</type>
			<sensorId>COMPR4_SPARE_DC_REGULATION</sensorId>
			<value>
				<getOid>compr4_spare_dc_regulation</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr4 Spare DC Regulation</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_bus_voltage_Sensor">
			<type>voltage</type>
			<sensorId>COMPR1_BUS_VOLTAGE</sensorId>
			<value>
				<getOid>compr1_bus_voltage</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr1 Bus Voltage</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr2_bus_voltage_Sensor">
			<type>voltage</type>
			<sensorId>COMPR2_BUS_VOLTAGE</sensorId>
			<value>
				<getOid>compr2_bus_voltage</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr2 Bus Voltage</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr3_bus_voltage_Sensor">
			<type>voltage</type>
			<sensorId>COMPR3_BUS_VOLTAGE</sensorId>
			<value>
				<getOid>compr3_bus_voltage</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr3 Bus Voltage</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr4_bus_voltage_Sensor">
			<type>voltage</type>
			<sensorId>COMPR4_BUS_VOLTAGE</sensorId>
			<value>
				<getOid>compr4_bus_voltage</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr4 Bus Voltage</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="evaporator_calculated_level_Sensor">
			<type>pctofcapacity</type>
			<sensorId>EVAPORATOR_CALCULATED_LEVEL</sensorId>
			<value>
				<getOid>evaporator_calculated_level</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Evaporator Calculated Level</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_run_hours_Sensor">
			<type>num</type>
			<units>hours</units>
			<sensorId>COMPR1_RUN_HOURS</sensorId>
			<value>
				<getOid>compr1_run_hours</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr1 Run Hours</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr2_run_hours_Sensor">
			<type>num</type>
			<units>hours</units>
			<sensorId>COMPR2_RUN_HOURS</sensorId>
			<value>
				<getOid>compr2_run_hours</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr2 Run Hours</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr3_run_hours_Sensor">
			<type>num</type>
			<units>hours</units>
			<sensorId>COMPR3_RUN_HOURS</sensorId>
			<value>
				<getOid>compr3_run_hours</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr3 Run Hours</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr4_run_hours_Sensor">
			<type>num</type>
			<units>hours</units>
			<sensorId>COMPR4_RUN_HOURS</sensorId>
			<value>
				<getOid>compr4_run_hours</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr4 Run Hours</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_pressure_ratio_Sensor">
			<type>num</type>
			<sensorId>COMPR1_PRESSURE_RATIO</sensorId>
			<value>
				<getOid>compr1_pressure_ratio</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr1 Pressure Ratio</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr1_pressure_ratio_x1000_Sensor">
			<type>num</type>
			<sensorId>COMPR1_PRESSURE_RATIO_X1000</sensorId>
			<value>
				<getOid>compr1_pressure_ratio_x1000</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr1 Pressure Ratio x1000</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr2_pressure_ratio_Sensor">
			<type>num</type>
			<sensorId>COMPR2_PRESSURE_RATIO</sensorId>
			<value>
				<getOid>compr2_pressure_ratio</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr2 Pressure Ratio</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr2_pressure_ratio_x1000_Sensor">
			<type>num</type>
			<sensorId>COMPR2_PRESSURE_RATIO_X1000</sensorId>
			<value>
				<getOid>compr2_pressure_ratio_x1000</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr2 Pressure Ratio x1000</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr3_pressure_ratio_Sensor">
			<type>num</type>
			<sensorId>COMPR3_PRESSURE_RATIO</sensorId>
			<value>
				<getOid>compr3_pressure_ratio</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr3 Pressure Ratio</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr3_pressure_ratio_x1000_Sensor">
			<type>num</type>
			<sensorId>COMPR3_PRESSURE_RATIO_X1000</sensorId>
			<value>
				<getOid>compr3_pressure_ratio_x1000</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr3 Pressure Ratio x1000</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr4_pressure_ratio_Sensor">
			<type>num</type>
			<sensorId>COMPR4_PRESSURE_RATIO</sensorId>
			<value>
				<getOid>compr4_pressure_ratio</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr4 Pressure Ratio</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="compr4_pressure_ratio_x1000_Sensor">
			<type>num</type>
			<sensorId>COMPR4_PRESSURE_RATIO_X1000</sensorId>
			<value>
				<getOid>compr4_pressure_ratio_x1000</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compr4 Pressure Ratio x1000</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="ctrl_mode_Sensor">
			<type>num</type>
			<sensorId>CTRL_MODE</sensorId>
			<value>
				<getOid>ctrl_mode</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>CTRL Mode</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="ctrl_mode_c2_Sensor">
			<type>num</type>
			<sensorId>CTRL_MODE_C2</sensorId>
			<value>
				<getOid>ctrl_mode_c2</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>CTRL Mode c2</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="ctrl_mode_c3_Sensor">
			<type>num</type>
			<sensorId>CTRL_MODE_C3</sensorId>
			<value>
				<getOid>ctrl_mode_c3</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>CTRL Mode c3</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="ctrl_mode_c4_Sensor">
			<type>num</type>
			<sensorId>CTRL_MODE_C4</sensorId>
			<value>
				<getOid>ctrl_mode_c4</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>CTRL Mode c4</label>
			<sensorSet>Integer Sensors</sensorSet>
		</numSensor>
		-->

		<alarmFlags ruleid="compressor-1-fault">
			<value><getOid>COMPRESSOR_1_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 Fault</activeText>
					<inactiveText>Compressor 1 Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Fault condition exists.</activeText>
					<inactiveText>A Compressor 1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2-fault">
			<value><getOid>COMPRESSOR_2_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 Fault</activeText>
					<inactiveText>Compressor 2 Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Fault condition exists.</activeText>
					<inactiveText>A Compressor 2 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-3-fault">
			<value><getOid>COMPRESSOR_3_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 3 Fault</activeText>
					<inactiveText>Compressor 3 Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 3 Fault condition exists.</activeText>
					<inactiveText>A Compressor 3 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-4-fault">
			<value><getOid>COMPRESSOR_4_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 4 Fault</activeText>
					<inactiveText>Compressor 4 Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 4 Fault condition exists.</activeText>
					<inactiveText>A Compressor 4 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-1-inverter-high-temperature">
			<value><getOid>COMPRESSOR_1_INVERTER_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 Inverter High Temperature</activeText>
					<inactiveText>Compressor 1 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Compressor 1 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2-inverter-high-temperature">
			<value><getOid>COMPRESSOR_2_INVERTER_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 Inverter High Temperature</activeText>
					<inactiveText>Compressor 2 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Compressor 2 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-3-inverter-high-temperature">
			<value><getOid>COMPRESSOR_3_INVERTER_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 3 Inverter High Temperature</activeText>
					<inactiveText>Compressor 3 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 3 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Compressor 3 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-4-inverter-high-temperature">
			<value><getOid>COMPRESSOR_4_INVERTER_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 4 Inverter High Temperature</activeText>
					<inactiveText>Compressor 4 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 4 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Compressor 4 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-inverter-high-temperature-(warning)">
			<value><getOid>ALARM_COMPRESSOR_1_INVERTER_HIGH_TEMPERATURE_(WARNING)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 1 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-inverter-high-temperature-(warning)">
			<value><getOid>ALARM_COMPRESSOR_2_INVERTER_HIGH_TEMPERATURE_(WARNING)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 2 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-inverter-high-temperature-(warning)">
			<value><getOid>ALARM_COMPRESSOR_3_INVERTER_HIGH_TEMPERATURE_(WARNING)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 3 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-inverter-high-temperature-(warning)">
			<value><getOid>ALARM_COMPRESSOR_4_INVERTER_HIGH_TEMPERATURE_(WARNING)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 4 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-inverter-anomaly-temperature">
			<value><getOid>ALARM_COMPRESSOR_1_INVERTER_ANOMALY_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Inverter Anomaly Temperature</activeText>
					<inactiveText>Alarm Compressor 1 Inverter Anomaly Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Inverter Anomaly Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Inverter Anomaly Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-inverter-anomaly-temperature">
			<value><getOid>ALARM_COMPRESSOR_2_INVERTER_ANOMALY_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Inverter Anomaly Temperature</activeText>
					<inactiveText>Alarm Compressor 2 Inverter Anomaly Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Inverter Anomaly Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Inverter Anomaly Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-inverter-anomaly-temperature">
			<value><getOid>ALARM_COMPRESSOR_3_INVERTER_ANOMALY_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Inverter Anomaly Temperature</activeText>
					<inactiveText>Alarm Compressor 3 Inverter Anomaly Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Inverter Anomaly Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Inverter Anomaly Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-inverter-anomaly-temperature">
			<value><getOid>ALARM_COMPRESSOR_4_INVERTER_ANOMALY_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Inverter Anomaly Temperature</activeText>
					<inactiveText>Alarm Compressor 4 Inverter Anomaly Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Inverter Anomaly Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Inverter Anomaly Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-low-pressure-anomaly">
			<value><getOid>ALARM_COMPRESSOR_1_LOW_PRESSURE_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Low Pressure Anomaly</activeText>
					<inactiveText>Alarm Compressor 1 Low Pressure Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Low Pressure Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Low Pressure Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-low-pressure-anomaly">
			<value><getOid>ALARM_COMPRESSOR_2_LOW_PRESSURE_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Low Pressure Anomaly</activeText>
					<inactiveText>Alarm Compressor 2 Low Pressure Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Low Pressure Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Low Pressure Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-low-pressure-anomaly">
			<value><getOid>ALARM_COMPRESSOR_3_LOW_PRESSURE_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Low Pressure Anomaly</activeText>
					<inactiveText>Alarm Compressor 3 Low Pressure Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Low Pressure Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Low Pressure Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-low-pressure-anomaly">
			<value><getOid>ALARM_COMPRESSOR_4_LOW_PRESSURE_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Low Pressure Anomaly</activeText>
					<inactiveText>Alarm Compressor 4 Low Pressure Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Low Pressure Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Low Pressure Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-high-pressure-anomaly">
			<value><getOid>ALARM_COMPRESSOR_1_HIGH_PRESSURE_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 High Pressure Anomaly</activeText>
					<inactiveText>Alarm Compressor 1 High Pressure Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 High Pressure Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 High Pressure Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-high-pressure-anomaly">
			<value><getOid>ALARM_COMPRESSOR_2_HIGH_PRESSURE_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 High Pressure Anomaly</activeText>
					<inactiveText>Alarm Compressor 2 High Pressure Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 High Pressure Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 High Pressure Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-high-pressure-anomaly">
			<value><getOid>ALARM_COMPRESSOR_3_HIGH_PRESSURE_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 High Pressure Anomaly</activeText>
					<inactiveText>Alarm Compressor 3 High Pressure Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 High Pressure Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 High Pressure Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-high-pressure-anomaly">
			<value><getOid>ALARM_COMPRESSOR_4_HIGH_PRESSURE_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 High Pressure Anomaly</activeText>
					<inactiveText>Alarm Compressor 4 High Pressure Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 High Pressure Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 High Pressure Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-high-current-anomaly">
			<value><getOid>ALARM_COMPRESSOR_1_HIGH_CURRENT_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 High Current Anomaly</activeText>
					<inactiveText>Alarm Compressor 1 High Current Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 High Current Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 High Current Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-high-current-anomaly">
			<value><getOid>ALARM_COMPRESSOR_2_HIGH_CURRENT_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 High Current Anomaly</activeText>
					<inactiveText>Alarm Compressor 2 High Current Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 High Current Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 High Current Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-high-current-anomaly">
			<value><getOid>ALARM_COMPRESSOR_3_HIGH_CURRENT_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 High Current Anomaly</activeText>
					<inactiveText>Alarm Compressor 3 High Current Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 High Current Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 High Current Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-high-current-anomaly">
			<value><getOid>ALARM_COMPRESSOR_4_HIGH_CURRENT_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 High Current Anomaly</activeText>
					<inactiveText>Alarm Compressor 4 High Current Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 High Current Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 High Current Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-high-temperature-cavity-anomaly">
			<value><getOid>ALARM_COMPRESSOR_1_HIGH_TEMPERATURE_CAVITY_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 High Temperature Cavity Anomaly</activeText>
					<inactiveText>Alarm Compressor 1 High Temperature Cavity Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 High Temperature Cavity Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 High Temperature Cavity Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-high-temperature-cavity-anomaly">
			<value><getOid>ALARM_COMPRESSOR_2_HIGH_TEMPERATURE_CAVITY_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 High Temperature Cavity Anomaly</activeText>
					<inactiveText>Alarm Compressor 2 High Temperature Cavity Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 High Temperature Cavity Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 High Temperature Cavity Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-high-temperature-cavity-anomaly">
			<value><getOid>ALARM_COMPRESSOR_3_HIGH_TEMPERATURE_CAVITY_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 High Temperature Cavity Anomaly</activeText>
					<inactiveText>Alarm Compressor 3 High Temperature Cavity Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 High Temperature Cavity Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 High Temperature Cavity Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-high-temperature-cavity-anomaly">
			<value><getOid>ALARM_COMPRESSOR_4_HIGH_TEMPERATURE_CAVITY_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 High Temperature Cavity Anomaly</activeText>
					<inactiveText>Alarm Compressor 4 High Temperature Cavity Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 High Temperature Cavity Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 High Temperature Cavity Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-total-compression-ratio-anomaly">
			<value><getOid>ALARM_COMPRESSOR_1_TOTAL_COMPRESSION_RATIO_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Total Compression Ratio Anomaly</activeText>
					<inactiveText>Alarm Compressor 1 Total Compression Ratio Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Total Compression Ratio Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Total Compression Ratio Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-total-compression-ratio-anomaly">
			<value><getOid>ALARM_COMPRESSOR_2_TOTAL_COMPRESSION_RATIO_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Total Compression Ratio Anomaly</activeText>
					<inactiveText>Alarm Compressor 2 Total Compression Ratio Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Total Compression Ratio Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Total Compression Ratio Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-total-compression-ratio-anomaly">
			<value><getOid>ALARM_COMPRESSOR_3_TOTAL_COMPRESSION_RATIO_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Total Compression Ratio Anomaly</activeText>
					<inactiveText>Alarm Compressor 3 Total Compression Ratio Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Total Compression Ratio Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Total Compression Ratio Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-total-compression-ratio-anomaly">
			<value><getOid>ALARM_COMPRESSOR_4_TOTAL_COMPRESSION_RATIO_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Total Compression Ratio Anomaly</activeText>
					<inactiveText>Alarm Compressor 4 Total Compression Ratio Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Total Compression Ratio Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Total Compression Ratio Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-scr-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_1_SCR_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 SCR High Temperature</activeText>
					<inactiveText>Alarm Compressor 1 SCR High Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 SCR High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 SCR High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-scr-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_2_SCR_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 SCR High Temperature</activeText>
					<inactiveText>Alarm Compressor 2 SCR High Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 SCR High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 SCR High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-scr-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_3_SCR_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 SCR High Temperature</activeText>
					<inactiveText>Alarm Compressor 3 SCR High Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 SCR High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 SCR High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-scr-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_4_SCR_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 SCR High Temperature</activeText>
					<inactiveText>Alarm Compressor 4 SCR High Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 SCR High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 SCR High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-inverter-high-temperature-(critical)">
			<value><getOid>ALARM_COMPRESSOR_1_INVERTER_HIGH_TEMPERATURE_(CRITICAL)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 1 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-inverter-high-temperature-(critical)">
			<value><getOid>ALARM_COMPRESSOR_2_INVERTER_HIGH_TEMPERATURE_(CRITICAL)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Inverter High Temperature </activeText>
					<inactiveText>Alarm Compressor 2 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-inverter-high-temperature-(critical)">
			<value><getOid>ALARM_COMPRESSOR_3_INVERTER_HIGH_TEMPERATURE_(CRITICAL)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Inverter High Temperature </activeText>
					<inactiveText>Alarm Compressor 3 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-inverter-high-temperature-(critical)">
			<value><getOid>ALARM_COMPRESSOR_4_INVERTER_HIGH_TEMPERATURE_(CRITICAL)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Inverter High Temperature </activeText>
					<inactiveText>Alarm Compressor 4 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-inverter-temperature">
			<value><getOid>ALARM_COMPRESSOR_1_INVERTER_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Inverter Temperature</activeText>
					<inactiveText>Alarm Compressor 1 Inverter Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Inverter Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Inverter Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-inverter-temperature">
			<value><getOid>ALARM_COMPRESSOR_2_INVERTER_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Inverter Temperature</activeText>
					<inactiveText>Alarm Compressor 2 Inverter Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Inverter Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Inverter Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-inverter-temperature">
			<value><getOid>ALARM_COMPRESSOR_3_INVERTER_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Inverter Temperature</activeText>
					<inactiveText>Alarm Compressor 3 Inverter Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Inverter Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Inverter Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-inverter-temperature">
			<value><getOid>ALARM_COMPRESSOR_4_INVERTER_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Inverter Temperature</activeText>
					<inactiveText>Alarm Compressor 4 Inverter Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Inverter Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Inverter Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-low-pressure">
			<value><getOid>ALARM_COMPRESSOR_1_LOW_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Low Pressure</activeText>
					<inactiveText>Alarm Compressor 1 Low Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Low Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-low-pressure">
			<value><getOid>ALARM_COMPRESSOR_2_LOW_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Low Pressure</activeText>
					<inactiveText>Alarm Compressor 2 Low Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Low Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-low-pressure">
			<value><getOid>ALARM_COMPRESSOR_3_LOW_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Low Pressure</activeText>
					<inactiveText>Alarm Compressor 3 Low Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Low Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-low-pressure">
			<value><getOid>ALARM_COMPRESSOR_4_LOW_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Low Pressure</activeText>
					<inactiveText>Alarm Compressor 4 Low Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Low Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-high-pressure">
			<value><getOid>ALARM_COMPRESSOR_1_HIGH_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 High Pressure</activeText>
					<inactiveText>Alarm Compressor 1 High Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 High Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-high-pressure">
			<value><getOid>ALARM_COMPRESSOR_2_HIGH_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 High Pressure</activeText>
					<inactiveText>Alarm Compressor 2 High Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 High Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-high-pressure">
			<value><getOid>ALARM_COMPRESSOR_3_HIGH_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 High Pressure</activeText>
					<inactiveText>Alarm Compressor 3 High Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 High Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-high-pressure">
			<value><getOid>ALARM_COMPRESSOR_4_HIGH_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 High Pressure</activeText>
					<inactiveText>Alarm Compressor 4 High Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 High Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-high-current">
			<value><getOid>ALARM_COMPRESSOR_1_HIGH_CURRENT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 High Current</activeText>
					<inactiveText>Alarm Compressor 1 High Current Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 High Current condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-high-current">
			<value><getOid>ALARM_COMPRESSOR_2_HIGH_CURRENT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 High Current</activeText>
					<inactiveText>Alarm Compressor 2 High Current Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 High Current condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-high-current">
			<value><getOid>ALARM_COMPRESSOR_3_HIGH_CURRENT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 High Current</activeText>
					<inactiveText>Alarm Compressor 3 High Current Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 High Current condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-high-current">
			<value><getOid>ALARM_COMPRESSOR_4_HIGH_CURRENT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 High Current</activeText>
					<inactiveText>Alarm Compressor 4 High Current Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 High Current condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-high-temperature-cavity">
			<value><getOid>ALARM_COMPRESSOR_1_HIGH_TEMPERATURE_CAVITY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 High Temperature Cavity</activeText>
					<inactiveText>Alarm Compressor 1 High Temperature Cavity Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 High Temperature Cavity condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 High Temperature Cavity condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-high-temperature-cavity">
			<value><getOid>ALARM_COMPRESSOR_2_HIGH_TEMPERATURE_CAVITY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 High Temperature Cavity</activeText>
					<inactiveText>Alarm Compressor 2 High Temperature Cavity Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 High Temperature Cavity condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 High Temperature Cavity condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-high-temperature-cavity">
			<value><getOid>ALARM_COMPRESSOR_3_HIGH_TEMPERATURE_CAVITY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 High Temperature Cavity</activeText>
					<inactiveText>Alarm Compressor 3 High Temperature Cavity Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 High Temperature Cavity condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 High Temperature Cavity condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-high-temperature-cavity">
			<value><getOid>ALARM_COMPRESSOR_4_HIGH_TEMPERATURE_CAVITY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 High Temperature Cavity</activeText>
					<inactiveText>Alarm Compressor 4 High Temperature Cavity Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 High Temperature Cavity condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 High Temperature Cavity condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-total-compression-ratio">
			<value><getOid>ALARM_COMPRESSOR_1_TOTAL_COMPRESSION_RATIO</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Total Compression Ratio</activeText>
					<inactiveText>Alarm Compressor 1 Total Compression Ratio Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Total Compression Ratio condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Total Compression Ratio condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-total-compression-ratio">
			<value><getOid>ALARM_COMPRESSOR_2_TOTAL_COMPRESSION_RATIO</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Total Compression Ratio</activeText>
					<inactiveText>Alarm Compressor 2 Total Compression Ratio Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Total Compression Ratio condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Total Compression Ratio condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-total-compression-ratio">
			<value><getOid>ALARM_COMPRESSOR_3_TOTAL_COMPRESSION_RATIO</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Total Compression Ratio</activeText>
					<inactiveText>Alarm Compressor 3 Total Compression Ratio Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Total Compression Ratio condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Total Compression Ratio condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-total-compression-ratio">
			<value><getOid>ALARM_COMPRESSOR_4_TOTAL_COMPRESSION_RATIO</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Total Compression Ratio</activeText>
					<inactiveText>Alarm Compressor 4 Total Compression Ratio Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Total Compression Ratio condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Total Compression Ratio condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-bearing-motor-fault">
			<value><getOid>ALARM_COMPRESSOR_1_BEARING_MOTOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Bearing Motor Fault</activeText>
					<inactiveText>Alarm Compressor 1 Bearing Motor Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Bearing Motor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Bearing Motor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-bearing-motor-fault">
			<value><getOid>ALARM_COMPRESSOR_2_BEARING_MOTOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Bearing Motor Fault</activeText>
					<inactiveText>Alarm Compressor 2 Bearing Motor Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Bearing Motor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Bearing Motor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-bearing-motor-fault">
			<value><getOid>ALARM_COMPRESSOR_3_BEARING_MOTOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Bearing Motor Fault</activeText>
					<inactiveText>Alarm Compressor 3 Bearing Motor Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Bearing Motor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Bearing Motor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-bearing-motor-fault">
			<value><getOid>ALARM_COMPRESSOR_4_BEARING_MOTOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Bearing Motor Fault</activeText>
					<inactiveText>Alarm Compressor 4 Bearing Motor Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Bearing Motor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Bearing Motor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-scr-temperature-fault">
			<value><getOid>ALARM_COMPRESSOR_1_SCR_TEMPERATURE_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 SCR Temperature Fault</activeText>
					<inactiveText>Alarm Compressor 1 SCR Temperature Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 SCR Temperature Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 SCR Temperature Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-scr-temperature-fault">
			<value><getOid>ALARM_COMPRESSOR_2_SCR_TEMPERATURE_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 SCR Temperature Fault</activeText>
					<inactiveText>Alarm Compressor 2 SCR Temperature Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 SCR Temperature Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 SCR Temperature Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-scr-temperature-fault">
			<value><getOid>ALARM_COMPRESSOR_3_SCR_TEMPERATURE_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 SCR Temperature Fault</activeText>
					<inactiveText>Alarm Compressor 3 SCR Temperature Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 SCR Temperature Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 SCR Temperature Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-scr-temperature-fault">
			<value><getOid>ALARM_COMPRESSOR_4_SCR_TEMPERATURE_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 SCR Temperature Fault</activeText>
					<inactiveText>Alarm Compressor 4 SCR Temperature Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 SCR Temperature Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 SCR Temperature Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-1-dc-bus-voltage-below-acceptable-minimum-value">
			<value><getOid>ALARM_COMPRESSOR_1_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 DC-Bus Voltage Below Acceptable Minimum Value</activeText>
					<inactiveText>Alarm Compressor 1 DC-Bus Voltage Below Acceptable Minimum Value Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 DC-Bus Voltage Below Acceptable Minimum Value condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 DC-Bus Voltage Below Acceptable Minimum Value condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-2-dc-bus-voltage-below-acceptable-minimum-value">
			<value><getOid>ALARM_COMPRESSOR_2_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 DC-Bus Voltage Below Acceptable Minimum Value</activeText>
					<inactiveText>Alarm Compressor 2 DC-Bus Voltage Below Acceptable Minimum Value Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 DC-Bus Voltage Below Acceptable Minimum Value condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 DC-Bus Voltage Below Acceptable Minimum Value condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-3-dc-bus-voltage-below-acceptable-minimum-value">
			<value><getOid>ALARM_COMPRESSOR_3_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 DC-Bus Voltage Below Acceptable Minimum Value</activeText>
					<inactiveText>Alarm Compressor 3 DC-Bus Voltage Below Acceptable Minimum Value Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 DC-Bus Voltage Below Acceptable Minimum Value condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 DC-Bus Voltage Below Acceptable Minimum Value condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-compressor-4-dc-bus-voltage-below-acceptable-minimum-value">
			<value><getOid>ALARM_COMPRESSOR_4_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 DC-Bus Voltage Below Acceptable Minimum Value</activeText>
					<inactiveText>Alarm Compressor 4 DC-Bus Voltage Below Acceptable Minimum Value Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 DC-Bus Voltage Below Acceptable Minimum Value condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 DC-Bus Voltage Below Acceptable Minimum Value condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze-warning">
			<value><getOid>ANTIFREEZE_WARNING</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze Warning</activeText>
					<inactiveText>Antifreeze Warning Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze Warning condition exists.</activeText>
					<inactiveText>A Antifreeze Warning condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze-alarm">
			<value><getOid>ANTIFREEZE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze Alarm</activeText>
					<inactiveText>Antifreeze Alarm Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze Alarm condition exists.</activeText>
					<inactiveText>A Antifreeze Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-in-temperature-above-maximum-limit">
			<value><getOid>WATER_IN_TEMPERATURE_ABOVE_MAXIMUM_LIMIT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water In Temperature Above Maximum Limit</activeText>
					<inactiveText>Water In Temperature Above Maximum Limit Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Water In Temperature Above Maximum Limit condition exists.</activeText>
					<inactiveText>A Water In Temperature Above Maximum Limit condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-in-temperature-below-low-limit">
			<value><getOid>WATER_IN_TEMPERATURE_BELOW_LOW_LIMIT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water In Temperature Below Low Limit</activeText>
					<inactiveText>Water In Temperature Below Low Limit Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Water In Temperature Below Low Limit condition exists.</activeText>
					<inactiveText>A Water In Temperature Below Low Limit condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporator-water-flow-failure">
			<value><getOid>EVAPORATOR_WATER_FLOW_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Water Flow Failure</activeText>
					<inactiveText>Evaporator Water Flow Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator Water Flow Failure condition exists.</activeText>
					<inactiveText>A Evaporator Water Flow Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensing-water-flow-failure">
			<value><getOid>CONDENSING_WATER_FLOW_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condensing Water Flow Failure</activeText>
					<inactiveText>Condensing Water Flow Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Condensing Water Flow Failure condition exists.</activeText>
					<inactiveText>A Condensing Water Flow Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-1-high-pressure">
			<value><getOid>COMPRESSOR_1_HIGH_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 High Pressure</activeText>
					<inactiveText>Compressor 1 High Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 High Pressure condition exists.</activeText>
					<inactiveText>A Compressor 1 High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2-high-pressure">
			<value><getOid>COMPRESSOR_2_HIGH_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 High Pressure</activeText>
					<inactiveText>Compressor 2 High Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 High Pressure condition exists.</activeText>
					<inactiveText>A Compressor 2 High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-3-high-pressure">
			<value><getOid>COMPRESSOR_3_HIGH_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 3 High Pressure</activeText>
					<inactiveText>Compressor 3 High Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 3 High Pressure condition exists.</activeText>
					<inactiveText>A Compressor 3 High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-4-high-pressure">
			<value><getOid>COMPRESSOR_4_HIGH_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 4 High Pressure</activeText>
					<inactiveText>Compressor 4 High Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 4 High Pressure condition exists.</activeText>
					<inactiveText>A Compressor 4 High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-1-low-pressure">
			<value><getOid>COMPRESSOR_1_LOW_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 Low Pressure</activeText>
					<inactiveText>Compressor 1 Low Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Low Pressure condition exists.</activeText>
					<inactiveText>A Compressor 1 Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2-low-pressure">
			<value><getOid>COMPRESSOR_2_LOW_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 Low Pressure</activeText>
					<inactiveText>Compressor 2 Low Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Low Pressure condition exists.</activeText>
					<inactiveText>A Compressor 2 Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-3-low-pressure">
			<value><getOid>COMPRESSOR_3_LOW_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 3 Low Pressure</activeText>
					<inactiveText>Compressor 3 Low Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 3 Low Pressure condition exists.</activeText>
					<inactiveText>A Compressor 3 Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-4-low-pressure">
			<value><getOid>COMPRESSOR_4_LOW_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 4 Low Pressure</activeText>
					<inactiveText>Compressor 4 Low Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 4 Low Pressure condition exists.</activeText>
					<inactiveText>A Compressor 4 Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-in-temperature-sensor-failure">
			<value><getOid>WATER_IN_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water In Temperature Sensor Failure</activeText>
					<inactiveText>Water In Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Water In Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Water In Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-out-temperature-sensor-failure">
			<value><getOid>WATER_OUT_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Out Temperature Sensor Failure</activeText>
					<inactiveText>Water Out Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Water Out Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Water Out Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-1-condensing-pressure-sensor-failure">
			<value><getOid>CIRCUIT_1_CONDENSING_PRESSURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 Condensing Pressure Sensor Failure</activeText>
					<inactiveText>Circuit 1 Condensing Pressure Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 Condensing Pressure Sensor Failure condition exists.</activeText>
					<inactiveText>A Circuit 1 Condensing Pressure Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-1-liquid-temperature-sensor-failure">
			<value><getOid>CIRCUIT_1_LIQUID_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 Liquid Temperature Sensor Failure</activeText>
					<inactiveText>Circuit 1 Liquid Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 Liquid Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Circuit 1 Liquid Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="hot-water-in-temperature-sensor-failure">
			<value><getOid>HOT_WATER_IN_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Hot Water In Temperature Sensor Failure</activeText>
					<inactiveText>Hot Water In Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Hot Water In Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Hot Water In Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="hot-water-out-temperature-sensor-failure">
			<value><getOid>HOT_WATER_OUT_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Hot Water Out Temperature Sensor Failure</activeText>
					<inactiveText>Hot Water Out Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Hot Water Out Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Hot Water Out Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporator-level-1-transducer-failure">
			<value><getOid>EVAPORATOR_LEVEL_1_TRANSDUCER_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Level 1 Transducer Failure</activeText>
					<inactiveText>Evaporator Level 1 Transducer Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator Level 1 Transducer Failure condition exists.</activeText>
					<inactiveText>A Evaporator Level 1 Transducer Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporator-level-2-transducer-failure">
			<value><getOid>EVAPORATOR_LEVEL_2_TRANSDUCER_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Level 2 Transducer Failure</activeText>
					<inactiveText>Evaporator Level 2 Transducer Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator Level 2 Transducer Failure condition exists.</activeText>
					<inactiveText>A Evaporator Level 2 Transducer Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-a">
			<value><getOid>ALARM_A</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm A</activeText>
					<inactiveText>Alarm A Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm A condition exists.</activeText>
					<inactiveText>A Alarm A condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-b">
			<value><getOid>ALARM_B</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm B</activeText>
					<inactiveText>Alarm B Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm B condition exists.</activeText>
					<inactiveText>A Alarm B condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="general-alarm">
			<value><getOid>GENERAL_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>General Alarm</activeText>
					<inactiveText>General Alarm Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A General Alarm condition exists.</activeText>
					<inactiveText>A General Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
	</device>

	<protocol>
		<modbus>
			<!-- ....................................................... function 1: coils -->
			<value_ref_id valid="system_on">
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_on">
				<function>1</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_on">
				<function>1</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_on">
				<function>1</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_on">
				<function>1</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_hotgas">
				<function>1</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_hotgas">
				<function>1</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_hotgas">
				<function>1</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_hotgas">
				<function>1</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_sysreset">
				<function>1</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_sysreset">
				<function>1</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_sysreset">
				<function>1</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_sysreset">
				<function>1</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_sysramp">
				<function>1</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_sysramp">
				<function>1</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_sysramp">
				<function>1</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_sysramp">
				<function>1</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_igvclose">
				<function>1</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_igvclose">
				<function>1</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_igvclose">
				<function>1</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_igvclose">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_maxflow">
				<function>1</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_maxflow">
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_maxflow">
				<function>1</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_maxflow">
				<function>1</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_openinterlock">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_openinterlock">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_openinterlock">
				<function>1</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_openinterlock">
				<function>1</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<!--
			<value_ref_id valid="compressor_1_fault">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_fault">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_fault">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_fault">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_invhightemp">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_invhightemp">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_invhightemp">
				<function>1</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_invhightemp">
				<function>1</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp1_alarm_invhightemp">
				<function>1</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp2_alarm_invhightemp">
				<function>1</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp3_alarm_invhightemp">
				<function>1</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp4_alarm_invhightemp">
				<function>1</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp1_alarm_invtemp_anomaly">
				<function>1</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp2_alarm_invtemp_anomaly">
				<function>1</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp3_alarm_invtemp_anomaly">
				<function>1</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp4_alarm_invtemp_anomaly">
				<function>1</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp1_alarm_lowpress_anomaly">
				<function>1</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp2_alarm_lowpress_anomaly">
				<function>1</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp3_alarm_lowpress_anomaly">
				<function>1</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp4_alarm_lowpress_anomaly">
				<function>1</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp1_alarm_highpress_anomaly">
				<function>1</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp2_alarm_highpress_anomaly">
				<function>1</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp3_alarm_highpress_anomaly">
				<function>1</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp4_alarm_highpress_anomaly">
				<function>1</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp1_alarm_hicurrent_anomaly">
				<function>1</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp2_alarm_hicurrent_anomaly">
				<function>1</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp3_alarm_hicurrent_anomaly">
				<function>1</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp4_alarm_hicurrent_anomaly">
				<function>1</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp1_alarm_hightemp_cavity_anomaly">
				<function>1</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp2_alarm_hightemp_cavity_anomaly">
				<function>1</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp3_alarm_hightemp_cavity_anomaly">
				<function>1</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp4_alarm_hightemp_cavity_anomaly">
				<function>1</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp1_alarm_totcompress_ratio_anomaly">
				<function>1</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp2_alarm_totcompress_ratio_anomaly">
				<function>1</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp3_alarm_totcompress_ratio_anomaly">
				<function>1</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp4_alarm_totcompress_ratio_anomaly">
				<function>1</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp1_alarm_scr_high_temperature">
				<function>1</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp2_alarm_scr_high_temperature">
				<function>1</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp3_alarm_scr_high_temperature">
				<function>1</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="comp4_alarm_scr_high_temperature">
				<function>1</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr1_inv_hitemp">
				<function>1</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr2_inv_hitemp">
				<function>1</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr3_inv_hitemp">
				<function>1</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr4_inv_hitemp">
				<function>1</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr1_inverter_temperature">
				<function>1</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr2_inverter_temperature">
				<function>1</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr3_inverter_temperature">
				<function>1</function>
				<start_addr>92</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr4_inverter_temperature">
				<function>1</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr1_low_pressure">
				<function>1</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr2_low_pressure">
				<function>1</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr3_low_pressure">
				<function>1</function>
				<start_addr>96</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr4_low_pressure">
				<function>1</function>
				<start_addr>97</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr1_high_pressure">
				<function>1</function>
				<start_addr>98</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr2_high_pressure">
				<function>1</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr3_high_pressure">
				<function>1</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr4_high_pressure">
				<function>1</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr1_high_current">
				<function>1</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr2_high_current">
				<function>1</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr3_high_current">
				<function>1</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr4_high_current">
				<function>1</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr1_high_temp_cavity">
				<function>1</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr2_high_temp_cavity">
				<function>1</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr3_high_temp_cavity">
				<function>1</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr4_high_temp_cavity">
				<function>1</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr1_tot_compress_ratio">
				<function>1</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr2_tot_compress_ratio">
				<function>1</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr3_tot_compress_ratio">
				<function>1</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr4_tot_compress_ratio">
				<function>1</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr1_bearing_motor_fault">
				<function>1</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr2_bearing_motor_fault">
				<function>1</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr3_bearing_motor_fault">
				<function>1</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr4_bearing_motor_fault">
				<function>1</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr1_scr_temperature_fault">
				<function>1</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr2_scr_temperature_fault">
				<function>1</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr3_scr_temperature_fault">
				<function>1</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr4_scr_temperature_fault">
				<function>1</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr1_dcvolt_below_min">
				<function>1</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr2_dcvolt_below_min">
				<function>1</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr3_dcvolt_below_min">
				<function>1</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alcompr4_dcvolt_below_min">
				<function>1</function>
				<start_addr>125</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_warning">
				<function>1</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_alarm">
				<function>1</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="inlet_water_temp_above_max">
				<function>1</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="inlet_water_temp_below_min">
				<function>1</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="evaporator_water_flow_failure">
				<function>1</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_water_flow_failure">
				<function>1</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_high_pressure">
				<function>1</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_high_pressure">
				<function>1</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_high_pressure">
				<function>1</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_high_pressure">
				<function>1</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_low_pressure">
				<function>1</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_low_pressure">
				<function>1</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_low_pressure">
				<function>1</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_low_pressure">
				<function>1</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="waterin_tempsense_failure">
				<function>1</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="waterout_tempsense_failure">
				<function>1</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ckt1_condense_pressuresensor_failure">
				<function>1</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ckt1_liquid_temperature_sensor_failure">
				<function>1</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="hotwaterin_tempsense_failure">
				<function>1</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="hotwaterout_tempsense_failure">
				<function>1</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="evap_lvl_1_transducer_failure">
				<function>1</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="evap_lvl_2_transducer_failure">
				<function>1</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alarm_a">
				<function>1</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alarm_b">
				<function>1</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="general_alarm">
				<function>1</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			-->
			<value_ref_id valid="unit_onoff">
				<function>1</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alarm_reset">
				<function>1</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<!-- ....................................................... function 3: analog holding registers  -->
			<value_ref_id valid="water_out_temperature">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_input_temperature">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="hotwater_out_temperature">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="hotwater_input_temperature">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_evaporator_temperature">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_evaporator_temperature">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_evaporator_temperature">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_evaporator_temperature">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_condensing_temperature">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_condensing_temperature">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_condensing_temperature">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_condensing_temperature">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="liquid_temperature">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="liquid_saturated_temperature">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="subcooling">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_superheat">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_superheat">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_superheat">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_superheat">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_evaporator_pressure">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_evaporator_pressure">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_evaporator_pressure">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_evaporator_pressure">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_condensing_pressure">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_condensing_pressure">
				<function>3</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_condensing_pressure">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_condensing_pressure">
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="liquid_pressure">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_discharge_temperature">
				<function>3</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_discharge_temperature">
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_discharge_temperature">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_discharge_temperature">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_scr_temperature">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_scr_temperature">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_scr_temperature">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_scr_temperature">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_cavity_temperature">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_cavity_temperature">
				<function>3</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_cavity_temperature">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_cavity_temperature">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>			
			<value_ref_id valid="compr1_bmc_temperature">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_bmc_temperature">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_bmc_temperature">
				<function>3</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_bmc_temperature">
				<function>3</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_pcb_temperature">
				<function>3</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_pcb_temperature">
				<function>3</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_pcb_temperature">
				<function>3</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_pcb_temperature">
				<function>3</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_inverter_temperature">
				<function>3</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_inverter_temperature">
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_inverter_temperature">
				<function>3</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_inverter_temperature">
				<function>3</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_power_demand%">
				<function>3</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_power_demand%">
				<function>3</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_power_demand%">
				<function>3</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_power_demand%">
				<function>3</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_inlet_guide_vane">
				<function>3</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_inlet_guide_vane">
				<function>3</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_inlet_guide_vane">
				<function>3</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_inlet_guide_vane">
				<function>3</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_electronic_valve_position">
				<function>3</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_electronic_valve_position">
				<function>3</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_electronic_valve_position">
				<function>3</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_electronic_valve_position">
				<function>3</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="evaporator_actual_level">
				<function>3</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_actual_power_demand">
				<function>3</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_actual_power_demand">
				<function>3</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_actual_power_demand">
				<function>3</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_actual_power_demand">
				<function>3</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_actual_power_absorbed">
				<function>3</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_actual_power_absorbed">
				<function>3</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_actual_power_absorbed">
				<function>3</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_actual_power_absorbed">
				<function>3</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_earth_current">
				<function>3</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_earth_current">
				<function>3</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_earth_current">
				<function>3</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_earth_current">
				<function>3</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_setpoint">
				<function>3</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_2nd_setpoint">
				<function>3</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<!-- ....................................................... function 3: integer holding registers  -->
			<!--
			<value_ref_id valid="compr1_actual_shaft_speed">
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_actual_shaft_speed">
				<function>3</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_actual_shaft_speed">
				<function>3</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_actual_shaft_speed">
				<function>3</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_estimated_min_speed">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_estimated_min_speed">
				<function>3</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_estimated_min_speed">
				<function>3</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_estimated_min_speed">
				<function>3</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_estimated_max_speed">
				<function>3</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_estimated_max_speed">
				<function>3</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_estimated_max_speed">
				<function>3</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_estimated_max_speed">
				<function>3</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_mains_voltage">
				<function>3</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_mains_voltage">
				<function>3</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_mains_voltage">
				<function>3</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_mains_voltage">
				<function>3</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_mains_current">
				<function>3</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_mains_current">
				<function>3</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_mains_current">
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_mains_current">
				<function>3</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_spare_dc_regulation">
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_spare_dc_regulation">
				<function>3</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_spare_dc_regulation">
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_spare_dc_regulation">
				<function>3</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_bus_voltage">
				<function>3</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_bus_voltage">
				<function>3</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_bus_voltage">
				<function>3</function>
				<start_addr>155</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_bus_voltage">
				<function>3</function>
				<start_addr>156</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="evaporator_calculated_level">
				<function>3</function>
				<start_addr>157</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_run_hours">
				<function>3</function>
				<start_addr>158</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_run_hours">
				<function>3</function>
				<start_addr>159</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_run_hours">
				<function>3</function>
				<start_addr>160</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_run_hours">
				<function>3</function>
				<start_addr>161</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_pressure_ratio">
				<function>3</function>
				<start_addr>162</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_pressure_ratio_x1000">
				<function>3</function>
				<start_addr>163</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_pressure_ratio">
				<function>3</function>
				<start_addr>164</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_pressure_ratio_x1000">
				<function>3</function>
				<start_addr>165</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_pressure_ratio">
				<function>3</function>
				<start_addr>166</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_pressure_ratio_x1000">
				<function>3</function>
				<start_addr>167</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_pressure_ratio">
				<function>3</function>
				<start_addr>168</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_pressure_ratio_x1000">
				<function>3</function>
				<start_addr>169</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CTRL_mode">
				<function>3</function>
				<start_addr>257</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CTRL_mode_c2">
				<function>3</function>
				<start_addr>258</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CTRL_mode_c3">
				<function>3</function>
				<start_addr>259</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CTRL_mode_c4">
				<function>3</function>
				<start_addr>260</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			-->

			<value_ref_id valid="COMPRESSOR_1_FAULT">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_FAULT">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_FAULT">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_FAULT">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_INVERTER_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_INVERTER_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_INVERTER_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_INVERTER_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_INVERTER_HIGH_TEMPERATURE_(WARNING)">
				<function>1</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_INVERTER_HIGH_TEMPERATURE_(WARNING)">
				<function>1</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_INVERTER_HIGH_TEMPERATURE_(WARNING)">
				<function>1</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_INVERTER_HIGH_TEMPERATURE_(WARNING)">
				<function>1</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_INVERTER_ANOMALY_TEMPERATURE">
				<function>1</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_INVERTER_ANOMALY_TEMPERATURE">
				<function>1</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_INVERTER_ANOMALY_TEMPERATURE">
				<function>1</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_INVERTER_ANOMALY_TEMPERATURE">
				<function>1</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_LOW_PRESSURE_ANOMALY">
				<function>1</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_LOW_PRESSURE_ANOMALY">
				<function>1</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_LOW_PRESSURE_ANOMALY">
				<function>1</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_LOW_PRESSURE_ANOMALY">
				<function>1</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_HIGH_PRESSURE_ANOMALY">
				<function>1</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_HIGH_PRESSURE_ANOMALY">
				<function>1</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_HIGH_PRESSURE_ANOMALY">
				<function>1</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_HIGH_PRESSURE_ANOMALY">
				<function>1</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_HIGH_CURRENT_ANOMALY">
				<function>1</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_HIGH_CURRENT_ANOMALY">
				<function>1</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_HIGH_CURRENT_ANOMALY">
				<function>1</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_HIGH_CURRENT_ANOMALY">
				<function>1</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_HIGH_TEMPERATURE_CAVITY_ANOMALY">
				<function>1</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_HIGH_TEMPERATURE_CAVITY_ANOMALY">
				<function>1</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_HIGH_TEMPERATURE_CAVITY_ANOMALY">
				<function>1</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_HIGH_TEMPERATURE_CAVITY_ANOMALY">
				<function>1</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_TOTAL_COMPRESSION_RATIO_ANOMALY">
				<function>1</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_TOTAL_COMPRESSION_RATIO_ANOMALY">
				<function>1</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_TOTAL_COMPRESSION_RATIO_ANOMALY">
				<function>1</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_TOTAL_COMPRESSION_RATIO_ANOMALY">
				<function>1</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_SCR_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_SCR_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_SCR_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_SCR_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_INVERTER_HIGH_TEMPERATURE_(CRITICAL)">
				<function>1</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_INVERTER_HIGH_TEMPERATURE_(CRITICAL)">
				<function>1</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_INVERTER_HIGH_TEMPERATURE_(CRITICAL)">
				<function>1</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_INVERTER_HIGH_TEMPERATURE_(CRITICAL)">
				<function>1</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_INVERTER_TEMPERATURE">
				<function>1</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_INVERTER_TEMPERATURE">
				<function>1</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_INVERTER_TEMPERATURE">
				<function>1</function>
				<start_addr>92</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_INVERTER_TEMPERATURE">
				<function>1</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_LOW_PRESSURE">
				<function>1</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_LOW_PRESSURE">
				<function>1</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_LOW_PRESSURE">
				<function>1</function>
				<start_addr>96</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_LOW_PRESSURE">
				<function>1</function>
				<start_addr>97</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>98</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_HIGH_CURRENT">
				<function>1</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_HIGH_CURRENT">
				<function>1</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_HIGH_CURRENT">
				<function>1</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_HIGH_CURRENT">
				<function>1</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_HIGH_TEMPERATURE_CAVITY">
				<function>1</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_HIGH_TEMPERATURE_CAVITY">
				<function>1</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_HIGH_TEMPERATURE_CAVITY">
				<function>1</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_HIGH_TEMPERATURE_CAVITY">
				<function>1</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_TOTAL_COMPRESSION_RATIO">
				<function>1</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_TOTAL_COMPRESSION_RATIO">
				<function>1</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_TOTAL_COMPRESSION_RATIO">
				<function>1</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_TOTAL_COMPRESSION_RATIO">
				<function>1</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_BEARING_MOTOR_FAULT">
				<function>1</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_BEARING_MOTOR_FAULT">
				<function>1</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_BEARING_MOTOR_FAULT">
				<function>1</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_BEARING_MOTOR_FAULT">
				<function>1</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_SCR_TEMPERATURE_FAULT">
				<function>1</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_SCR_TEMPERATURE_FAULT">
				<function>1</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_SCR_TEMPERATURE_FAULT">
				<function>1</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_SCR_TEMPERATURE_FAULT">
				<function>1</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE">
				<function>1</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE">
				<function>1</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE">
				<function>1</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE">
				<function>1</function>
				<start_addr>125</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_WARNING">
				<function>1</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_ALARM">
				<function>1</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_IN_TEMPERATURE_ABOVE_MAXIMUM_LIMIT">
				<function>1</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_IN_TEMPERATURE_BELOW_LOW_LIMIT">
				<function>1</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_WATER_FLOW_FAILURE">
				<function>1</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_WATER_FLOW_FAILURE">
				<function>1</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_LOW_PRESSURE">
				<function>1</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_LOW_PRESSURE">
				<function>1</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_LOW_PRESSURE">
				<function>1</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_LOW_PRESSURE">
				<function>1</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_IN_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_OUT_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_CONDENSING_PRESSURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_LIQUID_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HOT_WATER_IN_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HOT_WATER_OUT_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_LEVEL_1_TRANSDUCER_FAILURE">
				<function>1</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_LEVEL_2_TRANSDUCER_FAILURE">
				<function>1</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_A">
				<function>1</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_B">
				<function>1</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="GENERAL_ALARM">
				<function>1</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>


			<!-- function 1: coils  -->
			<packet>
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>150</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>150</start_addr>
				<quantity>6</quantity>
			</packet>
			<!-- function 3: analog variable holding registers  -->
			<packet>
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>79</quantity>
			</packet>
			<!-- function 3: integer variable holding registers  -->
			<packet>
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>41</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>257</start_addr>
				<quantity>4</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>

