<?xml version="1.0"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="uniflair_brwc_TCPIP_Modbus_chiller_imperial"
	ddfname="Uniflair BRWC Chiller [pcoWeb][ModbusTCP][Imperial Units]"
	ddfversion="2"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="brwc_TCPIP_Modbus_chiller_imperial">
		<oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setProductData ruleid="vendordata" field="vendor">Uniflair/Schneider-Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">brwc</setProductData>
	</device>

	<device deviceid="uniflair_brwc_sensors_imperial">
		<oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

		<enumMap ruleid="on-off-em">
			<label>Off</label>
			<label>On</label>
			<label>Unknown</label>
		</enumMap>

		<valueMap ruleid="on-off-vm">
			<valueIn>0</valueIn>  <valueOut>0</valueOut>
			<valueIn>1</valueIn>  <valueOut>1</valueOut>
			<valueIn>*</valueIn>  <valueOut>2</valueOut>
		</valueMap>

		<!-- ....................................................... function 1: coils -->

		<enumMap ruleid="off_on-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>

		<!-- In ISXC 6.0 there was an issue where, rather than getting 0 or 1 for a coil,
			 we'd see 0 or N (some number greater than 1); mapping N to 1 -->
		<valueMap ruleid="coil-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>*</valueIn><valueOut>1</valueOut>
		</valueMap>

		<stateSensor ruleid="system_on_Sensor">
			<type>state</type>
			<sensorId>SYSTEM_ON</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>system_on</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>System On</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_25_percent_step_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_25_PERCENT_STEP</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_25_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1-25 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_50_percent_step_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_50_PERCENT_STEP</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_50_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1-50 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_75_percent_step_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_75_PERCENT_STEP</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_75_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1-75 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_100_percent_step_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_100_PERCENT_STEP</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_100_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1-100 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_25_percent_step_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_25_PERCENT_STEP</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_25_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2-25 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_50_percent_step_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_50_PERCENT_STEP</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_50_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2-50 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_75_percent_step_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_75_PERCENT_STEP</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_75_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2-75 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_100_percent_step_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_100_PERCENT_STEP</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_100_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2-100 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="liquid_solenoid_valve_circuit_1_Sensor">
			<type>state</type>
			<sensorId>LIQUID_SOLENOID_VALVE_CIRCUIT_1</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>liquid_solenoid_valve_circuit_1</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Liquid Solenoid Valve Circuit 1</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="liquid_solenoid_valve_circuit_2_Sensor">
			<type>state</type>
			<sensorId>LIQUID_SOLENOID_VALVE_CIRCUIT_2</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>liquid_solenoid_valve_circuit_2</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Liquid Solenoid Valve Circuit 2</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_1_on_Sensor">
			<type>state</type>
			<sensorId>PUMP_1_ON</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>pump_1_on</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Pump 1 On</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_2_on_Sensor">
			<type>state</type>
			<sensorId>PUMP_2_ON</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>pump_2_on</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Pump 2 On</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

<!--		<stateSensor ruleid="freecooling_pump_on_Sensor">
			<type>state</type>
			<sensorId>FREECOOLING_PUMP_ON</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>freecooling_pump_on</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Freecooling Pump On</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
-->
		<stateSensor ruleid="antifreeze_heaters_Sensor">
			<type>state</type>
			<sensorId>ANTIFREEZE_HEATERS</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>antifreeze_heaters</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Antifreeze Heaters</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<!--<stateSensor ruleid="100_percent_heat_recovery_Sensor">
			<type>state</type>
			<sensorId>100_PERCENT_HEAT_RECOVERY</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>100_percent_heat_recovery</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>100 Percent Heat Recovery</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>-->

		<!--<stateSensor ruleid="regulated_condensing_fans_Sensor">
			<type>state</type>
			<sensorId>REGULATED_CONDENSING_FANS</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>regulated_condensing_fans</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Regulated Condensing Fans</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>-->

		<!--<stateSensor ruleid="direct_condensing_fans_Sensor">
			<type>state</type>
			<sensorId>DIRECT_CONDENSING_FANS</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>direct_condensing_fans</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Direct Condensing Fans</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>-->

		<!--<stateSensor ruleid="regulated_condensing_fans_2_Sensor">
			<type>state</type>
			<sensorId>REGULATED_CONDENSING_FANS_2</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>regulated_condensing_fans_2</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Regulated Condensing Fans 2</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>-->

		<!--<stateSensor ruleid="direct_condensing_fans_2_Sensor">
			<type>state</type>
			<sensorId>DIRECT_CONDENSING_FANS_2</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>direct_condensing_fans_2</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Direct Condensing Fans 2</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>-->

		<!--<stateSensor ruleid="circuit_1_defrost_Sensor">
			<type>state</type>
			<sensorId>CIRCUIT_1_DEFROST</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>circuit_1_defrost</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circuit 1 Defrost</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>-->

		<!--<stateSensor ruleid="circuit_2_defrost_Sensor">
			<type>state</type>
			<sensorId>CIRCUIT_2_DEFROST</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>circuit_2_defrost</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circuit 2 Defrost</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>-->

		<stateSensor ruleid="low_power_consumption_mode_Sensor">
			<type>state</type>
			<sensorId>LOW_POWER_CONSUMPTION_MODE</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>low_power_consumption_mode</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Power Consumption Mode</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="winter_mode_Sensor">
			<type>state</type>
			<sensorId>WINTER_MODE</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>winter_mode</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Winter Mode</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<enumMap ruleid="normal_alarm-em">
			<label>Normal</label>
			<label>Alarm</label>
		</enumMap>

		<!--
		<stateSensor ruleid="wrong_password_alarm_Sensor">
			<type>state</type>
			<sensorId>WRONG_PASSWORD_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>wrong_password_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Wrong Password Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_inlet_high_temperature_alarm_Sensor">
			<type>state</type>
			<sensorId>WATER_INLET_HIGH_TEMPERATURE_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>water_inlet_high_temperature_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Water Inlet High Temperature Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_inlet_low_temperature_alarm_Sensor">
			<type>state</type>
			<sensorId>WATER_INLET_LOW_TEMPERATURE_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>water_inlet_low_temperature_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Water Inlet Low Temperature Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="loss_of_water_flow_alarm_Sensor">
			<type>state</type>
			<sensorId>LOSS_OF_WATER_FLOW_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>loss_of_water_flow_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Loss Of Water Flow Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="low_pressure_1_prealarm_Sensor">
			<type>state</type>
			<sensorId>LOW_PRESSURE_1_PREALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>low_pressure_1_prealarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Pressure 1 PreAlarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="low_pressure_2_prealarm_Sensor">
			<type>state</type>
			<sensorId>LOW_PRESSURE_2_PREALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>low_pressure_2_prealarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Pressure 2 PreAlarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="low_pressure_1_alarm_Sensor">
			<type>state</type>
			<sensorId>LOW_PRESSURE_1_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>low_pressure_1_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Pressure 1 Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="low_pressure_2_alarm_Sensor">
			<type>state</type>
			<sensorId>LOW_PRESSURE_2_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>low_pressure_2_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Pressure 2 Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="high_pressure_1_alarm_Sensor">
			<type>state</type>
			<sensorId>HIGH_PRESSURE_1_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>high_pressure_1_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>High Pressure 1 Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="high_pressure_2_alarm_Sensor">
			<type>state</type>
			<sensorId>HIGH_PRESSURE_2_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>high_pressure_2_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>High Pressure 2 Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_overload_alarm_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_OVERLOAD_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_overload_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1 Overload Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_overload_alarm_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_OVERLOAD_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_overload_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2 Overload Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_integral_protection_alarm_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_INTEGRAL_PROTECTION_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_integral_protection_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1 Integral Protection Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_integral_protection_alarm_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_INTEGRAL_PROTECTION_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_integral_protection_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2 Integral Protection Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="oil_differential_pressure_1_alarm_Sensor">
			<type>state</type>
			<sensorId>OIL_DIFFERENTIAL_PRESSURE_1_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>oil_differential_pressure_1_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Oil Differential Pressure 1 Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="oil_differential_pressure_2_alarm_Sensor">
			<type>state</type>
			<sensorId>OIL_DIFFERENTIAL_PRESSURE_2_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>oil_differential_pressure_2_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Oil Differential Pressure 2 Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="antifreeze_1_prealarm_Sensor">
			<type>state</type>
			<sensorId>ANTIFREEZE_1_PREALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>antifreeze_1_prealarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Antifreeze 1 PreAlarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="antifreeze_2_prealarm_Sensor">
			<type>state</type>
			<sensorId>ANTIFREEZE_2_PREALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>antifreeze_2_prealarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Antifreeze 2 PreAlarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="antifreeze_1_alarm_Sensor">
			<type>state</type>
			<sensorId>ANTIFREEZE_1_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>antifreeze_1_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Antifreeze 1 Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="antifreeze_2_alarm_Sensor">
			<type>state</type>
			<sensorId>ANTIFREEZE_2_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>antifreeze_2_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Antifreeze 2 Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="heat_recovery_limit_alarm_Sensor">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_LIMIT_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>heat_recovery_limit_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Heat Recovery Limit Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="heat_recovery_limit_prealarm_Sensor">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_LIMIT_PREALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>heat_recovery_limit_prealarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Heat Recovery Limit PreAlarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circulating_pump_1_overload_alarm_Sensor">
			<type>state</type>
			<sensorId>CIRCULATING_PUMP_1_OVERLOAD_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>circulating_pump_1_overload_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circulating Pump 1 Overload Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circulating_pump_2_overload_alarm_Sensor">
			<type>state</type>
			<sensorId>CIRCULATING_PUMP_2_OVERLOAD_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>circulating_pump_2_overload_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circulating Pump 2 Overload Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="freecooling_pump_overload_alarm_Sensor">
			<type>state</type>
			<sensorId>FREECOOLING_PUMP_OVERLOAD_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>freecooling_pump_overload_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Freecooling Pump Overload Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="interrupted_lan_alarm_Sensor">
			<type>state</type>
			<sensorId>INTERRUPTED_LAN_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>interrupted_lan_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Interrupted LAN Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_inlet_temperature_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>WATER_INLET_TEMPERATURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>water_inlet_temperature_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Water Inlet Temperature Sensor Failure/Disconnected</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_outlet_temperature_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>WATER_OUTLET_TEMPERATURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>water_outlet_temperature_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Water Outlet Temperature Sensor Failure/Disconnected</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_tank_temperature_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>WATER_TANK_TEMPERATURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>water_tank_temperature_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Water Tank Temperature Sensor Failure/Disconnected</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="outdoor_air_temperature_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>OUTDOOR_AIR_TEMPERATURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>outdoor_air_temperature_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Outdoor Air Temperature Sensor Failure/Disconnected</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condensing_1_temperature_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>CONDENSING_1_TEMPERATURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>condensing_1_temperature_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Condensing 1 Temperature Sensor Failure/Disconnected</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condensing_2_temperature_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>CONDENSING_2_TEMPERATURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>condensing_2_temperature_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Condensing 2 Temperature Sensor Failure/Disconnected</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="evaporating_1_pressure_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>EVAPORATING_1_PRESSURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>evaporating_1_pressure_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Evaporating 1 Pressure Sensor Failure/Disconnected</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="evaporating_2_pressure_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>EVAPORATING_2_PRESSURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>evaporating_2_pressure_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Evaporating 2 Pressure Sensor Failure/Disconnected</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		-->

		<stateSensor ruleid="summer_winter_mode_remote_control_Sensor">
			<type>state</type>
			<sensorId>SUMMER_WINTER_MODE_REMOTE_CONTROL</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>summer_winter_mode_remote_control</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Summer/Winter Mode Remote Control</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="unit_remote_switch_on_off_control_Sensor">
			<type>state</type>
			<sensorId>UNIT_REMOTE_SWITCH_ON_OFF_CONTROL</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>unit_remote_switch_on_off_control</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Unit Remote Switch-On/Off Control</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="buzzer_and_alarm_remote_reset_control_Sensor">
			<type>state</type>
			<sensorId>BUZZER_AND_ALARM_REMOTE_RESET_CONTROL</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>buzzer_and_alarm_remote_reset_control</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Buzzer And Alarm Remote Reset Control</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="set_back_mode_Sensor">
			<type>state</type>
			<sensorId>SET_BACK_MODE</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>set_back_mode</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Set Back Mode</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<enumMap ruleid="local_mean-em">
			<label>Local</label>
			<label>Mean</label>
		</enumMap>

		<stateSensor ruleid="usage_of_temperature_values_Sensor">
			<type>state</type>
			<sensorId>USAGE_OF_TEMPERATURE_VALUES</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>usage_of_temperature_values</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Usage Of Temperature Values</label>
			<enum>local_mean-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<enumMap ruleid="one_two-em">
			<label>One</label>
			<label>Two</label>
		</enumMap>

		<stateSensor ruleid="number_of_standby_units_Sensor">
			<type>state</type>
			<sensorId>NUMBER_OF_STANDBY_UNITS</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>number_of_standby_units</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Number Of Standby Units</label>
			<enum>one_two-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_tank_range_Sensor">
			<type>state</type>
			<sensorId>WATER_TANK_RANGE</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>water_tank_range</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Water Tank Range</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_1_2_switch_over_remote_control_Sensor">
			<type>state</type>
			<sensorId>PUMP_1_2_SWITCH_OVER_REMOTE_CONTROL</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>pump_1_2_switch_over_remote_control</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Pump 1-2 Switch-over Remote Control</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<!--
		<stateSensor ruleid="general_alarm_state_Sensor">
			<type>state</type>
			<sensorId>GENERAL_ALARM_STATE</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>general_alarm_state</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>General Alarm State</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="2nd_level_alarm_state_Sensor">
			<type>state</type>
			<sensorId>2ND_LEVEL_ALARM_STATE</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>2nd_level_alarm_state</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>2nd Level Alarm State</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_1_pump_down_failed_Sensor">
			<type>state</type>
			<sensorId>CIRCUIT_1_PUMP_DOWN_FAILED</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>circuit_1_pump_down_failed</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circuit 1 Pump-down Failed</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_pump_down_failed_Sensor">
			<type>state</type>
			<sensorId>CIRCUIT_2_PUMP_DOWN_FAILED</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>circuit_2_pump_down_failed</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circuit 2 Pump-down Failed</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		-->

		<stateSensor ruleid="high_condensing_temperature_1_Sensor">
			<type>state</type>
			<sensorId>HIGH_CONDENSING_TEMPERATURE_1</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>high_condensing_temperature_1</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>High Condensing Temperature 1</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="high_condensing_temperature_2_Sensor">
			<type>state</type>
			<sensorId>HIGH_CONDENSING_TEMPERATURE_2</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>high_condensing_temperature_2</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>High Condensing Temperature 2</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<!--<stateSensor ruleid="defrost_limits_non_performing_Sensor">
			<type>state</type>
			<sensorId>DEFROST_LIMITS_NON_PERFORMING</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>defrost_limits_non_performing</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Defrost Limits Non Performing</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>-->

		<stateSensor ruleid="compressor_1_hour_counter_status_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_HOUR_COUNTER_STATUS</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_hour_counter_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1 Hour Counter Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_hour_counter_status_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_HOUR_COUNTER_STATUS</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_hour_counter_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2 Hour Counter Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circulating_pump_1_hour_counter_status_Sensor">
			<type>state</type>
			<sensorId>CIRCULATING_PUMP_1_HOUR_COUNTER_STATUS</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>circulating_pump_1_hour_counter_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circulating Pump 1 Hour Counter Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circulating_pump_2_hour_counter_status_Sensor">
			<type>state</type>
			<sensorId>CIRCULATING_PUMP_2_HOUR_COUNTER_STATUS</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>circulating_pump_2_hour_counter_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circulating Pump 2 Hour Counter Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<!--<stateSensor ruleid="freecooling_pump_hour_counter_status_Sensor">
			<type>state</type>
			<sensorId>FREECOOLING_PUMP_HOUR_COUNTER_STATUS</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>freecooling_pump_hour_counter_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Freecooling Pump Hour Counter Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>-->

		<stateSensor ruleid="low_power_request_Sensor">
			<type>state</type>
			<sensorId>LOW_POWER_REQUEST</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>low_power_request</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Power Request</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<!--
		<stateSensor ruleid="compressor_1_not_running_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_NOT_RUNNING</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_not_running</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1 Not Running</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_not_running_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_NOT_RUNNING</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_not_running</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2 Not Running</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_force_off_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_FORCE_OFF</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_force_off</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1 Force Off</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_force_off_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_FORCE_OFF</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_force_off</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2 Force Off</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		-->

		<!--
		<stateSensor ruleid="fans_thermal_1_alarm_Sensor">
			<type>state</type>
			<sensorId>FANS_THERMAL_1_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>fans_thermal_1_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fans Thermal 1 Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="fans_thermal_2_alarm_Sensor">
			<type>state</type>
			<sensorId>FANS_THERMAL_2_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>fans_thermal_2_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fans Thermal 2 Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="board_2_disconnected_Sensor">
			<type>state</type>
			<sensorId>BOARD_2_DISCONNECTED</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>board_2_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Board 2 Disconnected</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="fase_sequence_alarm_Sensor">
			<type>state</type>
			<sensorId>FASE_SEQUENCE_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>fase_sequence_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fase Sequence Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="expansion_valve_1_alarm_Sensor">
			<type>state</type>
			<sensorId>EXPANSION_VALVE_1_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>expansion_valve_1_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Expansion Valve 1 Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="expansion_valve_2_alarm_Sensor">
			<type>state</type>
			<sensorId>EXPANSION_VALVE_2_ALARM</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>expansion_valve_2_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Expansion Valve 2 Alarm</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="reset_ig_socomec_Sensor">
			<type>state</type>
			<sensorId>RESET_IG_SOCOMEC</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>reset_ig_socomec</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Reset IG Socomec</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		-->

		<stateSensor ruleid="line_1_active_Sensor">
			<type>state</type>
			<sensorId>LINE_1_ACTIVE</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>line_1_active</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Line 1 Active</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="line_2_active_Sensor">
			<type>state</type>
			<sensorId>LINE_2_ACTIVE</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>line_2_active</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Line 2 Active</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<enumMap ruleid="bra_bre-em">
			<label>BRW/H</label>
			<label>BRRC</label>
		</enumMap>

		<stateSensor ruleid="unit_model_type_Sensor">
			<type>state</type>
			<sensorId>UNIT_MODEL_TYPE</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>unit_model_type</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Unit Model Type</label>
			<enum>bra_bre-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<enumMap ruleid="phase-control_ec-em">
			<label>Phase-control</label>
			<label>EC</label>
		</enumMap>

		<stateSensor ruleid="fans_type_Sensor">
			<type>state</type>
			<sensorId>FANS_TYPE</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>fans_type</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fans Type</label>
			<enum>phase-control_ec-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<!--
		<stateSensor ruleid="discharge_temp_sensor_failure_disconnected_comp_1_Sensor">
			<type>state</type>
			<sensorId>DISCHARGE_TEMP_SENSOR_FAILURE_DISCONNECTED_COMP_1</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>discharge_temp_sensor_failure_disconnected_comp_1</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Discharge Temp Sensor Failure/Disconnected Comp 1</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="discharge_temp_sensor_failure_disconnected_comp_2_Sensor">
			<type>state</type>
			<sensorId>DISCHARGE_TEMP_SENSOR_FAILURE_DISCONNECTED_COMP_2</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>discharge_temp_sensor_failure_disconnected_comp_2</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Discharge Temp Sensor Failure/Disconnected Comp 2</label>
			<enum>normal_alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		-->

		<numSensor ruleid="water_outlet_temperature_Sensor">
			<type>temp</type>
			<sensorId>WATER_OUTLET_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>water_outlet_temperature</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Evaporator Water Outlet Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="water_outlet_temperature_regulator_Sensor">
			<type>temp</type>
			<sensorId>WATER_OUTLET_TEMPERATURE_REGULATOR</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>water_outlet_temperature_regulator</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Evaporator Water Outlet Temperature - Regulator</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="water_inlet_temperature_Sensor">
			<type>temp</type>
			<sensorId>WATER_INLET_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>water_inlet_temperature</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Evaporator Water Inlet Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="water_tank_temperature_Sensor">
			<type>temp</type>
			<sensorId>WATER_TANK_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>water_tank_temperature</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Evaporator Water Tank Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<!--<numSensor ruleid="outdoor_air_temperature_Sensor">
			<type>temp</type>
			<sensorId>OUTDOOR_AIR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>outdoor_air_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Outdoor Air Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>-->

		<numSensor ruleid="circuit_1_condensing_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_1_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>circuit_1_condensing_temperature</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 1 Condensing Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_condensing_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_2_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>circuit_2_condensing_temperature</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 2 Condensing Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_evaporating_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_1_EVAPORATING_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>circuit_1_evaporating_temperature</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 1 Evaporating Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_evaporating_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_2_EVAPORATING_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>circuit_2_evaporating_temperature</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 2 Evaporating Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_condensing_pressure_Sensor">
			<type>pressure</type>
			<sensorId>CIRCUIT_1_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_1_condensing_pressure</getOid>
					</op>
					<op>1.45037738</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Circuit 1 Condensing Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_condensing_pressure_Sensor">
			<type>pressure</type>
			<sensorId>CIRCUIT_2_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_2_condensing_pressure</getOid>
					</op>
					<op>1.45037738</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Circuit 2 Condensing Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_evaporating_pressure_Sensor">
			<type>pressure</type>
			<sensorId>CIRCUIT_1_EVAPORATING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_1_evaporating_pressure</getOid>
					</op>
					<op>1.45037738</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Circuit 1 Evaporating Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_evaporating_pressure_Sensor">
			<type>pressure</type>
			<sensorId>CIRCUIT_2_EVAPORATING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_2_evaporating_pressure</getOid>
					</op>
					<op>1.45037738</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Circuit 2 Evaporating Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="discharge_temperature_compressor_1_Sensor">
			<type>temp</type>
			<sensorId>DISCHARGE_TEMPERATURE_COMPRESSOR_1</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>discharge_temperature_compressor_1</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Discharge Temperature Compressor 1</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="discharge_temperature_compressor_2_Sensor">
			<type>temp</type>
			<sensorId>DISCHARGE_TEMPERATURE_COMPRESSOR_2</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>discharge_temperature_compressor_2</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Discharge Temperature Compressor 2</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_module_ramp_circuit_1_Sensor">
			<type>num</type>
			<units>percent</units>
			<sensorId>FAN_SPEED_MODULE_RAMP_CIRCUIT_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_module_ramp_circuit_1</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Pressure Valve Ramp or Fans Speed Regulation (Circuit 1)(0-100%)</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_module_ramp_circuit_2_Sensor">
			<type>num</type>
			<units>percent</units>
			<sensorId>FAN_SPEED_MODULE_RAMP_CIRCUIT_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_module_ramp_circuit_2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Pressure Valve Ramp or Fans Speed Regulation (Circuit 2)(0-100%)</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="delivery_water_temperature_actual_set_point_Sensor">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMPERATURE_ACTUAL_SET_POINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>delivery_water_temperature_actual_set_point</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delivery Water Temperature Actual Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="delivery_water_temperature_maximum_hysteresi_Sensor">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMPERATURE_MAXIMUM_HYSTERESI</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>delivery_water_temperature_maximum_hysteresi</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delivery Water Temperature Maximum Hysteresi</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="offset_supervisor_Sensor">
			<type>temp</type>
			<sensorId>OFFSET_SUPERVISOR</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>offset_supervisor</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Serial Transmission Offset</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="delivery_water_temperature_summer_std_set_point_Sensor">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMPERATURE_SUMMER_STD_SET_POINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>delivery_water_temperature_summer_std_set_point</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delivery Water Temperature Summer STD Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="delivery_water_temperature_summer_opt_set_point_Sensor">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMPERATURE_SUMMER_OPT_SET_POINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>delivery_water_temperature_summer_opt_set_point</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delivery Water Temperature Summer OPT Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="delivery_water_temperature_summer_set_back_mode_set_point_Sensor">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMPERATURE_SUMMER_SET_BACK_MODE_SET_POINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>delivery_water_temperature_summer_set_back_mode_set_point</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delivery Water Temperature Summer Set Back Mode Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="delivery_water_temperature_winter_set_point_Sensor">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMPERATURE_WINTER_SET_POINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>delivery_water_temperature_winter_set_point</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delivery Water Temperature Winter Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="delivery_water_temperature_winter_set_back_mode_set_point_Sensor">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMPERATURE_WINTER_SET_BACK_MODE_SET_POINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>delivery_water_temperature_winter_set_back_mode_set_point</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delivery Water Temperature Winter Set Back Mode Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="cw_inlet_high_temperature_summer_alarm_threshold_Sensor">
			<type>temp</type>
			<sensorId>CW_INLET_HIGH_TEMPERATURE_SUMMER_ALARM_THRESHOLD</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>cw_inlet_high_temperature_summer_alarm_threshold</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>CW Inlet High Temperature Summer Alarm Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="cw_inlet_low_temperature_summer_alarm_threshold_Sensor">
			<type>temp</type>
			<sensorId>CW_INLET_LOW_TEMPERATURE_SUMMER_ALARM_THRESHOLD</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>cw_inlet_low_temperature_summer_alarm_threshold</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>CW Inlet Low Temperature Summer Alarm Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="cw_inlet_high_temperature_alarm_winter_threshold_Sensor">
			<type>temp</type>
			<sensorId>CW_INLET_HIGH_TEMPERATURE_ALARM_WINTER_THRESHOLD</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>cw_inlet_high_temperature_alarm_winter_threshold</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>CW Inlet High Temperature Alarm Winter Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="cw_inlet_low_temperature_alarm_winter_threshold_Sensor">
			<type>temp</type>
			<sensorId>CW_INLET_LOW_TEMPERATURE_ALARM_WINTER_THRESHOLD</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>cw_inlet_low_temperature_alarm_winter_threshold</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>CW Inlet Low Temperature Alarm Winter Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<!--
		<numSensor ruleid="summer_temperature_ext_compens:_p1_temperature_ext_set_point_Sensor">
			<type>temp</type>
			<sensorId>SUMMER_TEMPERATURE_EXT_COMPENS:_P1_TEMPERATURE_EXT_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>summer_temperature_ext_compens:_p1_temperature_ext_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Summer Temperature Ext Compens.: P1 Temperature Ext Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="summer_temperature_ext_compens:_p2_temperature_wout_set_point_Sensor">
			<type>temp</type>
			<sensorId>SUMMER_TEMPERATURE_EXT_COMPENS:_P2_TEMPERATURE_WOUT_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>summer_temperature_ext_compens:_p2_temperature_wout_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Summer Temperature Ext Compens.: P2 Temperature Wout Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="summer_temperature_ext_compens:_p2_temperature_ext_set_point_Sensor">
			<type>temp</type>
			<sensorId>SUMMER_TEMPERATURE_EXT_COMPENS:_P2_TEMPERATURE_EXT_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>summer_temperature_ext_compens:_p2_temperature_ext_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Summer Temperature Ext Compens.: P2 Temperature Ext Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="winter_temperature_ext_compens:_p1_temperature_ext_set_point_Sensor">
			<type>temp</type>
			<sensorId>WINTER_TEMPERATURE_EXT_COMPENS:_P1_TEMPERATURE_EXT_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>winter_temperature_ext_compens:_p1_temperature_ext_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Winter Temperature Ext Compens.: P1 Temperature Ext Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="winter_temperature_ext_compens:_p2_temperature_wout_set_point_Sensor">
			<type>temp</type>
			<sensorId>WINTER_TEMPERATURE_EXT_COMPENS:_P2_TEMPERATURE_WOUT_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>winter_temperature_ext_compens:_p2_temperature_wout_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Winter Temperature Ext Compens.: P2 Temperature Wout Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="winter_temperature_ext_compens:_p2_temperature_ext_set_point_Sensor">
			<type>temp</type>
			<sensorId>WINTER_TEMPERATURE_EXT_COMPENS:_P2_TEMPERATURE_EXT_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>winter_temperature_ext_compens:_p2_temperature_ext_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Winter Temperature Ext Compens.: P2 Temperature Ext Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="free_cooling_activation_set_point_Sensor">
			<type>temp</type>
			<sensorId>FREE_COOLING_ACTIVATION_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>free_cooling_activation_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Free-Cooling Activation Set Point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		-->

		<numSensor ruleid="circuit_1_superheating_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_1_SUPERHEATING</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>circuit_1_superheating</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 1 Superheating</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_superheating_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_2_SUPERHEATING</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>circuit_2_superheating</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 2 Superheating</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_suction_pressure_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_1_SUCTION_PRESSURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>circuit_1_suction_pressure</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 1 Suction Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_suction_pressure_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_2_SUCTION_PRESSURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>circuit_2_suction_pressure</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 2 Suction Pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_suction_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_1_SUCTION_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>circuit_1_suction_temperature</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 1 Suction Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_suction_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_2_SUCTION_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>circuit_2_suction_temperature</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 2 Suction Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_liquid_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_1_LIQUID_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>circuit_1_liquid_temperature</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 1 Liquid Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_liquid_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_2_LIQUID_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>circuit_2_liquid_temperature</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 2 Liquid Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<!--
		<numSensor ruleid="pump_inverter_request_Sensor">
			<type>num</type>
			<units>percent</units>
			<sensorId>PUMP_INVERTER_REQUEST</sensorId>
			<value>
				<mult>
					<op>
						<getOid>pump_inverter_request</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Pump Inverter Request</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="pump_percent_working_Sensor">
			<type>num</type>
			<units>percent</units>
			<sensorId>PUMP_PERCENT_WORKING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>pump_percent_working</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Pump Percent Working</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		-->

		<numSensor ruleid="exv_pid_superheat_setpoint_Sensor">
			<type>temp</type>
			<sensorId>EXV_PID_SUPERHEAT_SETPOINT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>exv_pid_superheat_setpoint</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV PID Superheat Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_pid_superheat_proportional_gain_Sensor">
			<type>temp</type>
			<sensorId>EXV_PID_SUPERHEAT_PROPORTIONAL_GAIN</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>exv_pid_superheat_proportional_gain</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV PID Superheat Proportional Gain</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_pid_superheat_derivative_time_Sensor">
			<type>temp</type>
			<sensorId>EXV_PID_SUPERHEAT_DERIVATIVE_TIME</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>exv_pid_superheat_derivative_time</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV PID Superheat Derivative Time</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_pid_superheat_dead_zone_Sensor">
			<type>temp</type>
			<sensorId>EXV_PID_SUPERHEAT_DEAD_ZONE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>exv_pid_superheat_dead_zone</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV PID Superheat Dead Zone</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_low_superheat_threshold_Sensor">
			<type>temp</type>
			<sensorId>EXV_LOW_SUPERHEAT_THRESHOLD</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>exv_low_superheat_threshold</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV Low Superheat Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_constant_time_low_superheat_Sensor">
			<type>temp</type>
			<sensorId>EXV_CONSTANT_TIME_LOW_SUPERHEAT</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>exv_constant_time_low_superheat</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV Constant Time Low Superheat</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_mop_threshold_Sensor">
			<type>temp</type>
			<sensorId>EXV_MOP_THRESHOLD</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>exv_mop_threshold</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV MOP Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_lop_threshold_Sensor">
			<type>temp</type>
			<sensorId>EXV_LOP_THRESHOLD</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>exv_lop_threshold</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV LOP Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_constant_time_threshold_1_Sensor">
			<type>temp</type>
			<sensorId>EXV_CONSTANT_TIME_THRESHOLD_1</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>exv_constant_time_threshold_1</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV Constant Time Threshold 1</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_constant_time_threshold_2_Sensor">
			<type>temp</type>
			<sensorId>EXV_CONSTANT_TIME_THRESHOLD_2</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>exv_constant_time_threshold_2</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV Constant Time Threshold 2</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_temperature_cond_on_Sensor">
			<type>temp</type>
			<sensorId>FAN_SPEED_TEMPERATURE_COND_ON</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>fan_speed_temperature_cond_on</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Temperature Cond. On</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_temperature_cond_off_Sensor">
			<type>temp</type>
			<sensorId>FAN_SPEED_TEMPERATURE_COND_OFF</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>fan_speed_temperature_cond_off</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Temperature Cond. Off</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_temperature_cond_begin_Sensor">
			<type>temp</type>
			<sensorId>FAN_SPEED_TEMPERATURE_COND_BEGIN</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>fan_speed_temperature_cond_begin</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Temperature Cond. Begin</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_temperature_cond_end_Sensor">
			<type>temp</type>
			<sensorId>FAN_SPEED_TEMPERATURE_COND_END</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>fan_speed_temperature_cond_end</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Temperature Cond. End</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="condensator-circ_-1-water-outlet-temperature">
			<type>temp</type>
			<sensorId>CONDENSATOR_CIRC__1_WATER_OUTLET_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>CONDENSATOR_CIRC__1_WATER_OUTLET_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Condensator Circ. 1 Water Outlet Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="condensator-circ_-2-water-outlet-temperature">
			<type>temp</type>
			<sensorId>CONDENSATOR_CIRC__2_WATER_OUTLET_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>CONDENSATOR_CIRC__2_WATER_OUTLET_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Condensator Circ. 2 Water Outlet Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="condensator-circ_-1-water-inlet-temperature">
			<type>temp</type>
			<sensorId>CONDENSATOR_CIRC__1_WATER_INLET_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>CONDENSATOR_CIRC__1_WATER_INLET_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Condensator Circ. 1 Water Inlet Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="condensator-circ_-2-water-inlet-temperature">
			<type>temp</type>
			<sensorId>CONDENSATOR_CIRC__2_WATER_INLET_TEMPERATURE</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op><getOid>CONDENSATOR_CIRC__2_WATER_INLET_TEMPERATURE</getOid></op>
					<op>320</op>
					</sub>
				</op>
				<op>18</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Condensator Circ. 2 Water Inlet Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<!--
		<numSensor ruleid="fan_speed_temperature_cond_begin_2_Sensor">
			<type>temp</type>
			<sensorId>FAN_SPEED_TEMPERATURE_COND_BEGIN_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_temperature_cond_begin_2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Temperature Cond. Begin 2</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_temperature_cond_end_2_Sensor">
			<type>temp</type>
			<sensorId>FAN_SPEED_TEMPERATURE_COND_END_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_temperature_cond_end_2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Temperature Cond. End 2</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		-->

		<!-- integer sensor -->
		<!--
		<numSensor ruleid="compressor_1_hour_counter_Sensor">
			<type>timeinhrs</type>
			<sensorId>COMPRESSOR_1_HOUR_COUNTER</sensorId>
			<value>
				<getOid>compressor_1_hour_counter</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Compressor 1 Hour Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="compressor_2_hour_counter_Sensor">
			<type>timeinhrs</type>
			<sensorId>COMPRESSOR_2_HOUR_COUNTER</sensorId>
			<value>
				<getOid>compressor_2_hour_counter</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Compressor 2 Hour Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="circulating_pump_1_hour_counter_Sensor">
			<type>timeinhrs</type>
			<sensorId>CIRCULATING_PUMP_1_HOUR_COUNTER</sensorId>
			<value>
				<getOid>circulating_pump_1_hour_counter</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Circulating Pump 1 Hour Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="circulating_pump_2_hour_counter_Sensor">
			<type>timeinhrs</type>
			<sensorId>CIRCULATING_PUMP_2_HOUR_COUNTER</sensorId>
			<value>
				<getOid>circulating_pump_2_hour_counter</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Circulating Pump 2 Hour Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="free_cooling_pump_hour_counter_Sensor">
			<type>timeinhrs</type>
			<sensorId>FREE_COOLING_PUMP_HOUR_COUNTER</sensorId>
			<value>
				<getOid>free_cooling_pump_hour_counter</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Free-cooling Pump Hour Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="compressor_1_starting_counter_Sensor">
			<type>num</type>
			<sensorId>COMPRESSOR_1_STARTING_COUNTER</sensorId>
			<value>
				<getOid>compressor_1_starting_counter</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Compressor 1 Starting Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="compressor_2_starting_counter_Sensor">
			<type>num</type>
			<sensorId>COMPRESSOR_2_STARTING_COUNTER</sensorId>
			<value>
				<getOid>compressor_2_starting_counter</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Compressor 2 Starting Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_defrost_counter_Sensor">
			<type>num</type>
			<sensorId>CIRCUIT_1_DEFROST_COUNTER</sensorId>
			<value>
				<getOid>circuit_1_defrost_counter</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Circuit 1 Defrost Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_defrost_counter_Sensor">
			<type>num</type>
			<sensorId>CIRCUIT_2_DEFROST_COUNTER</sensorId>
			<value>
				<getOid>circuit_2_defrost_counter</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Circuit 2 Defrost Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="both_circuit_defrost_counter_Sensor">
			<type>num</type>
			<sensorId>BOTH_CIRCUIT_DEFROST_COUNTER</sensorId>
			<value>
				<getOid>both_circuit_defrost_counter</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Both Circuit Defrost Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="non_performing_defrost_counter_Sensor">
			<type>num</type>
			<sensorId>NON_PERFORMING_DEFROST_COUNTER</sensorId>
			<value>
				<getOid>non_performing_defrost_counter</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Non Performing Defrost Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<valueMap ruleid="stdchiller_lowtempch_chheatrec_heatpump_hpheatrec_chenergysaving-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>*</valueIn><valueOut>6</valueOut>
		</valueMap>

		<enumMap ruleid="stdchiller_lowtempch_chheatrec_heatpump_hpheatrec_chenergysaving-em">
			<label>STD Chiller</label>
			<label>Low Temp Ch</label>
			<label>Ch Heat Rec</label>
			<label>Heat Pump</label>
			<label>HP Heat Rec</label>
			<label>Ch Energy Saving</label>
			<label>Unknown</label>
		</enumMap>

		<stateSensor ruleid="unit_type_Sensor">
			<type>state</type>
			<sensorId>UNIT_TYPE</sensorId>
			<value>
				<mapValue mapid="stdchiller_lowtempch_chheatrec_heatpump_hpheatrec_chenergysaving-vm">
					<formatNumber>
						<getOid>unit_type</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Unit Type</label>
			<enum>stdchiller_lowtempch_chheatrec_heatpump_hpheatrec_chenergysaving-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<numSensor ruleid="circulating_pump_config_Sensor">
			<type>num</type>
			<sensorId>CIRCULATING_PUMP_CONFIG</sensorId>
			<value>
				<getOid>circulating_pump_config</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Circulating Pump Config</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<numSensor ruleid="total_of_units_connected_in_lan_Sensor">
			<type>num</type>
			<sensorId>TOTAL_OF_UNITS_CONNECTED_IN_LAN</sensorId>
			<value>
				<getOid>total_of_units_connected_in_lan</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Total Of Units Connected In LAN</label>
			<sensorSet>Measurements</sensorSet>
		</numSensor>

		<valueMap ruleid="off_on_al_pump.down-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>*</valueIn><valueOut>4</valueOut>
		</valueMap>

		<enumMap ruleid="off_on_al_pump.down-em">
			<label>Off</label>
			<label>On</label>
			<label>AL</label>
			<label>Pump. Down</label>
			<label>Unknown</label>
		</enumMap>

		<stateSensor ruleid="compressor_1_status_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on_al_pump.down-vm">
					<formatNumber>
						<getOid>compressor_1_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1 Status</label>
			<enum>off_on_al_pump.down-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_status_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on_al_pump.down-vm">
					<formatNumber>
						<getOid>compressor_2_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2 Status</label>
			<enum>off_on_al_pump.down-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_step_status_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_STEP_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on_al_pump.down-vm">
					<formatNumber>
						<getOid>compressor_1_step_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1 Step Status</label>
			<enum>off_on_al_pump.down-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_step_status_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_STEP_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on_al_pump.down-vm">
					<formatNumber>
						<getOid>compressor_2_step_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2 Step Status</label>
			<enum>off_on_al_pump.down-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_1_status_Sensor">
			<type>state</type>
			<sensorId>PUMP_1_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on_al_pump.down-vm">
					<formatNumber>
						<getOid>pump_1_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Pump 1 Status</label>
			<enum>off_on_al_pump.down-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_2_status_Sensor">
			<type>state</type>
			<sensorId>PUMP_2_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on_al_pump.down-vm">
					<formatNumber>
						<getOid>pump_2_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Pump 2 Status</label>
			<enum>off_on_al_pump.down-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="fc_pump_status_Sensor">
			<type>state</type>
			<sensorId>FC_PUMP_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on_al_pump.down-vm">
					<formatNumber>
						<getOid>fc_pump_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>FC Pump Status</label>
			<enum>off_on_al_pump.down-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<valueMap ruleid="std_t.extcompens._optsetpoint_setbacksetpoint_remoteoffset-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>*</valueIn><valueOut>5</valueOut>
		</valueMap>

		<enumMap ruleid="std_t.extcompens._optsetpoint_setbacksetpoint_remoteoffset-em">
			<label>Std</label>
			<label>T.ext Compens.</label>
			<label>OPT Set Point</label>
			<label>Setback Set Point</label>
			<label>Remote Offset</label>
			<label>Unknown</label>
		</enumMap>

		<stateSensor ruleid="actual_set_point_mode_Sensor">
			<type>state</type>
			<sensorId>ACTUAL_SET_POINT_MODE</sensorId>
			<value>
				<mapValue mapid="std_t.extcompens._optsetpoint_setbacksetpoint_remoteoffset-vm">
					<formatNumber>
						<getOid>actual_set_point_mode</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Actual Set Point Mode</label>
			<enum>std_t.extcompens._optsetpoint_setbacksetpoint_remoteoffset-em</enum>
			<sensorSet>Integer</sensorSet>
		</stateSensor>

		<numSensor ruleid="last_defrost_length_Sensor">
			<type>temp</type>
			<sensorId>LAST_DEFROST_LENGTH</sensorId>
			<value>
				<getOid>last_defrost_length</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Last Defrost Length</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="restart_delay_Sensor">
			<type>temp</type>
			<sensorId>RESTART_DELAY</sensorId>
			<value>
				<getOid>restart_delay</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Restart Delay</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="regulation_start_transitory_Sensor">
			<type>temp</type>
			<sensorId>REGULATION_START_TRANSITORY</sensorId>
			<value>
				<getOid>regulation_start_transitory</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Regulation Start Transitory</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="low_pressure_delay_Sensor">
			<type>temp</type>
			<sensorId>LOW_PRESSURE_DELAY</sensorId>
			<value>
				<getOid>low_pressure_delay</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Low Pressure Delay</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="water_high_low_temperature_alarm_delay_Sensor">
			<type>timeinmin</type>
			<sensorId>WATER_HIGH_LOW_TEMPERATURE_ALARM_DELAY</sensorId>
			<value>
				<getOid>water_high_low_temperature_alarm_delay</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Water High/Low Temperature Alarm Delay</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="excusion_time_Sensor">
			<type>temp</type>
			<sensorId>EXCUSION_TIME</sensorId>
			<value>
				<getOid>excusion_time</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Excusion Time</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="stand_by_unit_switch_over_time_Sensor">
			<type>timeinhrs</type>
			<sensorId>STAND_BY_UNIT_SWITCH_OVER_TIME</sensorId>
			<value>
				<getOid>stand_by_unit_switch_over_time</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Stand-by Unit Switch-over Time</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="run_stand_by_pump_switch_over_time_Sensor">
			<type>timeinhrs</type>
			<sensorId>RUN_STAND_BY_PUMP_SWITCH_OVER_TIME</sensorId>
			<value>
				<getOid>run_stand_by_pump_switch_over_time</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Run-Stand-by Pump Switch-over Time</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="setback_mode_cyclical_start_Sensor">
			<type>timeinmin</type>
			<sensorId>SETBACK_MODE_CYCLICAL_START</sensorId>
			<value>
				<getOid>setback_mode_cyclical_start</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Setback Mode Cyclical Start</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="compressor_1_working_hours_threshold_Sensor">
			<type>timeinhrs</type>
			<sensorId>COMPRESSOR_1_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<getOid>compressor_1_working_hours_threshold</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Compressor 1 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="compressor_2_working_hours_threshold_Sensor">
			<type>timeinhrs</type>
			<sensorId>COMPRESSOR_2_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compressor_2_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Compressor 2 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="pump_1_working_hours_threshold_Sensor">
			<type>timeinhrs</type>
			<sensorId>PUMP_1_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>pump_1_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Pump 1 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="pump_2_working_hours_threshold_Sensor">
			<type>timeinhrs</type>
			<sensorId>PUMP_2_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>pump_2_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Pump 2 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="fc_pump_working_hours_threshold_Sensor">
			<type>timeinhrs</type>
			<sensorId>FC_PUMP_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fc_pump_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>FC Pump Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="compressor_1_current_absorbed_Sensor">
			<type>amperage</type>
			<sensorId>COMPRESSOR_1_CURRENT_ABSORBED</sensorId>
			<value>
				<getOid>compressor_1_current_absorbed</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Compressor 1 Current Absorbed</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="compressor_2_current_absorbed_Sensor">
			<type>amperage</type>
			<sensorId>COMPRESSOR_2_CURRENT_ABSORBED</sensorId>
			<value>
				<getOid>compressor_2_current_absorbed</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Compressor 2 Current Absorbed</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_exv_position_Sensor">
			<type>num</type>
			<sensorId>CIRCUIT_1_EXV_POSITION</sensorId>
			<value>
				<getOid>circuit_1_exv_position</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Circuit 1 EXV Position</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_exv_position_Sensor">
			<type>num</type>
			<sensorId>CIRCUIT_2_EXV_POSITION</sensorId>
			<value>
				<getOid>circuit_2_exv_position</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Circuit 2 EXV Position</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="head_pressure_set_point_Sensor">
			<type>amperage</type>
			<sensorId>HEAD_PRESSURE_SET_POINT</sensorId>
			<value>
				<getOid>head_pressure_set_point</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Head Pressure Set Point</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		-->

		<alarmFlags ruleid="wrong-password-alarm">
			<value><getOid>WRONG_PASSWORD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Wrong Password Alarm</activeText>
					<inactiveText>Wrong Password Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Wrong Password Alarm condition exists.</activeText>
					<inactiveText>A Wrong Password Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-inlet-high-temperature-alarm">
			<value><getOid>WATER_INLET_HIGH_TEMPERATURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Inlet High Temperature Alarm</activeText>
					<inactiveText>Water Inlet High Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Inlet High Temperature Alarm condition exists.</activeText>
					<inactiveText>A Water Inlet High Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-inlet-low-temperature-alarm">
			<value><getOid>WATER_INLET_LOW_TEMPERATURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Inlet Low Temperature Alarm</activeText>
					<inactiveText>Water Inlet Low Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Inlet Low Temperature Alarm condition exists.</activeText>
					<inactiveText>A Water Inlet Low Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="loss-of-water-flow-alarm">
			<value><getOid>LOSS_OF_WATER_FLOW_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Loss of Water Flow Alarm</activeText>
					<inactiveText>Loss of Water Flow Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Water Flow Alarm condition exists.</activeText>
					<inactiveText>A Loss of Water Flow Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-pressure-1-prealarm-(auto-reset)">
			<value><getOid>LOW_PRESSURE_1_PREALARM_(AUTO_RESET)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure 1 Prealarm (Auto Reset)</activeText>
					<inactiveText>Low Pressure 1 Prealarm (Auto Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure 1 Prealarm (Auto Reset) condition exists.</activeText>
					<inactiveText>A Low Pressure 1 Prealarm (Auto Reset) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-pressure-2-prealarm-(auto-reset)">
			<value><getOid>LOW_PRESSURE_2_PREALARM_(AUTO_RESET)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure 2 Prealarm (Auto Reset)</activeText>
					<inactiveText>Low Pressure 2 Prealarm (Auto Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure 2 Prealarm (Auto Reset) condition exists.</activeText>
					<inactiveText>A Low Pressure 2 Prealarm (Auto Reset) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-pressure-1-alarm">
			<value><getOid>LOW_PRESSURE_1_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure 1 Alarm</activeText>
					<inactiveText>Low Pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure 1 Alarm condition exists.</activeText>
					<inactiveText>A Low Pressure 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-pressure-2-alarm">
			<value><getOid>LOW_PRESSURE_2_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure 2 Alarm</activeText>
					<inactiveText>Low Pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure 2 Alarm condition exists.</activeText>
					<inactiveText>A Low Pressure 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high-pressure-1-alarm">
			<value><getOid>HIGH_PRESSURE_1_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Pressure 1 Alarm</activeText>
					<inactiveText>High Pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Pressure 1 Alarm condition exists.</activeText>
					<inactiveText>A High Pressure 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high-pressure-2-alarm">
			<value><getOid>HIGH_PRESSURE_2_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Pressure 2 Alarm</activeText>
					<inactiveText>High Pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Pressure 2 Alarm condition exists.</activeText>
					<inactiveText>A High Pressure 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-1-overload-alarm">
			<value><getOid>COMPRESSOR_1_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 Overload Alarm</activeText>
					<inactiveText>Compressor 1 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Overload Alarm condition exists.</activeText>
					<inactiveText>A Compressor 1 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2-overload-alarm">
			<value><getOid>COMPRESSOR_2_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 Overload Alarm</activeText>
					<inactiveText>Compressor 2 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Overload Alarm condition exists.</activeText>
					<inactiveText>A Compressor 2 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-1-integral-protection-alarm">
			<value><getOid>COMPRESSOR_1_INTEGRAL_PROTECTION_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 Integral Protection Alarm</activeText>
					<inactiveText>Compressor 1 Integral Protection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Integral Protection Alarm condition exists.</activeText>
					<inactiveText>A Compressor 1 Integral Protection Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2-integral-protection-alarm">
			<value><getOid>COMPRESSOR_2_INTEGRAL_PROTECTION_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 Integral Protection Alarm</activeText>
					<inactiveText>Compressor 2 Integral Protection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Integral Protection Alarm condition exists.</activeText>
					<inactiveText>A Compressor 2 Integral Protection Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="oil-differential-pressure-1-alarm">
			<value><getOid>OIL_DIFFERENTIAL_PRESSURE_1_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Oil Differential Pressure 1 Alarm</activeText>
					<inactiveText>Oil Differential Pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Oil Differential Pressure 1 Alarm condition exists.</activeText>
					<inactiveText>A Oil Differential Pressure 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="oil-differential-pressure-2-alarm">
			<value><getOid>OIL_DIFFERENTIAL_PRESSURE_2_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Oil Differential Pressure 2 Alarm</activeText>
					<inactiveText>Oil Differential Pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Oil Differential Pressure 2 Alarm condition exists.</activeText>
					<inactiveText>A Oil Differential Pressure 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze-1-prealarm-(auto-reset)">
			<value><getOid>ANTIFREEZE_1_PREALARM_(AUTO_RESET)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze 1 Prealarm (Auto Reset)</activeText>
					<inactiveText>Antifreeze 1 Prealarm (Auto Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze 1 Prealarm (Auto Reset) condition exists.</activeText>
					<inactiveText>A Antifreeze 1 Prealarm (Auto Reset) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze-2-prealarm-(auto-reset)">
			<value><getOid>ANTIFREEZE_2_PREALARM_(AUTO_RESET)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze 2 Prealarm (Auto Reset)</activeText>
					<inactiveText>Antifreeze 2 Prealarm (Auto Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze 2 Prealarm (Auto Reset) condition exists.</activeText>
					<inactiveText>A Antifreeze 2 Prealarm (Auto Reset) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze-1-alarm">
			<value><getOid>ANTIFREEZE_1_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze 1 Alarm</activeText>
					<inactiveText>Antifreeze 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze 1 Alarm condition exists.</activeText>
					<inactiveText>A Antifreeze 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze-2-alarm">
			<value><getOid>ANTIFREEZE_2_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze 2 Alarm</activeText>
					<inactiveText>Antifreeze 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze 2 Alarm condition exists.</activeText>
					<inactiveText>A Antifreeze 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<!--
		<alarmFlags ruleid="heat-recovery-limit-alarm">
			<value><getOid>HEAT_RECOVERY_LIMIT_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Heat Recovery Limit Alarm</activeText>
					<inactiveText>Heat Recovery Limit Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Heat Recovery Limit Alarm condition exists.</activeText>
					<inactiveText>A Heat Recovery Limit Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat-recovery-limit-prealarm-(auto-reset)">
			<value><getOid>HEAT_RECOVERY_LIMIT_PREALARM_(AUTO_RESET)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Heat Recovery Limit Prealarm (Auto Reset)</activeText>
					<inactiveText>Heat Recovery Limit Prealarm (Auto Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Heat Recovery Limit Prealarm (Auto Reset) condition exists.</activeText>
					<inactiveText>A Heat Recovery Limit Prealarm (Auto Reset) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		-->
		<alarmFlags ruleid="circulating-pump-1-overload-alarm">
			<value><getOid>CIRCULATING_PUMP_1_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circulating Pump 1 Overload Alarm</activeText>
					<inactiveText>Circulating Pump 1 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circulating Pump 1 Overload Alarm condition exists.</activeText>
					<inactiveText>A Circulating Pump 1 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating-pump-2-overload-alarm">
			<value><getOid>CIRCULATING_PUMP_2_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circulating Pump 2 Overload Alarm</activeText>
					<inactiveText>Circulating Pump 2 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circulating Pump 2 Overload Alarm condition exists.</activeText>
					<inactiveText>A Circulating Pump 2 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<!--
		<alarmFlags ruleid="freecooling-pump-overload-alarm">
			<value><getOid>FREECOOLING_PUMP_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Freecooling Pump Overload Alarm</activeText>
					<inactiveText>Freecooling Pump Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Freecooling Pump Overload Alarm condition exists.</activeText>
					<inactiveText>A Freecooling Pump Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		-->
		<alarmFlags ruleid="interrupted-lan-alarm">
			<value><getOid>INTERRUPTED_LAN_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Interrupted LAN Alarm</activeText>
					<inactiveText>Interrupted LAN Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Interrupted LAN Alarm condition exists.</activeText>
					<inactiveText>A Interrupted LAN Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-inlet-temp_-sensor-failure/disconnected">
			<value><getOid>WATER_INLET_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Inlet Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Water Inlet Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Inlet Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Water Inlet Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-outlet-temp_-sensor-failure/disconnected">
			<value><getOid>WATER_OUTLET_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Outlet Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Water Outlet Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Outlet Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Water Outlet Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-tank-temp_-sensor-failure/disconnected">
			<value><getOid>WATER_TANK_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Tank Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Water Tank Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Tank Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Water Tank Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<!--
		<alarmFlags ruleid="outdoor-air-temp_-sensor-failure/disconnected">
			<value><getOid>OUTDOOR_AIR_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Outdoor Air Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Outdoor Air Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Outdoor Air Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Outdoor Air Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		-->
		<alarmFlags ruleid="condensing-1-temp_-sensor-failure/disconnected">
			<value><getOid>CONDENSING_1_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condensing 1 Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Condensing 1 Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Condensing 1 Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Condensing 1 Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensing-2-temp_-sensor-failure/disconnected">
			<value><getOid>CONDENSING_2_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condensing 2 Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Condensing 2 Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Condensing 2 Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Condensing 2 Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporating-1-press_-sensor-failure/disconnected">
			<value><getOid>EVAPORATING_1_PRESS__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporating 1 Press. Sensor Failure/Disconnected</activeText>
					<inactiveText>Evaporating 1 Press. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporating 1 Press. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Evaporating 1 Press. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporating-2-press_-sensor-failure/disconnected">
			<value><getOid>EVAPORATING_2_PRESS__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporating 2 Press. Sensor Failure/Disconnected</activeText>
					<inactiveText>Evaporating 2 Press. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporating 2 Press. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Evaporating 2 Press. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="general-alarm-state">
			<value><getOid>GENERAL_ALARM_STATE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>General Alarm State</activeText>
					<inactiveText>General Alarm State Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A General Alarm State condition exists.</activeText>
					<inactiveText>A General Alarm State condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="2nd-level-alarm-state">
			<value><getOid>2ND_LEVEL_ALARM_STATE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>2nd Level Alarm State</activeText>
					<inactiveText>2nd Level Alarm State Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 2nd Level Alarm State condition exists.</activeText>
					<inactiveText>A 2nd Level Alarm State condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-1-pump-down-failed">
			<value><getOid>CIRCUIT_1_PUMP-DOWN_FAILED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 Pump-down Failed</activeText>
					<inactiveText>Circuit 1 Pump-down Failed Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 Pump-down Failed condition exists.</activeText>
					<inactiveText>A Circuit 1 Pump-down Failed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-2-pump-down-failed">
			<value><getOid>CIRCUIT_2_PUMP-DOWN_FAILED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 2 Pump-down Failed</activeText>
					<inactiveText>Circuit 2 Pump-down Failed Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 2 Pump-down Failed condition exists.</activeText>
					<inactiveText>A Circuit 2 Pump-down Failed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<!--
		<alarmFlags ruleid="fans-thermal-1-alarm">
			<value><getOid>FANS_THERMAL_1_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Fans Thermal 1 Alarm</activeText>
					<inactiveText>Fans Thermal 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fans Thermal 1 Alarm condition exists.</activeText>
					<inactiveText>A Fans Thermal 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fans-thermal-2-alarm">
			<value><getOid>FANS_THERMAL_2_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Fans Thermal 2 Alarm</activeText>
					<inactiveText>Fans Thermal 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fans Thermal 2 Alarm condition exists.</activeText>
					<inactiveText>A Fans Thermal 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="phase-sequence-alarm">
			<value><getOid>PHASE_SEQUENCE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Phase Sequence Alarm</activeText>
					<inactiveText>Phase Sequence Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Phase Sequence Alarm condition exists.</activeText>
					<inactiveText>A Phase Sequence Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion-valve-1-alarm">
			<value><getOid>EXPANSION_VALVE_1_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Expansion Valve 1 Alarm</activeText>
					<inactiveText>Expansion Valve 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Expansion Valve 1 Alarm condition exists.</activeText>
					<inactiveText>A Expansion Valve 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion-valve-2-alarm">
			<value><getOid>EXPANSION_VALVE_2_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Expansion Valve 2 Alarm</activeText>
					<inactiveText>Expansion Valve 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Expansion Valve 2 Alarm condition exists.</activeText>
					<inactiveText>A Expansion Valve 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="discharge-temp_-sensor-failure/disconnected-comp_1">
			<value><getOid>DISCHARGE_TEMP__SENSOR_FAILURE/DISCONNECTED_COMP_1</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Discharge Temp. Sensor Failure/Disconnected Comp.1</activeText>
					<inactiveText>Discharge Temp. Sensor Failure/Disconnected Comp.1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Discharge Temp. Sensor Failure/Disconnected Comp.1 condition exists.</activeText>
					<inactiveText>A Discharge Temp. Sensor Failure/Disconnected Comp.1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="discharge-temp_-sensor-failure/disconnected-comp_2">
			<value><getOid>DISCHARGE_TEMP__SENSOR_FAILURE/DISCONNECTED_COMP_2</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Discharge Temp. Sensor Failure/Disconnected Comp.2</activeText>
					<inactiveText>Discharge Temp. Sensor Failure/Disconnected Comp.2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Discharge Temp. Sensor Failure/Disconnected Comp.2 condition exists.</activeText>
					<inactiveText>A Discharge Temp. Sensor Failure/Disconnected Comp.2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		-->

		<alarmFlags ruleid="loss-of-water-flow-alarm---cond_-circ_-1">
			<value><getOid>LOSS_OF_WATER_FLOW_ALARM_-_COND__CIRC__1</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Loss of Water Flow Alarm - Cond. Circ. 1</activeText>
					<inactiveText>Loss of Water Flow Alarm - Cond. Circ. 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Water Flow Alarm - Cond. Circ. 1 condition exists.</activeText>
					<inactiveText>A Loss of Water Flow Alarm - Cond. Circ. 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="loss-of-water-flow-alarm---cond_-circ_-2">
			<value><getOid>LOSS_OF_WATER_FLOW_ALARM_-_COND__CIRC__2</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Loss of Water Flow Alarm - Cond. Circ. 2</activeText>
					<inactiveText>Loss of Water Flow Alarm - Cond. Circ. 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Water Flow Alarm - Cond. Circ. 2 condition exists.</activeText>
					<inactiveText>A Loss of Water Flow Alarm - Cond. Circ. 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cond_-c1-water-inlet-temp_-sensor-failure/disconnected">
			<value><getOid>COND__C1_WATER_INLET_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Cond. C1 Water Inlet Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Cond. C1 Water Inlet Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Cond. C1 Water Inlet Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Cond. C1 Water Inlet Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cond_-c2-water-inlet-temp_-sensor-failure/disconnected">
			<value><getOid>COND__C2_WATER_INLET_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Cond. C2 Water Inlet Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Cond. C2 Water Inlet Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Cond. C2 Water Inlet Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Cond. C2 Water Inlet Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cond_-c1-water-output-temp_-sensor-failure/disconnected">
			<value><getOid>COND__C1_WATER_OUTPUT_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Cond. C1 Water Output Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Cond. C1 Water Output Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Cond. C1 Water Output Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Cond. C1 Water Output Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cond_-c2-water-output-temp_-sensor-failure/disconnected">
			<value><getOid>COND__C2_WATER_OUTPUT_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Cond. C2 Water Output Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Cond. C2 Water Output Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Cond. C2 Water Output Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Cond. C2 Water Output Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cond_-circ_1-water-inlet-high-temperature-alarm">
			<value><getOid>COND__CIRC_1_WATER_INLET_HIGH_TEMPERATURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Cond. Circ.1 Water Inlet High Temperature Alarm</activeText>
					<inactiveText>Cond. Circ.1 Water Inlet High Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Cond. Circ.1 Water Inlet High Temperature Alarm condition exists.</activeText>
					<inactiveText>A Cond. Circ.1 Water Inlet High Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cond_-circ_2-water-inlet-high-temperature-alarm">
			<value><getOid>COND__CIRC_2_WATER_INLET_HIGH_TEMPERATURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Cond. Circ.2 Water Inlet High Temperature Alarm</activeText>
					<inactiveText>Cond. Circ.2 Water Inlet High Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Cond. Circ.2 Water Inlet High Temperature Alarm condition exists.</activeText>
					<inactiveText>A Cond. Circ.2 Water Inlet High Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cond_-circ_1-water-inlet-low-temperature-alarm">
			<value><getOid>COND__CIRC_1_WATER_INLET_LOW_TEMPERATURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Cond. Circ.1 Water Inlet Low Temperature Alarm</activeText>
					<inactiveText>Cond. Circ.1 Water Inlet Low Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Cond. Circ.1 Water Inlet Low Temperature Alarm condition exists.</activeText>
					<inactiveText>A Cond. Circ.1 Water Inlet Low Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cond_-circ_2-water-inlet-low-temperature-alarm">
			<value><getOid>COND__CIRC_2_WATER_INLET_LOW_TEMPERATURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Cond. Circ.2 Water Inlet Low Temperature Alarm</activeText>
					<inactiveText>Cond. Circ.2 Water Inlet Low Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Cond. Circ.2 Water Inlet Low Temperature Alarm condition exists.</activeText>
					<inactiveText>A Cond. Circ.2 Water Inlet Low Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="loss-of-water-flow-prealarm">
			<value><getOid>LOSS_OF_WATER_FLOW_PREALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Loss of Water Flow Prealarm</activeText>
					<inactiveText>Loss of Water Flow Prealarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Water Flow Prealarm condition exists.</activeText>
					<inactiveText>A Loss of Water Flow Prealarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="loss-of-water-flow-prealarm---cond_-circ_-1">
			<value><getOid>LOSS_OF_WATER_FLOW_PREALARM_-_COND__CIRC__1</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Loss of Water Flow Prealarm - Cond. Circ. 1</activeText>
					<inactiveText>Loss of Water Flow Prealarm - Cond. Circ. 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Water Flow Prealarm - Cond. Circ. 1 condition exists.</activeText>
					<inactiveText>A Loss of Water Flow Prealarm - Cond. Circ. 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="loss-of-water-flow-prealarm---cond_-circ_-2">
			<value><getOid>LOSS_OF_WATER_FLOW_PREALARM_-_COND__CIRC__2</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Loss of Water Flow Prealarm - Cond. Circ. 2</activeText>
					<inactiveText>Loss of Water Flow Prealarm - Cond. Circ. 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Water Flow Prealarm - Cond. Circ. 2 condition exists.</activeText>
					<inactiveText>A Loss of Water Flow Prealarm - Cond. Circ. 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="oil-differential-pressure-1-prealarm">
			<value><getOid>OIL_DIFFERENTIAL_PRESSURE_1_PREALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Oil Differential Pressure 1 Prealarm</activeText>
					<inactiveText>Oil Differential Pressure 1 Prealarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Oil Differential Pressure 1 Prealarm condition exists.</activeText>
					<inactiveText>A Oil Differential Pressure 1 Prealarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="oil-differential-pressure-2-prealarm">
			<value><getOid>OIL_DIFFERENTIAL_PRESSURE_2_PREALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Oil Differential Pressure 2 Prealarm</activeText>
					<inactiveText>Oil Differential Pressure 2 Prealarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Oil Differential Pressure 2 Prealarm condition exists.</activeText>
					<inactiveText>A Oil Differential Pressure 2 Prealarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="phase-sequence-prealarm">
			<value><getOid>PHASE_SEQUENCE_PREALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Phase Sequence Prealarm</activeText>
					<inactiveText>Phase Sequence Prealarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Phase Sequence Prealarm condition exists.</activeText>
					<inactiveText>A Phase Sequence Prealarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="phase-sequence-alarm">
			<value><getOid>PHASE_SEQUENCE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Phase Sequence Alarm</activeText>
					<inactiveText>Phase Sequence Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Phase Sequence Alarm condition exists.</activeText>
					<inactiveText>A Phase Sequence Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-1-minimum-running-time-not-observed">
			<value><getOid>COMPRESSOR_1_MINIMUM_RUNNING_TIME_NOT_OBSERVED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 Minimum Running Time Not Observed</activeText>
					<inactiveText>Compressor 1 Minimum Running Time Not Observed Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Minimum Running Time Not Observed condition exists.</activeText>
					<inactiveText>A Compressor 1 Minimum Running Time Not Observed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2-minimum-running-time-not-observed">
			<value><getOid>COMPRESSOR_2_MINIMUM_RUNNING_TIME_NOT_OBSERVED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 Minimum Running Time Not Observed</activeText>
					<inactiveText>Compressor 2 Minimum Running Time Not Observed Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Minimum Running Time Not Observed condition exists.</activeText>
					<inactiveText>A Compressor 2 Minimum Running Time Not Observed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-1-exv-driver-offline-or-tlan-failure">
			<value><getOid>CIRCUIT_1_EXV_DRIVER_OFFLINE_OR_TLAN_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 EXV Driver Offline or Tlan Failure</activeText>
					<inactiveText>Circuit 1 EXV Driver Offline or Tlan Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 EXV Driver Offline or Tlan Failure condition exists.</activeText>
					<inactiveText>A Circuit 1 EXV Driver Offline or Tlan Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-2-exv-driver-offline-or-tlan-failure">
			<value><getOid>CIRCUIT_2_EXV_DRIVER_OFFLINE_OR_TLAN_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 2 EXV Driver Offline or Tlan Failure</activeText>
					<inactiveText>Circuit 2 EXV Driver Offline or Tlan Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 2 EXV Driver Offline or Tlan Failure condition exists.</activeText>
					<inactiveText>A Circuit 2 EXV Driver Offline or Tlan Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-1-exv-driver-general-alarm">
			<value><getOid>CIRCUIT_1_EXV_DRIVER_GENERAL_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 EXV Driver General Alarm</activeText>
					<inactiveText>Circuit 1 EXV Driver General Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 EXV Driver General Alarm condition exists.</activeText>
					<inactiveText>A Circuit 1 EXV Driver General Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-2-exv-driver-general-alarm">
			<value><getOid>CIRCUIT_2_EXV_DRIVER_GENERAL_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 2 EXV Driver General Alarm</activeText>
					<inactiveText>Circuit 2 EXV Driver General Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 2 EXV Driver General Alarm condition exists.</activeText>
					<inactiveText>A Circuit 2 EXV Driver General Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="discharge-temp_-sensor-failure/disconnected-comp_-1">
			<value><getOid>DISCHARGE_TEMP__SENSOR_FAILURE/DISCONNECTED_COMP__1</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Discharge Temp. Sensor Failure/Disconnected Comp. 1</activeText>
					<inactiveText>Discharge Temp. Sensor Failure/Disconnected Comp. 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Discharge Temp. Sensor Failure/Disconnected Comp. 1 condition exists.</activeText>
					<inactiveText>A Discharge Temp. Sensor Failure/Disconnected Comp. 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="discharge-temp_-sensor-failure/disconnected-comp_-2">
			<value><getOid>DISCHARGE_TEMP__SENSOR_FAILURE/DISCONNECTED_COMP__2</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Discharge Temp. Sensor Failure/Disconnected Comp. 2</activeText>
					<inactiveText>Discharge Temp. Sensor Failure/Disconnected Comp. 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Discharge Temp. Sensor Failure/Disconnected Comp. 2 condition exists.</activeText>
					<inactiveText>A Discharge Temp. Sensor Failure/Disconnected Comp. 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="liquid-refrigerant-temp_-sensor-failure/disconnected-comp_-1">
			<value><getOid>LIQUID_REFRIGERANT_TEMP__SENSOR_FAILURE/DISCONNECTED_COMP__1</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Liquid Refrigerant Temp. Sensor Failure/Disconnected Comp. 1</activeText>
					<inactiveText>Liquid Refrigerant Temp. Sensor Failure/Disconnected Comp. 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Liquid Refrigerant Temp. Sensor Failure/Disconnected Comp. 1 condition exists.</activeText>
					<inactiveText>A Liquid Refrigerant Temp. Sensor Failure/Disconnected Comp. 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="liquid-refrigerant-temp_-sensor-failure/disconnected-comp_-2">
			<value><getOid>LIQUID_REFRIGERANT_TEMP__SENSOR_FAILURE/DISCONNECTED_COMP__2</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Liquid Refrigerant Temp. Sensor Failure/Disconnected Comp. 2</activeText>
					<inactiveText>Liquid Refrigerant Temp. Sensor Failure/Disconnected Comp. 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Liquid Refrigerant Temp. Sensor Failure/Disconnected Comp. 2 condition exists.</activeText>
					<inactiveText>A Liquid Refrigerant Temp. Sensor Failure/Disconnected Comp. 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="power-supply-failure-(line-1-and-line-2)">
			<value><getOid>POWER_SUPPLY_FAILURE_(LINE_1_AND_LINE_2)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Power Supply Failure (Line 1 and Line 2)</activeText>
					<inactiveText>Power Supply Failure (Line 1 and Line 2) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Power Supply Failure (Line 1 and Line 2) condition exists.</activeText>
					<inactiveText>A Power Supply Failure (Line 1 and Line 2) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="line-1-active">
			<value><getOid>LINE_1_ACTIVE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Line 1 Active</activeText>
					<inactiveText>Line 1 Active Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Line 1 Active condition exists.</activeText>
					<inactiveText>A Line 1 Active condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="line-2-active">
			<value><getOid>LINE_2_ACTIVE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Line 2 Active</activeText>
					<inactiveText>Line 2 Active Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Line 2 Active condition exists.</activeText>
					<inactiveText>A Line 2 Active condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high-condensing-temperature-1">
			<value><getOid>HIGH_CONDENSING_TEMPERATURE_1</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Condensing Temperature 1</activeText>
					<inactiveText>High Condensing Temperature 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Condensing Temperature 1 condition exists.</activeText>
					<inactiveText>A High Condensing Temperature 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high-condensing-temperature-2">
			<value><getOid>HIGH_CONDENSING_TEMPERATURE_2</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Condensing Temperature 2</activeText>
					<inactiveText>High Condensing Temperature 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Condensing Temperature 2 condition exists.</activeText>
					<inactiveText>A High Condensing Temperature 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-power-request">
			<value><getOid>LOW_POWER_REQUEST</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Power Request</activeText>
					<inactiveText>Low Power Request Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Power Request condition exists.</activeText>
					<inactiveText>A Low Power Request condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="board-2-disconnected">
			<value><getOid>BOARD_2_DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Board 2 Disconnected</activeText>
					<inactiveText>Board 2 Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Board 2 Disconnected condition exists.</activeText>
					<inactiveText>A Board 2 Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<stateSensor ruleid="water-pump-2-present">
			<type>state</type>
			<sensorId>WATER_PUMP_2_PRESENT</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>WATER_PUMP_2_PRESENT</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Presence of 2nd Water Pump</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<enumMap ruleid="trueFalse-em">
			<label>False</label>
			<label>True</label>
		</enumMap>

	</device>

	<protocol>
		<modbus>
			<value_ref_id valid="system_on">
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_25_percent_step">
				<function>1</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_50_percent_step">
				<function>1</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_75_percent_step">
				<function>1</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_100_percent_step">
				<function>1</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_25_percent_step">
				<function>1</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_50_percent_step">
				<function>1</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_75_percent_step">
				<function>1</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_100_percent_step">
				<function>1</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="liquid_solenoid_valve_circuit_1">
				<function>1</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="liquid_solenoid_valve_circuit_2">
				<function>1</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pump_1_on">
				<function>1</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pump_2_on">
				<function>1</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<!--
			<value_ref_id valid="freecooling_pump_on">
				<function>1</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			-->
			<value_ref_id valid="antifreeze_heaters">
				<function>1</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<!--
			<value_ref_id valid="100_percent_heat_recovery">
				<function>1</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="regulated_condensing_fans">
				<function>1</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="direct_condensing_fans">
				<function>1</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="regulated_condensing_fans_2">
				<function>1</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="direct_condensing_fans_2">
				<function>1</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_defrost">
				<function>1</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_defrost">
				<function>1</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			-->
			<value_ref_id valid="low_power_consumption_mode">
				<function>1</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="winter_mode">
				<function>1</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<!--
			<value_ref_id valid="wrong_password_alarm">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_high_temperature_alarm">
				<function>1</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_low_temperature_alarm">
				<function>1</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="loss_of_water_flow_alarm">
				<function>1</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_1_prealarm">
				<function>1</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_2_prealarm">
				<function>1</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_1_alarm">
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_2_alarm">
				<function>1</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_pressure_1_alarm">
				<function>1</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_pressure_2_alarm">
				<function>1</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_overload_alarm">
				<function>1</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_overload_alarm">
				<function>1</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_integral_protection_alarm">
				<function>1</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_integral_protection_alarm">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="oil_differential_pressure_1_alarm">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="oil_differential_pressure_2_alarm">
				<function>1</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_1_prealarm">
				<function>1</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_2_prealarm">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_1_alarm">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_2_alarm">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_limit_alarm">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_limit_prealarm">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_1_overload_alarm">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_2_overload_alarm">
				<function>1</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="freecooling_pump_overload_alarm">
				<function>1</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="interrupted_lan_alarm">
				<function>1</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_temperature_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_outlet_temperature_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_tank_temperature_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="outdoor_air_temperature_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_1_temperature_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_2_temperature_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="evaporating_1_pressure_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="evaporating_2_pressure_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			-->
			<value_ref_id valid="summer_winter_mode_remote_control">
				<function>1</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_remote_switch_on_off_control">
				<function>1</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="buzzer_and_alarm_remote_reset_control">
				<function>1</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="set_back_mode">
				<function>1</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="usage_of_temperature_values">
				<function>1</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="number_of_standby_units">
				<function>1</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_tank_range">
				<function>1</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pump_1_2_switch_over_remote_control">
				<function>1</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<!--
			<value_ref_id valid="general_alarm_state">
				<function>1</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="2nd_level_alarm_state">
				<function>1</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_pump_down_failed">
				<function>1</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_pump_down_failed">
				<function>1</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_condensing_temperature_1">
				<function>1</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_condensing_temperature_2">
				<function>1</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="defrost_limits_non_performing">
				<function>1</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			-->
			<value_ref_id valid="compressor_1_hour_counter_status">
				<function>1</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_hour_counter_status">
				<function>1</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_1_hour_counter_status">
				<function>1</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_2_hour_counter_status">
				<function>1</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<!--
			<value_ref_id valid="freecooling_pump_hour_counter_status">
				<function>1</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_power_request">
				<function>1</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_not_running">
				<function>1</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_not_running">
				<function>1</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_force_off">
				<function>1</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_force_off">
				<function>1</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="fans_thermal_1_alarm">
				<function>1</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="fans_thermal_2_alarm">
				<function>1</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			-->
			<value_ref_id valid="board_2_disconnected">
				<function>1</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<!--
			<value_ref_id valid="fase_sequence_alarm">
				<function>1</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_1_alarm">
				<function>1</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_2_alarm">
				<function>1</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			-->
			<value_ref_id valid="reset_ig_socomec">
				<function>1</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<!--
			<value_ref_id valid="line_1_active">
				<function>1</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="line_2_active">
				<function>1</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			-->
			<value_ref_id valid="unit_model_type">
				<function>1</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<!--
			<value_ref_id valid="fans_type">
				<function>1</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="discharge_temp_sensor_failure_disconnected_comp_1">
				<function>1</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="discharge_temp_sensor_failure_disconnected_comp_2">
				<function>1</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			-->

			<value_ref_id valid="WRONG_PASSWORD_ALARM">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_INLET_HIGH_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_INLET_LOW_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOSS_OF_WATER_FLOW_ALARM">
				<function>1</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_1_PREALARM_(AUTO_RESET)">
				<function>1</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_2_PREALARM_(AUTO_RESET)">
				<function>1</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_1_ALARM">
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_2_ALARM">
				<function>1</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_PRESSURE_1_ALARM">
				<function>1</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_PRESSURE_2_ALARM">
				<function>1</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_INTEGRAL_PROTECTION_ALARM">
				<function>1</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_INTEGRAL_PROTECTION_ALARM">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="OIL_DIFFERENTIAL_PRESSURE_1_ALARM">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="OIL_DIFFERENTIAL_PRESSURE_2_ALARM">
				<function>1</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_1_PREALARM_(AUTO_RESET)">
				<function>1</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_2_PREALARM_(AUTO_RESET)">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_1_ALARM">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_2_ALARM">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HEAT_RECOVERY_LIMIT_ALARM">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HEAT_RECOVERY_LIMIT_PREALARM_(AUTO_RESET)">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCULATING_PUMP_1_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCULATING_PUMP_2_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FREECOOLING_PUMP_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="INTERRUPTED_LAN_ALARM">
				<function>1</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_INLET_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_OUTLET_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_TANK_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="OUTDOOR_AIR_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_1_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_2_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATING_1_PRESS__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATING_2_PRESS__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="GENERAL_ALARM_STATE">
				<function>1</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="2ND_LEVEL_ALARM_STATE">
				<function>1</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_PUMP-DOWN_FAILED">
				<function>1</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_2_PUMP-DOWN_FAILED">
				<function>1</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<!--
			<value_ref_id valid="FANS_THERMAL_1_ALARM">
				<function>1</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FANS_THERMAL_2_ALARM">
				<function>1</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PHASE_SEQUENCE_ALARM">
				<function>1</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EXPANSION_VALVE_1_ALARM">
				<function>1</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EXPANSION_VALVE_2_ALARM">
				<function>1</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DISCHARGE_TEMP__SENSOR_FAILURE/DISCONNECTED_COMP_1">
				<function>1</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DISCHARGE_TEMP__SENSOR_FAILURE/DISCONNECTED_COMP_2">
				<function>1</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			-->

			<value_ref_id valid="LOSS_OF_WATER_FLOW_ALARM_-_COND__CIRC__1">
				<function>1</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOSS_OF_WATER_FLOW_ALARM_-_COND__CIRC__2">
				<function>1</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COND__C1_WATER_INLET_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COND__C2_WATER_INLET_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COND__C1_WATER_OUTPUT_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COND__C2_WATER_OUTPUT_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COND__CIRC_1_WATER_INLET_HIGH_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>92</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COND__CIRC_2_WATER_INLET_HIGH_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COND__CIRC_1_WATER_INLET_LOW_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COND__CIRC_2_WATER_INLET_LOW_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOSS_OF_WATER_FLOW_PREALARM">
				<function>1</function>
				<start_addr>96</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOSS_OF_WATER_FLOW_PREALARM_-_COND__CIRC__1">
				<function>1</function>
				<start_addr>97</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOSS_OF_WATER_FLOW_PREALARM_-_COND__CIRC__2">
				<function>1</function>
				<start_addr>98</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="OIL_DIFFERENTIAL_PRESSURE_1_PREALARM">
				<function>1</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="OIL_DIFFERENTIAL_PRESSURE_2_PREALARM">
				<function>1</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PHASE_SEQUENCE_PREALARM">
				<function>1</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PHASE_SEQUENCE_ALARM">
				<function>1</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_MINIMUM_RUNNING_TIME_NOT_OBSERVED">
				<function>1</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_MINIMUM_RUNNING_TIME_NOT_OBSERVED">
				<function>1</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_EXV_DRIVER_OFFLINE_OR_TLAN_FAILURE">
				<function>1</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_2_EXV_DRIVER_OFFLINE_OR_TLAN_FAILURE">
				<function>1</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_EXV_DRIVER_GENERAL_ALARM">
				<function>1</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_2_EXV_DRIVER_GENERAL_ALARM">
				<function>1</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DISCHARGE_TEMP__SENSOR_FAILURE/DISCONNECTED_COMP__1">
				<function>1</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DISCHARGE_TEMP__SENSOR_FAILURE/DISCONNECTED_COMP__2">
				<function>1</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_REFRIGERANT_TEMP__SENSOR_FAILURE/DISCONNECTED_COMP__1">
				<function>1</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_REFRIGERANT_TEMP__SENSOR_FAILURE/DISCONNECTED_COMP__2">
				<function>1</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="POWER_SUPPLY_FAILURE_(LINE_1_AND_LINE_2)">
				<function>1</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<!-- holding registers -->
			<value_ref_id valid="water_outlet_temperature">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_outlet_temperature_regulator">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_temperature">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_tank_temperature">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
<!--			<value_ref_id valid="outdoor_air_temperature">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
-->			<value_ref_id valid="circuit_1_condensing_temperature">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_condensing_temperature">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_evaporating_temperature">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_evaporating_temperature">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_condensing_pressure">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_condensing_pressure">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_evaporating_pressure">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_evaporating_pressure">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="discharge_temperature_compressor_1">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="discharge_temperature_compressor_2">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_module_ramp_circuit_1">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_module_ramp_circuit_2">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temperature_actual_set_point">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temperature_maximum_hysteresi">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="offset_supervisor">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temperature_summer_std_set_point">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temperature_summer_opt_set_point">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temperature_summer_set_back_mode_set_point">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temperature_winter_set_point">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temperature_winter_set_back_mode_set_point">
				<function>3</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="cw_inlet_high_temperature_summer_alarm_threshold">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="cw_inlet_low_temperature_summer_alarm_threshold">
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="cw_inlet_high_temperature_alarm_winter_threshold">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="cw_inlet_low_temperature_alarm_winter_threshold">
				<function>3</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
<!--			<value_ref_id valid="summer_temperature_ext_compens:_p1_temperature_ext_set_point">
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_temperature_ext_compens:_p2_temperature_wout_set_point">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_temperature_ext_compens:_p2_temperature_ext_set_point">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="winter_temperature_ext_compens:_p1_temperature_ext_set_point">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="winter_temperature_ext_compens:_p2_temperature_wout_set_point">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="winter_temperature_ext_compens:_p2_temperature_ext_set_point">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="free_cooling_activation_set_point">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
-->			<value_ref_id valid="CONDENSATOR_CIRC__1_WATER_OUTLET_TEMPERATURE">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSATOR_CIRC__2_WATER_OUTLET_TEMPERATURE">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSATOR_CIRC__1_WATER_INLET_TEMPERATURE">
				<function>3</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSATOR_CIRC__2_WATER_INLET_TEMPERATURE">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_superheating">
				<function>3</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_superheating">
				<function>3</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_suction_pressure">
				<function>3</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_suction_pressure">
				<function>3</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_suction_temperature">
				<function>3</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_suction_temperature">
				<function>3</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_liquid_temperature">
				<function>3</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_liquid_temperature">
				<function>3</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
<!--			<value_ref_id valid="pump_inverter_request">
				<function>3</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_percent_working">
				<function>3</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
-->			<value_ref_id valid="exv_pid_superheat_setpoint">
				<function>3</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_pid_superheat_proportional_gain">
				<function>3</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_pid_superheat_derivative_time">
				<function>3</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_pid_superheat_dead_zone">
				<function>3</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_low_superheat_threshold">
				<function>3</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_constant_time_low_superheat">
				<function>3</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_mop_threshold">
				<function>3</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_lop_threshold">
				<function>3</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_constant_time_threshold_1">
				<function>3</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_constant_time_threshold_2">
				<function>3</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_temperature_cond_on">
				<function>3</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_temperature_cond_off">
				<function>3</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_temperature_cond_begin">
				<function>3</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_temperature_cond_end">
				<function>3</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<value_ref_id valid="LINE_1_ACTIVE">
				<function>1</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LINE_2_ACTIVE">
				<function>1</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_CONDENSING_TEMPERATURE_1">
				<function>1</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_CONDENSING_TEMPERATURE_2">
				<function>1</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_POWER_REQUEST">
				<function>1</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="BOARD_2_DISCONNECTED">
				<function>1</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_PUMP_2_PRESENT">
				<function>1</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<!--
			<value_ref_id valid="fan_speed_temperature_cond_begin_2">
				<function>3</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_temperature_cond_end_2">
				<function>3</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_hour_counter">
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_hour_counter">
				<function>3</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_1_hour_counter">
				<function>3</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_2_hour_counter">
				<function>3</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="free_cooling_pump_hour_counter">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_starting_counter">
				<function>3</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_starting_counter_2">
				<function>3</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_starting_counter">
				<function>3</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_starting_counter_2">
				<function>3</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_defrost_counter">
				<function>3</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_defrost_counter_2">
				<function>3</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_defrost_counter">
				<function>3</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_defrost_counter_2">
				<function>3</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="both_circuit_defrost_counter">
				<function>3</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="both_circuit_defrost_counter_2">
				<function>3</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="non_performing_defrost_counter">
				<function>3</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="non_performing_defrost_counter_2">
				<function>3</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="unit_type">
				<function>3</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_config">
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="total_of_units_connected_in_lan">
				<function>3</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_status">
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_status">
				<function>3</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_step_status">
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_step_status">
				<function>3</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_1_status">
				<function>3</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_2_status">
				<function>3</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fc_pump_status">
				<function>3</function>
				<start_addr>155</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="actual_set_point_mode">
				<function>3</function>
				<start_addr>156</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="last_defrost_length">
				<function>3</function>
				<start_addr>159</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="restart_delay">
				<function>3</function>
				<start_addr>160</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="regulation_start_transitory">
				<function>3</function>
				<start_addr>161</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_delay">
				<function>3</function>
				<start_addr>162</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_high_low_temperature_alarm_delay">
				<function>3</function>
				<start_addr>163</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="excusion_time">
				<function>3</function>
				<start_addr>164</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="stand_by_unit_switch_over_time">
				<function>3</function>
				<start_addr>165</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="run_stand_by_pump_switch_over_time">
				<function>3</function>
				<start_addr>166</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="setback_mode_cyclical_start">
				<function>3</function>
				<start_addr>167</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_working_hours_threshold">
				<function>3</function>
				<start_addr>168</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_working_hours_threshold">
				<function>3</function>
				<start_addr>169</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_1_working_hours_threshold">
				<function>3</function>
				<start_addr>170</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_2_working_hours_threshold">
				<function>3</function>
				<start_addr>171</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fc_pump_working_hours_threshold">
				<function>3</function>
				<start_addr>172</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_current_absorbed">
				<function>3</function>
				<start_addr>175</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_current_absorbed">
				<function>3</function>
				<start_addr>176</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_exv_position">
				<function>3</function>
				<start_addr>207</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_exv_position">
				<function>3</function>
				<start_addr>208</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="head_pressure_set_point">
				<function>3</function>
				<start_addr>217</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			-->


			<packet>
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>61</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>65</start_addr>
				<quantity>8</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>79</start_addr>
				<quantity>20</quantity>
			</packet>

			<packet>
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>4</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>24</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>4</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>60</start_addr>
				<quantity>8</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>70</start_addr>
				<quantity>10</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>81</start_addr>
				<quantity>4</quantity>
			</packet>
			

			<!--
			<packet>
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>80</quantity>
			</packet>
			-->

		</modbus>
	</protocol>
</APC_DDF>
