<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="uniflair_dsaf_trim_chiller"
	ddfname="Uniflair DSAF Trim Chiller"
	ddfversion="2"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="uniflair_dsaf_trim_chiller">
		<oidMustExist ruleid="uniflair_dsaf_trimChiller_exists" oid=".1.3.6.1.4.1.318.1.1.27" istree="yes" />
		<oidMustMatch ruleid="uniflair_dsaf" oid=".1.3.6.1.2.1.1.2.0">
			<valueList>
				<value>.1.3.6.1.4.1.318.1.3.14.22</value>
			</valueList>
		</oidMustMatch>
		
        <suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
        <suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
        <suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>

		<setProductData ruleid="vendordata" field="vendor">Uniflair</setProductData>
		<setProductData ruleid="modeldata" field="model">DSAF Trim Chiller</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>

		<numSensor ruleid="dx_u1_evaporator_water_inlet_temperature_sensor">
            <type>temp</type>
            <sensorID>DX_U1_EVAPORATOR_WATER_INLET_TEMPERATURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.1</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX U1 Evaporator Water Inlet Temperature Sensor</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u2_evaporator_water_outlet_temperature_sensor">
            <type>temp</type>
            <sensorID>DX_U2_EVAPORATOR_WATER_OUTLET_TEMPERATURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.2</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX U2 Evaporator Water Outlet Temperature Sensor</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u3_condenser_water_inlet_temperature_sensor">
            <type>temp</type>
            <sensorID>DX_U3_CONDENSER_WATER_INLET_TEMPERATURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.3</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX U3 Condenser Water Inlet Temperature Sensor</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u4_unit_water_inlet_temperature_sensor">
            <type>temp</type>
            <sensorID>DX_U4_UNIT_WATER_INLET_TEMPERATURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.4</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX U4 Unit Water Inlet Temperature Sensor</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u5_unit_water_outlet_temperature_sensor">
            <type>temp</type>
            <sensorID>DX_U5_UNIT_WATER_OUTLET_TEMPERATURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.5</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX U5 Unit Water Outlet Temperature Sensor</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u6_unit_water_inlet_pressure_sensor">
            <type>pressure</type>
            <sensorID>DX_U6_UNIT_WATER_INLET_PRESSURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.6</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX U6 Unit Water Inlet Pressure Sensor</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u7_unit_water_outlet_pressure_sensor">
            <type>pressure</type>
            <sensorID>DX_U7_UNIT_WATER_OUTLET_PRESSURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.7</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX U7 Unit Water Outlet Pressure Sensor</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u8_condenser_water_outlet_temperature_sensor">
            <type>temp</type>
            <sensorID>DX_U8_CONDENSER_WATER_OUTLET_TEMPERATURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.8</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX U8 Condenser Water Outlet Temperature Sensor</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_u1_external_air_relative_humidity_sensor">
            <type>pctofcapacity</type>
            <sensorID>DC_U1_EXTERNAL_AIR_RELATIVE_HUMIDITY_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.9</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>DC U1 External Air Relative Humidity Sensor</Label>
            <sensorSet>Humidity</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_u2_external_air_temperature_sensor">
            <type>temp</type>
            <sensorID>DC_U2_EXTERNAL_AIR_TEMPERATURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.10</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DC U2 External Air Temperature Sensor</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_u3_user_input">
            <type>pctofcapacity</type>
            <sensorID>DC_U3_USER_INPUT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.11</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>DC U3 User Input</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_u4_drycooler_water_intlet_temperature_sensor">
            <type>temp</type>
            <sensorID>DC_U4_DRYCOOLER_WATER_INTLET_TEMPERATURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.12</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DC U4 Drycooler Water Intlet Temperature Sensor</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_u5_drycooler_water_outlet_temperature_sensor">
            <type>temp</type>
            <sensorID>DC_U5_DRYCOOLER_WATER_OUTLET_TEMPERATURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.13</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DC U5 Drycooler Water Outlet Temperature Sensor</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_pcoe_u6_adiabatic_drain_water_level_1">
            <type>num</type>
            <sensorID>DC_PCOE_U6_ADIABATIC_DRAIN_WATER_LEVEL_1</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.14</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>DC pCOe U6 Adiabatic Drain Water Level 1 (mm)</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_pcoe_u7_adiabatic_drain_water_level_2">
            <type>num</type>
            <sensorID>DC_PCOE_U7_ADIABATIC_DRAIN_WATER_LEVEL_2</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.15</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>DC pCOe U7 Adiabatic Drain Water Level 2 (mm)</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_pcoe_u8_adiabatic_wind_sensor">
            <type>num</type>
            <sensorID>DC_PCOE_U8_ADIABATIC_WIND_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.16</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>DC pCOe U8 Adiabatic Wind Sensor (m/s)</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_pcoe_u10_adiabatic_water_flow_meter">
            <type>num</type>
            <sensorID>DC_PCOE_U10_ADIABATIC_WATER_FLOW_METER</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.17</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>DC pCOe U10 Adiabatic Water Flow Meter (l/h)</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="evd1_s1_evaporating_pressure_sensor">
            <type>pressure</type>
            <sensorID>EVD1_S1_EVAPORATING_PRESSURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.18</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EVD1 S1 Evaporating Pressure Sensor</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="evd1_s2_evaporating_temperature_sensor">
            <type>temp</type>
            <sensorID>EVD1_S2_EVAPORATING_TEMPERATURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.19</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EVD1 S2 Evaporating Temperature Sensor</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="evd1_s3_condensing_pressure_sensor">
            <type>pressure</type>
            <sensorID>EVD1_S3_CONDENSING_PRESSURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.20</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EVD1 S3 Condensing Pressure Sensor</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="evd1_s4_refrigerant_liquid_temperature">
            <type>temp</type>
            <sensorID>EVD1_S4_REFRIGERANT_LIQUID_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.21</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EVD1 S4 Refrigerant Liquid Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="evd2_s1_evaporating_pressure_sensor">
            <type>pressure</type>
            <sensorID>EVD2_S1_EVAPORATING_PRESSURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.22</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EVD2 S1 Evaporating Pressure Sensor</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="evd2_s2_evaporating_temperature_sensor">
            <type>temp</type>
            <sensorID>EVD2_S2_EVAPORATING_TEMPERATURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.23</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EVD2 S2 Evaporating Temperature Sensor</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="evd2_s3_condensing_pressure_sensor">
            <type>pressure</type>
            <sensorID>EVD2_S3_CONDENSING_PRESSURE_SENSOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.24</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EVD2 S3 Condensing Pressure Sensor</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="evd2_s4_refrigerant_liquid_temperature">
            <type>temp</type>
            <sensorID>EVD2_S4_REFRIGERANT_LIQUID_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.25</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EVD2 S4 Refrigerant Liquid Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_board_y1">
            <type>pctofcapacity</type>
            <sensorID>DX_BOARD_Y1</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.26</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>DX Board Y1</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="hot_gas_bypass_opening_percentage">
            <type>pctofcapacity</type>
            <sensorID>HOT_GAS_BYPASS_OPENING_PERCENTAGE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.27</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Hot Gas Bypass Opening Percentage</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="wind_speed">
            <type>num</type>
            <sensorID>WIND_SPEED</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.28</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Wind Speed (Mph)</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="water_drain_level_1">
            <type>mm</type>
            <sensorID>WATER_DRAIN_LEVEL_1</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.29</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Water Drain Level 1</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="water_drain_level_2">
            <type>mm</type>
            <sensorID>WATER_DRAIN_LEVEL_2</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.30</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Water Drain Level 2</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_pid_condensing_calculated_prop_gain">
            <type>num</type>
            <sensorID>FAN_SPEED_SETTING_PID_CONDENSING_CALCULATED_PROP_GAIN</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.31</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Fan Speed Setting PID Condensing Calculated Prop Gain</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_firmware_version">
            <type>num</type>
            <sensorID>EXV2_FIRMWARE_VERSION</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.33</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>EXV2 Firmware Version</Label>
            <sensorSet>Firmware</sensorSet>
        </numSensor>
        <numSensor ruleid="compressor_1_status_int">
            <type></type>
            <sensorID>COMPRESSOR_1_STATUS_INT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.34</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Compressor 1 Status</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="compressor_2_status_int">
            <type></type>
            <sensorID>COMPRESSOR_2_STATUS_INT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.35</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Compressor 2 Status</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="compressor_3_status_int">
            <type></type>
            <sensorID>COMPRESSOR_3_STATUS_INT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.36</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Compressor 3 Status</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="compressor_4_status_int">
            <type></type>
            <sensorID>COMPRESSOR_4_STATUS_INT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.37</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Compressor 4 Status</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="compressor_5_status_int">
            <type></type>
            <sensorID>COMPRESSOR_5_STATUS_INT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.38</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Compressor 5 Status</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="compressor_6_status_int">
            <type></type>
            <sensorID>COMPRESSOR_6_STATUS_INT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.39</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Compressor 6 Status</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="actual_setpoint_mode">
            <type></type>
            <sensorID>ACTUAL_SETPOINT_MODE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.40</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Actual Setpoint Mode</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_primary_pump_1">
            <type></type>
            <sensorID>STATUS_PRIMARY_PUMP_1</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.41</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Status Primary Pump 1</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_primary_pump_2">
            <type></type>
            <sensorID>STATUS_PRIMARY_PUMP_2</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.42</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Status Primary Pump 2</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_primary_pump_3">
            <type></type>
            <sensorID>STATUS_PRIMARY_PUMP_3</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.43</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Status Primary Pump 3</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_secondary_pump_1">
            <type></type>
            <sensorID>STATUS_SECONDARY_PUMP_1</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.44</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Status Secondary Pump 1</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_secondary_pump_2">
            <type></type>
            <sensorID>STATUS_SECONDARY_PUMP_2</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.45</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Status Secondary Pump 2</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_secondary_pump_3">
            <type></type>
            <sensorID>STATUS_SECONDARY_PUMP_3</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.46</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Status Secondary Pump 3</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="low_power_function_range_maximum">
            <type>num</type>
            <sensorID>LOW_POWER_FUNCTION_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.47</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Low Power Function Range Maximum</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="low_power_control_mode_range_maximum">
            <type>num</type>
            <sensorID>LOW_POWER_CONTROL_MODE_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.48</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Low Power Control Mode Range Maximum</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="number_of_compressors">
            <type>num</type>
            <sensorID>NUMBER_OF_COMPRESSORS</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.49</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Number Of Compressors</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv_circuit_1_maximum_steps">
            <type>num</type>
            <sensorID>EXV_CIRCUIT_1_MAXIMUM_STEPS</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.50</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>EXV Circuit 1 Maximum Steps</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv_circuit_2_maximum_steps">
            <type>num</type>
            <sensorID>EXV_CIRCUIT_2_MAXIMUM_STEPS</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.51</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>EXV Circuit 2 Maximum Steps</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="model_range_minimum">
            <type>num</type>
            <sensorID>MODEL_RANGE_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.52</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Model Range Minimum</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="model_range_maximum">
            <type>num</type>
            <sensorID>MODEL_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.53</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Model Range Maximum</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="max_number_of_cold_water_pumps_running">
            <type>num</type>
            <sensorID>MAX_NUMBER_OF_COLD_WATER_PUMPS_RUNNING</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.54</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Max Number Of Cold Water Pumps Running</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_opening_steps">
            <type>num</type>
            <sensorID>EXV1_OPENING_STEPS</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.55</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>EXV1 Opening Steps</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_opening_steps">
            <type>num</type>
            <sensorID>EXV2_OPENING_STEPS</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.56</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>EXV2 Opening Steps</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_plan_address">
            <type>num</type>
            <sensorID>UNIT_PLAN_ADDRESS</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.57</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Unit Plan Address</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pumps_status">
            <type></type>
            <sensorID>PRIMARY_PUMPS_STATUS</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.58</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Primary Pumps Status</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="compressors_operation">
            <type></type>
            <sensorID>COMPRESSORS_OPERATION</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.59</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Compressors Operation</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_on_mode_status">
            <type></type>
            <sensorID>UNIT_ON_MODE_STATUS</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.60</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Unit On Mode Status</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_force_mode_status">
            <type></type>
            <sensorID>UNIT_FORCE_MODE_STATUS</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.61</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Unit Force Mode Status</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_ultracapacitor">
            <type></type>
            <sensorID>STATUS_ULTRACAPACITOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.62</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Status Ultracapacitor</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="uman_interface_pgd1_unit_mode_off">
            <type></type>
            <sensorID>UMAN_INTERFACE_PGD1_UNIT_MODE_OFF</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.63</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>UMAN Interface PGD1 Unit Mode Off</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="adiabatic_operation">
            <type></type>
            <sensorID>ADIABATIC_OPERATION</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.64</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Adiabatic Operation</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_alarms_active_code">
            <type></type>
            <sensorID>PRIMARY_PUMP_INVERTER_ALARMS_ACTIVE_CODE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.65</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Primary Pump Inverter Alarms Active Code</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_alarms_active_code">
            <type></type>
            <sensorID>SECONDARY_PUMP_INVERTER_ALARMS_ACTIVE_CODE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.66</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Secondary Pump Inverter Alarms Active Code</Label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="hot_gas_bypass_opening_steps">
            <type>num</type>
            <sensorID>HOT_GAS_BYPASS_OPENING_STEPS</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.67</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Hot Gas Bypass Opening Steps</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_unit_water_outlet_temperature">
            <type>temp</type>
            <sensorID>DX_UNIT_WATER_OUTLET_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.69</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX Unit Water Outlet Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="water_outlet_temperature_used_by_regulator">
            <type>temp</type>
            <sensorID>WATER_OUTLET_TEMPERATURE_USED_BY_REGULATOR</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.71</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Water Outlet Temperature Used By Regulator</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_unit_water_inlet_temperature">
            <type>temp</type>
            <sensorID>DX_UNIT_WATER_INLET_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.73</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX Unit Water Inlet Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="outdoor_air_relative_humidity">
            <type>pctofcapacity</type>
            <sensorID>OUTDOOR_AIR_RELATIVE_HUMIDITY</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.75</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Outdoor Air Relative Humidity</Label>
            <sensorSet>Humidity</sensorSet>
        </numSensor>
        <numSensor ruleid="outdoor_air_temperature_dry_bulb">
            <type>temp</type>
            <sensorID>OUTDOOR_AIR_TEMPERATURE_DRY_BULB</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.77</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Outdoor Air Temperature Dry Bulb</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_condensing_temperature">
            <type>temp</type>
            <sensorID>C1_CONDENSING_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.79</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C1 Condensing Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_condensing_temperature">
            <type>temp</type>
            <sensorID>C2_CONDENSING_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.81</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C2 Condensing Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_evaporating_temperature">
            <type>temp</type>
            <sensorID>C1_EVAPORATING_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.83</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C1 Evaporating Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_evaporating_temperature">
            <type>temp</type>
            <sensorID>C2_EVAPORATING_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.85</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C2 Evaporating Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_condensing_pressure">
            <type>pressure</type>
            <sensorID>C1_CONDENSING_PRESSURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.87</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C1 Condensing Pressure</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_condensing_pressure">
            <type>pressure</type>
            <sensorID>C2_CONDENSING_PRESSURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.89</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C2 Condensing Pressure</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_evaporating_pressure">
            <type>pressure</type>
            <sensorID>C1_EVAPORATING_PRESSURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.91</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C1 Evaporating Pressure</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_evaporating_pressure">
            <type>pressure</type>
            <sensorID>C2_EVAPORATING_PRESSURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.93</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C2 Evaporating Pressure</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="delivery_water_temperature_actual_setpoint">
            <type>temp</type>
            <sensorID>DELIVERY_WATER_TEMPERATURE_ACTUAL_SETPOINT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.95</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Delivery Water Temperature Actual Setpoint</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="delivery_water_temperature_maximum_hysteresis">
            <type>temp</type>
            <sensorID>DELIVERY_WATER_TEMPERATURE_MAXIMUM_HYSTERESIS</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.97</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Delivery Water Temperature Maximum Hysteresis</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_liquid_refrigerant_temperature">
            <type>temp</type>
            <sensorID>C1_LIQUID_REFRIGERANT_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.99</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C1 Liquid Refrigerant Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_liquid_refrigerant_temperature">
            <type>temp</type>
            <sensorID>C2_LIQUID_REFRIGERANT_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.101</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C2 Liquid Refrigerant Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_subcooling">
            <type>temp</type>
            <sensorID>C1_SUBCOOLING</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.103</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C1 Subcooling</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_subcooling">
            <type>temp</type>
            <sensorID>C2_SUBCOOLING</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.105</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C2 Subcooling</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_position_percentage">
            <type>pctofcapacity</type>
            <sensorID>EXV1_POSITION_PERCENTAGE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.107</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>EXV1 Position Percentage</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_position_percentage">
            <type>pctofcapacity</type>
            <sensorID>EXV2_POSITION_PERCENTAGE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.109</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>EXV2 Position Percentage</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_superheating">
            <type>temp</type>
            <sensorID>C1_SUPERHEATING</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.111</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C1 Superheating</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_superheating">
            <type>temp</type>
            <sensorID>C2_SUPERHEATING</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.113</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C2 Superheating</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_superheating_setpoint">
            <type>temp</type>
            <sensorID>C1_SUPERHEATING_SETPOINT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.115</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C1 Superheating Setpoint</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_superheating_setpoint">
            <type>temp</type>
            <sensorID>C2_SUPERHEATING_SETPOINT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.117</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>C2 Superheating Setpoint</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_unit_evaporator_water_inlet_temperature">
            <type>temp</type>
            <sensorID>DX_UNIT_EVAPORATOR_WATER_INLET_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.119</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX Unit Evaporator Water Inlet Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_unit_evaporator_water_outlet_temperature">
            <type>temp</type>
            <sensorID>DX_UNIT_EVAPORATOR_WATER_OUTLET_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.121</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX Unit Evaporator Water Outlet Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_unit_condenser_water_inlet_temperature">
            <type>temp</type>
            <sensorID>DX_UNIT_CONDENSER_WATER_INLET_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.123</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX Unit Condenser Water Inlet Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_unit_condenser_water_outlet_temperature">
            <type>temp</type>
            <sensorID>DX_UNIT_CONDENSER_WATER_OUTLET_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.125</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>DX Unit Condenser Water Outlet Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="regulation_ramp">
            <type>pctofcapacity</type>
            <sensorID>REGULATION_RAMP</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.127</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Regulation Ramp</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="free_cooling_regulation_ramp">
            <type>pctofcapacity</type>
            <sensorID>FREE_COOLING_REGULATION_RAMP</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.129</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Free Cooling Regulation Ramp</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="drycooler_water_inlet_temperature">
            <type>temp</type>
            <sensorID>DRYCOOLER_WATER_INLET_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.131</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Drycooler Water Inlet Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="drycooler_water_outlet_temperature">
            <type>temp</type>
            <sensorID>DRYCOOLER_WATER_OUTLET_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.133</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Drycooler Water Outlet Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="outdoor_air_wet_bulb_temperature">
            <type>temp</type>
            <sensorID>OUTDOOR_AIR_WET_BULB_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.135</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Outdoor Air Wet Bulb Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="omi_offset_signal">
            <type>pctofcapacity</type>
            <sensorID>OMI_OFFSET_SIGNAL</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.137</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>OMI Offset Signal</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="setpoint_remote_signal_from_unit_lan_1">
            <type>pctofcapacity</type>
            <sensorID>SETPOINT_REMOTE_SIGNAL_FROM_UNIT_LAN_1</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.139</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Setpoint Remote Signal From Unit Lan 1</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="omi_offset_temperature">
            <type>temp</type>
            <sensorID>OMI_OFFSET_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.141</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>OMI Offset Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="controller_board_internal_temperature">
            <type>temp</type>
            <sensorID>CONTROLLER_BOARD_INTERNAL_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.143</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Controller Board Internal Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="controller_board_power_supply">
            <type>voltage</type>
            <sensorID>CONTROLLER_BOARD_POWER_SUPPLY</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.145</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Controller Board Power Supply</Label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="controller_board_input_absorbed_current">
            <type>amperage</type>
            <sensorID>CONTROLLER_BOARD_INPUT_ABSORBED_CURRENT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.147</getOid></op>
                    <op>100</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Controller Board Input Absorbed Current</Label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="summer_external_temperature_compensation_p1_setpoint_range_minimum">
            <type>temp</type>
            <sensorID>SUMMER_EXTERNAL_TEMPERATURE_COMPENSATION_P1_SETPOINT_RANGE_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.149</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Summer External Temperature Compensation P1 Setpoint Range Minimum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="summer_external_temperature_compensation_p1_setpoint_range_maximum">
            <type>temp</type>
            <sensorID>SUMMER_EXTERNAL_TEMPERATURE_COMPENSATION_P1_SETPOINT_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.151</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Summer External Temperature Compensation P1 Setpoint Range Maximum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="refrigerant_discharge_pressure_sensor_adjustment_range_minimum">
            <type>pressure</type>
            <sensorID>REFRIGERANT_DISCHARGE_PRESSURE_SENSOR_ADJUSTMENT_RANGE_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.153</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Refrigerant Discharge Pressure Sensor Adjustment Range Minimum</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="refrigerant_discharge_pressure_sensor_adjustment_range_maximum">
            <type>pressure</type>
            <sensorID>REFRIGERANT_DISCHARGE_PRESSURE_SENSOR_ADJUSTMENT_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.155</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Refrigerant Discharge Pressure Sensor Adjustment Range Maximum</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="exv_suction_temp_sensors_adjustment_minimum">
            <type>temp</type>
            <sensorID>EXV_SUCTION_TEMP_SENSORS_ADJUSTMENT_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.157</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EXV Suction Temp Sensors Adjustment Minimum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv_suction_temp_sensors_adjustment_maximum">
            <type>temp</type>
            <sensorID>EXV_SUCTION_TEMP_SENSORS_ADJUSTMENT_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.159</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EXV Suction Temp Sensors Adjustment Maximum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="temperature_sensor_adjustment_range_minimum">
            <type>temp</type>
            <sensorID>TEMPERATURE_SENSOR_ADJUSTMENT_RANGE_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.161</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Temperature Sensor Adjustment Range Minimum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="temperature_sensor_adjustment_range_maximum">
            <type>temp</type>
            <sensorID>TEMPERATURE_SENSOR_ADJUSTMENT_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.163</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Temperature Sensor Adjustment Range Maximum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="suction_pressure_sensor_adjustment_minimum">
            <type>pressure</type>
            <sensorID>SUCTION_PRESSURE_SENSOR_ADJUSTMENT_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.165</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Suction Pressure Sensor Adjustment Minimum</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="suction_pressure_sensor_adjustment_maximum">
            <type>pressure</type>
            <sensorID>SUCTION_PRESSURE_SENSOR_ADJUSTMENT_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.167</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Suction Pressure Sensor Adjustment Maximum</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="cooling_minimum_setpoint_limit_range_minimum">
            <type>temp</type>
            <sensorID>COOLING_MINIMUM_SETPOINT_LIMIT_RANGE_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.169</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Cooling Minimum Setpoint Limit Range Minimum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="cooling_minimum_setpoint_limit_range_maximum">
            <type>temp</type>
            <sensorID>COOLING_MINIMUM_SETPOINT_LIMIT_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.171</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Cooling Minimum Setpoint Limit Range Maximum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="cooling_maximum_setpoint_limit_range_minimum">
            <type>temp</type>
            <sensorID>COOLING_MAXIMUM_SETPOINT_LIMIT_RANGE_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.173</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Cooling Maximum Setpoint Limit Range Minimum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="cooling_maximum_setpoint_limit_range_maximum">
            <type>temp</type>
            <sensorID>COOLING_MAXIMUM_SETPOINT_LIMIT_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.175</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Cooling Maximum Setpoint Limit Range Maximum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="water_input_ambient_delta_temp_freecooling_enable_range_minimum">
            <type>temp</type>
            <sensorID>WATER_INPUT_AMBIENT_DELTA_TEMP_FREECOOLING_ENABLE_RANGE_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.177</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Water Input Ambient Delta Temp Freecooling Enable Range Minimum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="water_input_ambient_delta_temp_freecooling_enable_range_maximum">
            <type>temp</type>
            <sensorID>WATER_INPUT_AMBIENT_DELTA_TEMP_FREECOOLING_ENABLE_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.179</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Water Input Ambient Delta Temp Freecooling Enable Range Maximum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="antifreeze_alarm_range_minimum">
            <type>temp</type>
            <sensorID>ANTIFREEZE_ALARM_RANGE_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.181</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Antifreeze Alarm Range Minimum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="antifreeze_alarm_range_maximum">
            <type>temp</type>
            <sensorID>ANTIFREEZE_ALARM_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.183</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Antifreeze Alarm Range Maximum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="electric_heaters_ext_temp_activation_range_minimum">
            <type>temp</type>
            <sensorID>ELECTRIC_HEATERS_EXT_TEMP_ACTIVATION_RANGE_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.185</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Electric Heaters Ext Temp Activation Range Minimum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="electric_heaters_ext_temp_activation_range_maximum">
            <type>temp</type>
            <sensorID>ELECTRIC_HEATERS_EXT_TEMP_ACTIVATION_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.187</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Electric Heaters Ext Temp Activation Range Maximum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="setpoint_remote_maximum_offset_range_maximum">
            <type>temp</type>
            <sensorID>SETPOINT_REMOTE_MAXIMUM_OFFSET_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.189</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Setpoint Remote Maximum Offset Range Maximum</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_condensing_temperature_for_regulation">
            <type>temp</type>
            <sensorID>FAN_SPEED_CONDENSING_TEMPERATURE_FOR_REGULATION</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.191</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Fan Speed Condensing Temperature For Regulation</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_pid_condensing_calculated_setpoint">
            <type>temp</type>
            <sensorID>FAN_SPEED_PID_CONDENSING_CALCULATED_SETPOINT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.193</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Fan Speed PID Condensing Calculated Setpoint</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_drycooler_water_temperature_used_for_regulation">
            <type>temp</type>
            <sensorID>FAN_SPEED_SETTING_DRYCOOLER_WATER_TEMPERATURE_USED_FOR_REGULATION</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.195</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Fan Speed Setting Drycooler Water Temperature Used For Regulation</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_pid_drycooler_water_temperature_calculated_setpoint">
            <type>temp</type>
            <sensorID>FAN_SPEED_SETTING_PID_DRYCOOLER_WATER_TEMPERATURE_CALCULATED_SETPOINT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.197</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Fan Speed Setting PID Drycooler Water Temperature Calculated Setpoint</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_pid_drycooler_water_temperature_calculated_prop_gain">
            <type>temp</type>
            <sensorID>FAN_SPEED_SETTING_PID_DRYCOOLER_WATER_TEMPERATURE_CALCULATED_PROP_GAIN</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.199</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Fan Speed Setting PID Drycooler Water Temperature Calculated Prop Gain</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_out_pid_drycooler">
            <type>pctofcapacity</type>
            <sensorID>FAN_SPEED_SETTING_OUT_PID_DRYCOOLER</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.201</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Fan Speed Setting Out PID Drycooler</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_minimum_frequency">
            <type>frequency</type>
            <sensorID>PRIMARY_PUMP_INVERTER_MINIMUM_FREQUENCY</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.203</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Primary Pump Inverter Minimum Frequency</Label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_maximum_frequency">
            <type>frequency</type>
            <sensorID>PRIMARY_PUMP_INVERTER_MAXIMUM_FREQUENCY</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.205</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Primary Pump Inverter Maximum Frequency</Label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_acceleration_time">
            <type>timeinsec</type>
            <sensorID>PRIMARY_PUMP_INVERTER_ACCELERATION_TIME</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.207</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Primary Pump Inverter Acceleration Time</Label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_deceleration_time">
            <type>timeinsec</type>
            <sensorID>PRIMARY_PUMP_INVERTER_DECELERATION_TIME</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.209</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Primary Pump Inverter Deceleration Time</Label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_evaporator_pressure">
            <type>pressure</type>
            <sensorID>EXV1_EVAPORATOR_PRESSURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.211</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EXV1 Evaporator Pressure</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_evaporator_temperature">
            <type>temp</type>
            <sensorID>EXV1_EVAPORATOR_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.213</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EXV1 Evaporator Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_suction_temperature">
            <type>temp</type>
            <sensorID>EXV1_SUCTION_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.215</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EXV1 Suction Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_superheat">
            <type>temp</type>
            <sensorID>EXV1_SUPERHEAT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.217</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EXV1 Superheat</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_superheat_active_setpoint">
            <type>temp</type>
            <sensorID>EXV1_SUPERHEAT_ACTIVE_SETPOINT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.219</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EXV1 Superheat Active Setpoint</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_evaporator_pressure">
            <type>pressure</type>
            <sensorID>EXV2_EVAPORATOR_PRESSURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.221</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EXV2 Evaporator Pressure</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_evaporator_temperature">
            <type>temp</type>
            <sensorID>EXV2_EVAPORATOR_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.223</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EXV2 Evaporator Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_suction_temperature">
            <type>temp</type>
            <sensorID>EXV2_SUCTION_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.225</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EXV2 Suction Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_superheat">
            <type>temp</type>
            <sensorID>EXV2_SUPERHEAT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.227</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EXV2 Superheat</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_superheat_active_setpoint">
            <type>temp</type>
            <sensorID>EXV2_SUPERHEAT_ACTIVE_SETPOINT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.229</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>EXV2 Superheat Active Setpoint</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="pco5_board_main_cycle">
            <type>frequency</type>
            <sensorID>PCO5_BOARD_MAIN_CYCLE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.231</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Pco5 Board Main Cycle</Label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_power_supply">
            <type>voltage</type>
            <sensorID>UNIT_POWER_SUPPLY</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.233</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Unit Power Supply</Label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_current_absorbed">
            <type>amperage</type>
            <sensorID>UNIT_CURRENT_ABSORBED</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.235</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Unit Current Absorbed</Label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_main_frequency">
            <type>frequency</type>
            <sensorID>UNIT_MAIN_FREQUENCY</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.237</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Unit Main Frequency</Label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_power_absorbed">
            <type>powerW</type>
            <sensorID>UNIT_POWER_ABSORBED</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.239</getOid></op>
                    <op>100</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Unit Power Absorbed</Label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_speed_request">
            <type>pctofcapacity</type>
            <sensorID>PRIMARY_PUMP_INVERTER_SPEED_REQUEST</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.241</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Primary Pump Inverter Speed Request</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_speed">
            <type>frequency</type>
            <sensorID>PRIMARY_PUMP_INVERTER_SPEED</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.243</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Primary Pump Inverter Speed</Label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_voltage">
            <type>voltage</type>
            <sensorID>PRIMARY_PUMP_INVERTER_VOLTAGE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.245</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Primary Pump Inverter Voltage</Label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_current">
            <type>amperage</type>
            <sensorID>PRIMARY_PUMP_INVERTER_CURRENT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.247</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Primary Pump Inverter Current</Label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_torque">
            <type>pctofcapacity</type>
            <sensorID>PRIMARY_PUMP_INVERTER_TORQUE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.249</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Primary Pump Inverter Torque</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_speed_request">
            <type>pctofcapacity</type>
            <sensorID>SECONDARY_PUMP_INVERTER_SPEED_REQUEST</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.251</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Secondary Pump Inverter Speed Request</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_speed">
            <type>frequency</type>
            <sensorID>SECONDARY_PUMP_INVERTER_SPEED</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.253</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Secondary Pump Inverter Speed</Label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_voltage">
            <type>voltage</type>
            <sensorID>SECONDARY_PUMP_INVERTER_VOLTAGE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.255</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Secondary Pump Inverter Voltage</Label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_current">
            <type>amperage</type>
            <sensorID>SECONDARY_PUMP_INVERTER_CURRENT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.257</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Secondary Pump Inverter Current</Label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_torque">
            <type>pctofcapacity</type>
            <sensorID>SECONDARY_PUMP_INVERTER_TORQUE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.259</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Secondary Pump Inverter Torque</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_minimum_frequency">
            <type>frequency</type>
            <sensorID>SECONDARY_PUMP_INVERTER_MINIMUM_FREQUENCY</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.261</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Secondary Pump Inverter Minimum Frequency</Label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_maximum_frequency">
            <type>frequency</type>
            <sensorID>SECONDARY_PUMP_INVERTER_MAXIMUM_FREQUENCY</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.263</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Secondary Pump Inverter Maximum Frequency</Label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_acceleration_time">
            <type>timeinsec</type>
            <sensorID>SECONDARY_PUMP_INVERTER_ACCELERATION_TIME</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.265</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Secondary Pump Inverter Acceleration Time</Label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_deceleration_time">
            <type>timeinsec</type>
            <sensorID>SECONDARY_PUMP_INVERTER_DECELERATION_TIME</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.267</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Secondary Pump Inverter Deceleration Time</Label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="water_outlet_temperature_hundreths">
            <type>temp</type>
            <sensorID>WATER_OUTLET_TEMPERATURE_HUNDRETHS</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.269</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Water Outlet Temperature Hundreths</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="pump_inverter_setpoint_head_pressure_range_minimum">
            <type>pressure</type>
            <sensorID>PUMP_INVERTER_SETPOINT_HEAD_PRESSURE_RANGE_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.271</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Pump Inverter Setpoint Head Pressure Range Minimum</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="pump_inverter_setpoint_head_pressure_range_maximum">
            <type>pressure</type>
            <sensorID>PUMP_INVERTER_SETPOINT_HEAD_PRESSURE_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.273</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Pump Inverter Setpoint Head Pressure Range Maximum</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="water_pressure_alarm_high/low_pressure_setpoint_range_minimum">
            <type>pressure</type>
            <sensorID>WATER_PRESSURE_ALARM_HIGH/LOW_PRESSURE_SETPOINT_RANGE_MINIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.275</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Water Pressure Alarm High/Low Pressure Setpoint Range Minimum</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="water_pressure_alarm_high/low_pressure_setpoint_range_maximum">
            <type>pressure</type>
            <sensorID>WATER_PRESSURE_ALARM_HIGH/LOW_PRESSURE_SETPOINT_RANGE_MAXIMUM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.277</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Water Pressure Alarm High/Low Pressure Setpoint Range Maximum</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_pid_condensing_calculated_integral_time">
            <type>timeinsec</type>
            <sensorID>FAN_SPEED_SETTING_PID_CONDENSING_CALCULATED_INTEGRAL_TIME</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.279</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Fan Speed Setting PID Condensing Calculated Integral Time</Label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_pid_condensing_calculated_derivative_time">
            <type>timeinsec</type>
            <sensorID>FAN_SPEED_SETTING_PID_CONDENSING_CALCULATED_DERIVATIVE_TIME</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.281</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>Fan Speed Setting PID Condensing Calculated Derivative Time</Label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_capacity_request">
            <type>pctofcapacity</type>
            <sensorID>EXV1_CAPACITY_REQUEST</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.283</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>EXV1 Capacity Request</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_capacity_request">
            <type>pctofcapacity</type>
            <sensorID>EXV2_CAPACITY_REQUEST</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.285</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>EXV2 Capacity Request</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="water_pressure_unit_input">
            <type>pressure</type>
            <sensorID>WATER_PRESSURE_UNIT_INPUT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.287</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Water Pressure Unit Input</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="water_pressure_unit_output">
            <type>pressure</type>
            <sensorID>WATER_PRESSURE_UNIT_OUTPUT</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.289</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Water Pressure Unit Output</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_total_head_pressure">
            <type>pressure</type>
            <sensorID>UNIT_TOTAL_HEAD_PRESSURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.291</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Unit Total Head Pressure</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="total_head_pressure_mean">
            <type>pressure</type>
            <sensorID>TOTAL_HEAD_PRESSURE_MEAN</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.293</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Total Head Pressure Mean</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="total_head_pressure_used_for_regulation">
            <type>pressure</type>
            <sensorID>TOTAL_HEAD_PRESSURE_USED_FOR_REGULATION</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.295</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Total Head Pressure Used For Regulation</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="maximum_water_pressure_recorded">
            <type>pressure</type>
            <sensorID>MAXIMUM_WATER_PRESSURE_RECORDED</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.297</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Maximum Water Pressure Recorded</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="ucap_working_time">
            <type>timeinsec</type>
            <sensorID>UCAP_WORKING_TIME</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.299</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>UCAP Working Time</Label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="ucap_recharge_time">
            <type>timeinsec</type>
            <sensorID>UCAP_RECHARGE_TIME</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.301</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>UCAP Recharge Time</Label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="ucap_countdown">
            <type>timeinsec</type>
            <sensorID>UCAP_COUNTDOWN</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.303</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <Label>UCAP Countdown</Label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_heatsink_temperature">
            <type>temp</type>
            <sensorID>PRIMARY_PUMP_INVERTER_HEATSINK_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.305</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Primary Pump Inverter Heatsink Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_dc_voltage">
            <type>voltage</type>
            <sensorID>PRIMARY_PUMP_INVERTER_DC_VOLTAGE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.307</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Primary Pump Inverter DC Voltage</Label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_speed_rpm">
            <type>fanspeed</type>
            <sensorID>PRIMARY_PUMP_INVERTER_SPEED_RPM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.309</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Primary Pump Inverter Speed Rpm</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_heatsink_temperature">
            <type>temp</type>
            <sensorID>SECONDARY_PUMP_INVERTER_HEATSINK_TEMPERATURE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.311</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Secondary Pump Inverter Heatsink Temperature</Label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_dc_voltage">
            <type>voltage</type>
            <sensorID>SECONDARY_PUMP_INVERTER_DC_VOLTAGE</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.313</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Secondary Pump Inverter DC Voltage</Label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_speed_rpm">
            <type>fanspeed</type>
            <sensorID>SECONDARY_PUMP_INVERTER_SPEED_RPM</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.315</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Secondary Pump Inverter Speed Rpm</Label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="circuit_1_last_low_pressure_alarm_value_recorded">
            <type>pressure</type>
            <sensorID>CIRCUIT_1_LAST_LOW_PRESSURE_ALARM_VALUE_RECORDED</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.317</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Circuit 1 Last Low Pressure Alarm Value Recorded</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="circuit_2_last_low_pressure_alarm_value_recorded">
            <type>pressure</type>
            <sensorID>CIRCUIT_2_LAST_LOW_PRESSURE_ALARM_VALUE_RECORDED</sensorID>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.319</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <Label>Circuit 2 Last Low Pressure Alarm Value Recorded</Label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>

        <stateSensor ruleid="dx_id1_remote_on_off_control">
            <type>state</type>
            <sensorID>DX_ID1_REMOTE_ON_OFF_CONTROL</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.1</getOid>
                </mapValue>
            </value>
            <Label>DX ID1 Remote On-Off Control</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id2_phase_sequence_relay">
            <type>state</type>
            <sensorID>DX_ID2_PHASE_SEQUENCE_RELAY</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.2</getOid>
                </mapValue>
            </value>
            <Label>DX ID2 Phase Sequence Relay</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id3_heather_fuse_fault">
            <type>state</type>
            <sensorID>DX_ID3_HEATHER_FUSE_FAULT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.3</getOid>
                </mapValue>
            </value>
            <Label>DX ID3 Heather Fuse Fault</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id4_evaporator_cold_water_flow_switch">
            <type>state</type>
            <sensorID>DX_ID4_EVAPORATOR_COLD_WATER_FLOW_SWITCH</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.4</getOid>
                </mapValue>
            </value>
            <Label>DX ID4 Evaporator Cold Water Flow Switch</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id5_circ1_high_press_switch_and_comp1_thermal_relay">
            <type>state</type>
            <sensorID>DX_ID5_CIRC1_HIGH_PRESS_SWITCH_AND_COMP1_THERMAL_RELAY</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.5</getOid>
                </mapValue>
            </value>
            <Label>DX ID5 Circ1 High Press Switch And Comp1 Thermal Relay</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id6_circ1_high_press_switch_and_comp2_thermal_relay">
            <type>state</type>
            <sensorID>DX_ID6_CIRC1_HIGH_PRESS_SWITCH_AND_COMP2_THERMAL_RELAY</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.6</getOid>
                </mapValue>
            </value>
            <Label>DX ID6 Circ1 High Press Switch And Comp2 Thermal Relay</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id7_circ1_high_press_switch_and_comp3_thermal_relay">
            <type>state</type>
            <sensorID>DX_ID7_CIRC1_HIGH_PRESS_SWITCH_AND_COMP3_THERMAL_RELAY</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.7</getOid>
                </mapValue>
            </value>
            <Label>DX ID7 Circ1 High Press Switch And Comp3 Thermal Relay</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id8_circ2_high_press_switch_and_comp4_thermal_relay">
            <type>state</type>
            <sensorID>DX_ID8_CIRC2_HIGH_PRESS_SWITCH_AND_COMP4_THERMAL_RELAY</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.8</getOid>
                </mapValue>
            </value>
            <Label>DX ID8 Circ2 High Press Switch And Comp4 Thermal Relay</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id9_circ2_high_press_switch_and_comp5_thermal_relay">
            <type>state</type>
            <sensorID>DX_ID9_CIRC2_HIGH_PRESS_SWITCH_AND_COMP5_THERMAL_RELAY</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.9</getOid>
                </mapValue>
            </value>
            <Label>DX ID9 Circ2 High Press Switch And Comp5 Thermal Relay</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id10_circ2_high_press_switch_and_comp6_thermal_relay">
            <type>state</type>
            <sensorID>DX_ID10_CIRC2_HIGH_PRESS_SWITCH_AND_COMP6_THERMAL_RELAY</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.10</getOid>
                </mapValue>
            </value>
            <Label>DX ID10 Circ2 High Press Switch And Comp6 Thermal Relay</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id11_circ1_low_pressure_switch">
            <type>state</type>
            <sensorID>DX_ID11_CIRC1_LOW_PRESSURE_SWITCH</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.11</getOid>
                </mapValue>
            </value>
            <Label>DX ID11 Circ1 Low Pressure Switch</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id12_circ2_low_pressure_switch">
            <type>state</type>
            <sensorID>DX_ID12_CIRC2_LOW_PRESSURE_SWITCH</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.12</getOid>
                </mapValue>
            </value>
            <Label>DX ID12 Circ2 Low Pressure Switch</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id13_cold_water_paddle_flow_switch">
            <type>state</type>
            <sensorID>DX_ID13_COLD_WATER_PADDLE_FLOW_SWITCH</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.13</getOid>
                </mapValue>
            </value>
            <Label>DX ID13 Cold Water Paddle Flow Switch</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id14_ats_status_line_a">
            <type>state</type>
            <sensorID>DX_ID14_ATS_STATUS_LINE_A</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.14</getOid>
                </mapValue>
            </value>
            <Label>DX ID14 ATS Status Line A</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id1_remote_on_off_control">
            <type>state</type>
            <sensorID>DC_ID1_REMOTE_ON_OFF_CONTROL</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.15</getOid>
                </mapValue>
            </value>
            <Label>DC ID1 Remote On-Off Control</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id2_phase_sequence_relay">
            <type>state</type>
            <sensorID>DC_ID2_PHASE_SEQUENCE_RELAY</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.16</getOid>
                </mapValue>
            </value>
            <Label>DC ID2 Phase Sequence Relay</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id3_fuse_fault">
            <type>state</type>
            <sensorID>DC_ID3_FUSE_FAULT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.17</getOid>
                </mapValue>
            </value>
            <Label>DC ID3 Fuse Fault</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id4_drycooler_flow_switch">
            <type>state</type>
            <sensorID>DC_ID4_DRYCOOLER_FLOW_SWITCH</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.18</getOid>
                </mapValue>
            </value>
            <Label>DC ID4 Drycooler Flow Switch</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id5_radcooler_fans_thermal_group_1">
            <type>state</type>
            <sensorID>DC_ID5_RADCOOLER_FANS_THERMAL_GROUP_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.19</getOid>
                </mapValue>
            </value>
            <Label>DC ID5 Radcooler Fans Thermal Group 1</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id6_radcooler_fans_thermal_group_2">
            <type>state</type>
            <sensorID>DC_ID6_RADCOOLER_FANS_THERMAL_GROUP_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.20</getOid>
                </mapValue>
            </value>
            <Label>DC ID6 Radcooler Fans Thermal Group 2</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id7_ats_status_line_a">
            <type>state</type>
            <sensorID>DC_ID7_ATS_STATUS_LINE_A</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.21</getOid>
                </mapValue>
            </value>
            <Label>DC ID7 ATS Status Line A</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id8">
            <type>state</type>
            <sensorID>DC_ID8</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.22</getOid>
                </mapValue>
            </value>
            <Label>DC ID8</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do1_compressor_1">
            <type>state</type>
            <sensorID>DX_DO1_COMPRESSOR_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.23</getOid>
                </mapValue>
            </value>
            <Label>DX DO1 Compressor 1</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do2_compressor_2">
            <type>state</type>
            <sensorID>DX_DO2_COMPRESSOR_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.24</getOid>
                </mapValue>
            </value>
            <Label>DX DO2 Compressor 2</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do3_compressor_3">
            <type>state</type>
            <sensorID>DX_DO3_COMPRESSOR_3</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.25</getOid>
                </mapValue>
            </value>
            <Label>DX DO3 Compressor 3</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do4_compressor_4">
            <type>state</type>
            <sensorID>DX_DO4_COMPRESSOR_4</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.26</getOid>
                </mapValue>
            </value>
            <Label>DX DO4 Compressor 4</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do5_compressor_5">
            <type>state</type>
            <sensorID>DX_DO5_COMPRESSOR_5</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.27</getOid>
                </mapValue>
            </value>
            <Label>DX DO5 Compressor 5</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do6_compressor_6">
            <type>state</type>
            <sensorID>DX_DO6_COMPRESSOR_6</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.28</getOid>
                </mapValue>
            </value>
            <Label>DX DO6 Compressor 6</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do7_type_b_alarm_no_contact_signal">
            <type>state</type>
            <sensorID>DX_DO7_TYPE_B_ALARM_NO_CONTACT_SIGNAL</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.29</getOid>
                </mapValue>
            </value>
            <Label>DX DO7 Type B Alarm No Contact Signal</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do8_type_a_alarm_no_contact_signal">
            <type>state</type>
            <sensorID>DX_DO8_TYPE_A_ALARM_NO_CONTACT_SIGNAL</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.30</getOid>
                </mapValue>
            </value>
            <Label>DX DO8 Type A Alarm No Contact Signal</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do9_water_motorized_valve_vm201">
            <type>state</type>
            <sensorID>DX_DO9_WATER_MOTORIZED_VALVE_VM201</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.31</getOid>
                </mapValue>
            </value>
            <Label>DX DO9 Water Motorized Valve Vm201</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do10_water_motorized_valve_vm203">
            <type>state</type>
            <sensorID>DX_DO10_WATER_MOTORIZED_VALVE_VM203</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.32</getOid>
                </mapValue>
            </value>
            <Label>DX DO10 Water Motorized Valve Vm203</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do11_water_motorized_valve_vm204">
            <type>state</type>
            <sensorID>DX_DO11_WATER_MOTORIZED_VALVE_VM204</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.33</getOid>
                </mapValue>
            </value>
            <Label>DX DO11 Water Motorized Valve Vm204</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do12_water_motorized_valve_vm207">
            <type>state</type>
            <sensorID>DX_DO12_WATER_MOTORIZED_VALVE_VM207</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.34</getOid>
                </mapValue>
            </value>
            <Label>DX DO12 Water Motorized Valve Vm207</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do13_antifreeze_heater">
            <type>state</type>
            <sensorID>DX_DO13_ANTIFREEZE_HEATER</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.35</getOid>
                </mapValue>
            </value>
            <Label>DX DO13 Antifreeze Heater</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do1_adiabatic_drain">
            <type>state</type>
            <sensorID>DC_DO1_ADIABATIC_DRAIN</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.36</getOid>
                </mapValue>
            </value>
            <Label>DC DO1 Adiabatic Drain</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do2">
            <type>state</type>
            <sensorID>DC_DO2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.37</getOid>
                </mapValue>
            </value>
            <Label>DC DO2</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do3">
            <type>state</type>
            <sensorID>DC_DO3</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.38</getOid>
                </mapValue>
            </value>
            <Label>DC DO3</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do4_unit_on">
            <type>state</type>
            <sensorID>DC_DO4_UNIT_ON</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.39</getOid>
                </mapValue>
            </value>
            <Label>DC DO4 Unit On</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do5">
            <type>state</type>
            <sensorID>DC_DO5</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.40</getOid>
                </mapValue>
            </value>
            <Label>DC DO5</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do6">
            <type>state</type>
            <sensorID>DC_DO6</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.41</getOid>
                </mapValue>
            </value>
            <Label>DC DO6</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do7_type_b_alarm_no_contact_signal">
            <type>state</type>
            <sensorID>DC_DO7_TYPE_B_ALARM_NO_CONTACT_SIGNAL</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.42</getOid>
                </mapValue>
            </value>
            <Label>DC DO7 Type B Alarm No Contact Signal</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do8_type_a_alarm_no_contact_signal">
            <type>state</type>
            <sensorID>DC_DO8_TYPE_A_ALARM_NO_CONTACT_SIGNAL</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.43</getOid>
                </mapValue>
            </value>
            <Label>DC DO8 Type A Alarm No Contact Signal</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="system_on">
            <type>state</type>
            <sensorID>SYSTEM_ON</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.44</getOid>
                </mapValue>
            </value>
            <Label>System On</Label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_1">
            <type>state</type>
            <sensorID>COMPRESSOR_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.45</getOid>
                </mapValue>
            </value>
            <Label>Compressor 1</Label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_2">
            <type>state</type>
            <sensorID>COMPRESSOR_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.46</getOid>
                </mapValue>
            </value>
            <Label>Compressor 2</Label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_3">
            <type>state</type>
            <sensorID>COMPRESSOR_3</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.47</getOid>
                </mapValue>
            </value>
            <Label>Compressor 3</Label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_4">
            <type>state</type>
            <sensorID>COMPRESSOR_4</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.48</getOid>
                </mapValue>
            </value>
            <Label>Compressor 4</Label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_5">
            <type>state</type>
            <sensorID>COMPRESSOR_5</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.49</getOid>
                </mapValue>
            </value>
            <Label>Compressor 5</Label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_6">
            <type>state</type>
            <sensorID>COMPRESSOR_6</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.50</getOid>
                </mapValue>
            </value>
            <Label>Compressor 6</Label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="cold_water_circulating_pump_1">
            <type>state</type>
            <sensorID>COLD_WATER_CIRCULATING_PUMP_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.51</getOid>
                </mapValue>
            </value>
            <Label>Cold Water Circulating Pump 1</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="cold_water_circulating_pump_2">
            <type>state</type>
            <sensorID>COLD_WATER_CIRCULATING_PUMP_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.52</getOid>
                </mapValue>
            </value>
            <Label>Cold Water Circulating Pump 2</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="cold_water_circulating_pump_3">
            <type>state</type>
            <sensorID>COLD_WATER_CIRCULATING_PUMP_3</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.53</getOid>
                </mapValue>
            </value>
            <Label>Cold Water Circulating Pump 3</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="hot_water_circulating_pump_1">
            <type>state</type>
            <sensorID>HOT_WATER_CIRCULATING_PUMP_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.54</getOid>
                </mapValue>
            </value>
            <Label>Hot Water Circulating Pump 1</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="hot_water_circulating_pump_2">
            <type>state</type>
            <sensorID>HOT_WATER_CIRCULATING_PUMP_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.55</getOid>
                </mapValue>
            </value>
            <Label>Hot Water Circulating Pump 2</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="hot_water_circulating_pump_3">
            <type>state</type>
            <sensorID>HOT_WATER_CIRCULATING_PUMP_3</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.56</getOid>
                </mapValue>
            </value>
            <Label>Hot Water Circulating Pump 3</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="circuit_1_refrigerant_shut_off_valve">
            <type>state</type>
            <sensorID>CIRCUIT_1_REFRIGERANT_SHUT_OFF_VALVE</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.57</getOid>
                </mapValue>
            </value>
            <Label>Circuit 1 Refrigerant Shut Off Valve</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="circuit_2_refrigerant_shut_off_valve">
            <type>state</type>
            <sensorID>CIRCUIT_2_REFRIGERANT_SHUT_OFF_VALVE</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.58</getOid>
                </mapValue>
            </value>
            <Label>Circuit 2 Refrigerant Shut Off Valve</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="antifreeze_heaters">
            <type>state</type>
            <sensorID>ANTIFREEZE_HEATERS</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.59</getOid>
                </mapValue>
            </value>
            <Label>Antifreeze Heaters</Label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="ultracap_operation">
            <type>state</type>
            <sensorID>ULTRACAP_OPERATION</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.60</getOid>
                </mapValue>
            </value>
            <Label>Ultracap Operation</Label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="low_power_consumption_mode">
            <type>state</type>
            <sensorID>LOW_POWER_CONSUMPTION_MODE</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.61</getOid>
                </mapValue>
            </value>
            <Label>Low Power Consumption Mode</Label>
            <enum>normal_low_power-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_pump_reduced_speed">
            <type>state</type>
            <sensorID>INVERTER_PUMP_REDUCED_SPEED</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.62</getOid>
                </mapValue>
            </value>
            <Label>Inverter Pump Reduced Speed</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="default_installation_running">
            <type>state</type>
            <sensorID>DEFAULT_INSTALLATION_RUNNING</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.63</getOid>
                </mapValue>
            </value>
            <Label>Default Installation Running</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="default_installation_completed">
            <type>state</type>
            <sensorID>DEFAULT_INSTALLATION_COMPLETED</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.64</getOid>
                </mapValue>
            </value>
            <Label>Default Installation Completed</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="evd_default_installation_running">
            <type>state</type>
            <sensorID>EVD_DEFAULT_INSTALLATION_RUNNING</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.65</getOid>
                </mapValue>
            </value>
            <Label>EVD Default Installation Running</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_pcoe_dx_unit">
            <type>state</type>
            <sensorID>PRESENCE_OF_PCOE_DX_UNIT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.66</getOid>
                </mapValue>
            </value>
            <Label>Presence Of pCOe DX Unit</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_pcoe_drycooler">
            <type>state</type>
            <sensorID>PRESENCE_OF_PCOE_DRYCOOLER</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.67</getOid>
                </mapValue>
            </value>
            <Label>Presence Of pCOe Drycooler</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_exv1">
            <type>state</type>
            <sensorID>PRESENCE_OF_EXV1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.68</getOid>
                </mapValue>
            </value>
            <Label>Presence Of EXV1</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_exv2">
            <type>state</type>
            <sensorID>PRESENCE_OF_EXV2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.69</getOid>
                </mapValue>
            </value>
            <Label>Presence Of EXV2</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_ultracapacitor">
            <type>state</type>
            <sensorID>PRESENCE_OF_ULTRACAPACITOR</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.70</getOid>
                </mapValue>
            </value>
            <Label>Presence Of Ultracapacitor</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_external_ups">
            <type>state</type>
            <sensorID>PRESENCE_OF_EXTERNAL_UPS</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.71</getOid>
                </mapValue>
            </value>
            <Label>Presence Of External Ups</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_auxiliary_double_power_supply">
            <type>state</type>
            <sensorID>PRESENCE_OF_AUXILIARY_DOUBLE_POWER_SUPPLY</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.72</getOid>
                </mapValue>
            </value>
            <Label>Presence Of Auxiliary DOuble Power Supply</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="single_power_supply">
            <type>state</type>
            <sensorID>SINGLE_POWER_SUPPLY</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.73</getOid>
                </mapValue>
            </value>
            <Label>Single Power Supply</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="automatic_ats">
            <type>state</type>
            <sensorID>AUTOMATIC_ATS</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.74</getOid>
                </mapValue>
            </value>
            <Label>Automatic ATS</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="manual_transfer_switch">
            <type>state</type>
            <sensorID>MANUAL_TRANSFER_SWITCH</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.75</getOid>
                </mapValue>
            </value>
            <Label>Manual Transfer Switch</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_water_transducers">
            <type>state</type>
            <sensorID>PRESENCE_OF_WATER_TRANSDUCERS</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.76</getOid>
                </mapValue>
            </value>
            <Label>Presence Of Water Transducers</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_refrigerant_liquid_temperature">
            <type>state</type>
            <sensorID>PRESENCE_OF_REFRIGERANT_LIQUID_TEMPERATURE</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.77</getOid>
                </mapValue>
            </value>
            <Label>Presence Of Refrigerant Liquid Temperature</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="unit_correctly_configured">
            <type>state</type>
            <sensorID>UNIT_CORRECTLY_CONFIGURED</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.78</getOid>
                </mapValue>
            </value>
            <Label>Unit Correctly Configured</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="unit_master">
            <type>state</type>
            <sensorID>UNIT_MASTER</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.79</getOid>
                </mapValue>
            </value>
            <Label>Unit Master</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="status_power_supply_line_1">
            <type>state</type>
            <sensorID>STATUS_POWER_SUPPLY_LINE_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.80</getOid>
                </mapValue>
            </value>
            <Label>Status Power Supply Line 1</Label>
            <enum>ok_error-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="status_power_supply_line_2">
            <type>state</type>
            <sensorID>STATUS_POWER_SUPPLY_LINE_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.81</getOid>
                </mapValue>
            </value>
            <Label>Status Power Supply Line 2</Label>
            <enum>ok_error-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="power_factor_sign">
            <type>state</type>
            <sensorID>POWER_FACTOR_SIGN</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.82</getOid>
                </mapValue>
            </value>
            <Label>Power Factor Sign</Label>
            <enum>positive_negative-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_cold_pump_ready">
            <type>state</type>
            <sensorID>INVERTER_COLD_PUMP_READY</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.83</getOid>
                </mapValue>
            </value>
            <Label>Inverter Cold Pump Ready</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_cold_pump_run">
            <type>state</type>
            <sensorID>INVERTER_COLD_PUMP_RUN</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.84</getOid>
                </mapValue>
            </value>
            <Label>Inverter Cold Pump Run</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_cold_pump_direct">
            <type>state</type>
            <sensorID>INVERTER_COLD_PUMP_DIRECT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.85</getOid>
                </mapValue>
            </value>
            <Label>Inverter Cold Pump Direct</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_cold_pump_alarms">
            <type>state</type>
            <sensorID>INVERTER_COLD_PUMP_ALARMS</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.86</getOid>
                </mapValue>
            </value>
            <Label>Inverter Cold Pump Alarms</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_cold_pump_reference_reached">
            <type>state</type>
            <sensorID>INVERTER_COLD_PUMP_REFERENCE_REACHED</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.87</getOid>
                </mapValue>
            </value>
            <Label>Inverter Cold Pump Reference Reached</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_hot_pump_ready">
            <type>state</type>
            <sensorID>INVERTER_HOT_PUMP_READY</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.88</getOid>
                </mapValue>
            </value>
            <Label>Inverter Hot Pump Ready</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_hot_pump_run">
            <type>state</type>
            <sensorID>INVERTER_HOT_PUMP_RUN</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.89</getOid>
                </mapValue>
            </value>
            <Label>Inverter Hot Pump Run</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_hot_pump_direct">
            <type>state</type>
            <sensorID>INVERTER_HOT_PUMP_DIRECT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.90</getOid>
                </mapValue>
            </value>
            <Label>Inverter Hot Pump Direct</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_hot_pump_alarms">
            <type>state</type>
            <sensorID>INVERTER_HOT_PUMP_ALARMS</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.91</getOid>
                </mapValue>
            </value>
            <Label>Inverter Hot Pump Alarms</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_hot_pump_reference_reached">
            <type>state</type>
            <sensorID>INVERTER_HOT_PUMP_REFERENCE_REACHED</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.92</getOid>
                </mapValue>
            </value>
            <Label>Inverter Hot Pump Reference Reached</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="hot_gas_bypass_active">
            <type>state</type>
            <sensorID>HOT_GAS_BYPASS_ACTIVE</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.93</getOid>
                </mapValue>
            </value>
            <Label>Hot Gas Bypass Active</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="hot_gas_bypass_solenoid_valve">
            <type>state</type>
            <sensorID>HOT_GAS_BYPASS_SOLENOID_VALVE</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.94</getOid>
                </mapValue>
            </value>
            <Label>Hot Gas Bypass Solenoid Valve</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="vm201_status">
            <type>state</type>
            <sensorID>VM201_STATUS</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.95</getOid>
                </mapValue>
            </value>
            <Label>Vm201 Status</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="vm203_status">
            <type>state</type>
            <sensorID>VM203_STATUS</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.96</getOid>
                </mapValue>
            </value>
            <Label>Vm203 Status</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="vm204_status">
            <type>state</type>
            <sensorID>VM204_STATUS</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.97</getOid>
                </mapValue>
            </value>
            <Label>Vm204 Status</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="vm207_status">
            <type>state</type>
            <sensorID>VM207_STATUS</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.98</getOid>
                </mapValue>
            </value>
            <Label>Vm207 Status</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="adiabatic_pump_1">
            <type>state</type>
            <sensorID>ADIABATIC_PUMP_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.99</getOid>
                </mapValue>
            </value>
            <Label>Adiabatic Pump 1</Label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="adiabatic_pump_2">
            <type>state</type>
            <sensorID>ADIABATIC_PUMP_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.100</getOid>
                </mapValue>
            </value>
            <Label>Adiabatic Pump 2</Label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="adiabatic_collection_tank_drain_solenoid_valve">
            <type>state</type>
            <sensorID>ADIABATIC_COLLECTION_TANK_DRAIN_SOLENOID_VALVE</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.101</getOid>
                </mapValue>
            </value>
            <Label>Adiabatic Collection Tank Drain Solenoid Valve</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="adiabatic_water_fill_solenoid_valve">
            <type>state</type>
            <sensorID>ADIABATIC_WATER_FILL_SOLENOID_VALVE</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.102</getOid>
                </mapValue>
            </value>
            <Label>Adiabatic Water Fill Solenoid Valve</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="adiabatic_pistons_lifting_pad_open">
            <type>state</type>
            <sensorID>ADIABATIC_PISTONS_LIFTING_PAD_OPEN</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.103</getOid>
                </mapValue>
            </value>
            <Label>Adiabatic Pistons Lifting Pad Open</Label>
            <enum>stop_opening-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="adiabatic_pistons_lifting_pad_closed">
            <type>state</type>
            <sensorID>ADIABATIC_PISTONS_LIFTING_PAD_CLOSED</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.104</getOid>
                </mapValue>
            </value>
            <Label>Adiabatic Pistons Lifting Pad Closed</Label>
            <enum>stop_closing-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u1_cold_water_pump_1_thermal_relay_input">
            <type>state</type>
            <sensorID>DX_PCOE_U1_COLD_WATER_PUMP_1_THERMAL_RELAY_INPUT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.105</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe U1 Cold Water Pump 1 Thermal Relay Input</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u2_cold_water_pump_2_thermal_relay_input">
            <type>state</type>
            <sensorID>DX_PCOE_U2_COLD_WATER_PUMP_2_THERMAL_RELAY_INPUT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.106</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe U2 Cold Water Pump 2 Thermal Relay Input</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u3_cold_water_pump_3_thermal_relay_input">
            <type>state</type>
            <sensorID>DX_PCOE_U3_COLD_WATER_PUMP_3_THERMAL_RELAY_INPUT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.107</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe U3 Cold Water Pump 3 Thermal Relay Input</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u4_hot_water_pump_1_thermal_relay_input">
            <type>state</type>
            <sensorID>DX_PCOE_U4_HOT_WATER_PUMP_1_THERMAL_RELAY_INPUT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.108</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe U4 Hot Water Pump 1 Thermal Relay Input</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u5_hot_water_pump_2_thermal_relay_input">
            <type>state</type>
            <sensorID>DX_PCOE_U5_HOT_WATER_PUMP_2_THERMAL_RELAY_INPUT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.109</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe U5 Hot Water Pump 2 Thermal Relay Input</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u6_hot_water_pump_3_thermal_relay_input">
            <type>state</type>
            <sensorID>DX_PCOE_U6_HOT_WATER_PUMP_3_THERMAL_RELAY_INPUT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.110</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe U6 Hot Water Pump 3 Thermal Relay Input</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u7_hot_water_flow_switch_input">
            <type>state</type>
            <sensorID>DX_PCOE_U7_HOT_WATER_FLOW_SWITCH_INPUT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.111</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe U7 Hot Water Flow Switch Input</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u8_remote_low_power_absorbed_input">
            <type>state</type>
            <sensorID>DX_PCOE_U8_REMOTE_LOW_POWER_ABSORBED_INPUT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.112</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe U8 Remote Low Power Absorbed Input</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u9">
            <type>state</type>
            <sensorID>DX_PCOE_U9</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.113</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe U9</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u10">
            <type>state</type>
            <sensorID>DX_PCOE_U10</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.114</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe U10</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u1_adiabatic_water_pump_1_thermal_relay_input">
            <type>state</type>
            <sensorID>DC_PCOE_U1_ADIABATIC_WATER_PUMP_1_THERMAL_RELAY_INPUT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.115</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe U1 Adiabatic Water Pump 1 Thermal Relay Input</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u2_adiabatic_water_pump_2_thermal_relay_input">
            <type>state</type>
            <sensorID>DC_PCOE_U2_ADIABATIC_WATER_PUMP_2_THERMAL_RELAY_INPUT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.116</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe U2 Adiabatic Water Pump 2 Thermal Relay Input</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u3_adiabatic_clogged_filters_switch_air_side_input">
            <type>state</type>
            <sensorID>DC_PCOE_U3_ADIABATIC_CLOGGED_FILTERS_SWITCH_AIR_SIDE_INPUT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.117</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe U3 Adiabatic Clogged Filters Switch Air Side Input</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u4_adiabatic_water_fill_low_pressure_switch_input">
            <type>state</type>
            <sensorID>DC_PCOE_U4_ADIABATIC_WATER_FILL_LOW_PRESSURE_SWITCH_INPUT</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.118</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe U4 Adiabatic Water Fill Low Pressure Switch Input</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u5">
            <type>state</type>
            <sensorID>DC_PCOE_U5</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.119</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe U5</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u6">
            <type>state</type>
            <sensorID>DC_PCOE_U6</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.120</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe U6</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u7">
            <type>state</type>
            <sensorID>DC_PCOE_U7</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.121</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe U7</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u8">
            <type>state</type>
            <sensorID>DC_PCOE_U8</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.122</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe U8</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u9">
            <type>state</type>
            <sensorID>DC_PCOE_U9</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.123</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe U9</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u10">
            <type>state</type>
            <sensorID>DC_PCOE_U10</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.124</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe U10</Label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_do1_cold_water_pump_1">
            <type>state</type>
            <sensorID>DX_PCOE_DO1_COLD_WATER_PUMP_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.125</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe DO1 Cold Water Pump 1</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_do2_cold_water_pump_2">
            <type>state</type>
            <sensorID>DX_PCOE_DO2_COLD_WATER_PUMP_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.126</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe DO2 Cold Water Pump 2</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_do3_cold_water_pump_3">
            <type>state</type>
            <sensorID>DX_PCOE_DO3_COLD_WATER_PUMP_3</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.127</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe DO3 Cold Water Pump 3</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_do4_hot_water_pump_1">
            <type>state</type>
            <sensorID>DX_PCOE_DO4_HOT_WATER_PUMP_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.128</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe DO4 Hot Water Pump 1</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_do5_hot_water_pump_2">
            <type>state</type>
            <sensorID>DX_PCOE_DO5_HOT_WATER_PUMP_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.129</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe DO5 Hot Water Pump 2</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_do6_hot_water_pump_3">
            <type>state</type>
            <sensorID>DX_PCOE_DO6_HOT_WATER_PUMP_3</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.130</getOid>
                </mapValue>
            </value>
            <Label>DX pCOe DO6 Hot Water Pump 3</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_do1_adiabatic_water_pump_1">
            <type>state</type>
            <sensorID>DC_PCOE_DO1_ADIABATIC_WATER_PUMP_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.131</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe DO1 Adiabatic Water Pump 1</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_do2_adiabatic_water_pump_2">
            <type>state</type>
            <sensorID>DC_PCOE_DO2_ADIABATIC_WATER_PUMP_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.132</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe DO2 Adiabatic Water Pump 2</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_do3_adiabatic_water_fill_solenoid_valve_1">
            <type>state</type>
            <sensorID>DC_PCOE_DO3_ADIABATIC_WATER_FILL_SOLENOID_VALVE_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.133</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe DO3 Adiabatic Water Fill Solenoid Valve 1</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_do4_adiabatic_water_fill_solenoid_valve_2">
            <type>state</type>
            <sensorID>DC_PCOE_DO4_ADIABATIC_WATER_FILL_SOLENOID_VALVE_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.134</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe DO4 Adiabatic Water Fill Solenoid Valve 2</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_do5_adiabatic_pistons_lifting_pad_open">
            <type>state</type>
            <sensorID>DC_PCOE_DO5_ADIABATIC_PISTONS_LIFTING_PAD_OPEN</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.135</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe DO5 Adiabatic Pistons Lifting Pad Open</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_do6_adiabatic_pistons_lifting_pad_closed">
            <type>state</type>
            <sensorID>DC_PCOE_DO6_ADIABATIC_PISTONS_LIFTING_PAD_CLOSED</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.136</getOid>
                </mapValue>
            </value>
            <Label>DC pCOe DO6 Adiabatic Pistons Lifting Pad Closed</Label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="touchscreen_connected">
            <type>state</type>
            <sensorID>TOUCHSCREEN_CONNECTED</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.137</getOid>
                </mapValue>
            </value>
            <Label>Touchscreen Connected</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="ats_connected">
            <type>state</type>
            <sensorID>ATS_CONNECTED</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.138</getOid>
                </mapValue>
            </value>
            <Label>ATS Connected</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="cooling_tuner_connected">
            <type>state</type>
            <sensorID>COOLING_TUNER_CONNECTED</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.139</getOid>
                </mapValue>
            </value>
            <Label>Cooling Tuner Connected</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="bluetooth_connected">
            <type>state</type>
            <sensorID>BLUETOOTH_CONNECTED</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.140</getOid>
                </mapValue>
            </value>
            <Label>Bluetooth Connected</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="ate_mode_status">
            <type>state</type>
            <sensorID>ATE_MODE_STATUS</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.141</getOid>
                </mapValue>
            </value>
            <Label>Ate Mode Status</Label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="intelligent_freecooling_operation">
            <type>state</type>
            <sensorID>INTELLIGENT_FREECOOLING_OPERATION</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.142</getOid>
                </mapValue>
            </value>
            <Label>Intelligent Freecooling Operation</Label>
            <enum>free_cool_onOff-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="unit_ready_to_cool">
            <type>state</type>
            <sensorID>UNIT_READY_TO_COOL</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.143</getOid>
                </mapValue>
            </value>
            <Label>Unit Ready To Cool</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="no_cold_pump">
            <type>state</type>
            <sensorID>NO_COLD_PUMP</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.144</getOid>
                </mapValue>
            </value>
            <Label>No Cold Pump</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_cold_pump_1">
            <type>state</type>
            <sensorID>PRESENCE_OF_COLD_PUMP_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.145</getOid>
                </mapValue>
            </value>
            <Label>Presence Of Cold Pump 1</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_cold_pump_2">
            <type>state</type>
            <sensorID>PRESENCE_OF_COLD_PUMP_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.146</getOid>
                </mapValue>
            </value>
            <Label>Presence Of Cold Pump 2</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_cold_pump_3">
            <type>state</type>
            <sensorID>PRESENCE_OF_COLD_PUMP_3</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.147</getOid>
                </mapValue>
            </value>
            <Label>Presence Of Cold Pump 3</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="no_hot_pump">
            <type>state</type>
            <sensorID>NO_HOT_PUMP</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.148</getOid>
                </mapValue>
            </value>
            <Label>No Hot Pump</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_hot_pump_1">
            <type>state</type>
            <sensorID>PRESENCE_OF_HOT_PUMP_1</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.149</getOid>
                </mapValue>
            </value>
            <Label>Presence Of Hot Pump 1</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_hot_pump_2">
            <type>state</type>
            <sensorID>PRESENCE_OF_HOT_PUMP_2</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.150</getOid>
                </mapValue>
            </value>
            <Label>Presence Of Hot Pump 2</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_hot_pump_3">
            <type>state</type>
            <sensorID>PRESENCE_OF_HOT_PUMP_3</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.151</getOid>
                </mapValue>
            </value>
            <Label>Presence Of Hot Pump 3</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="initialization_complete_modbus_active">
            <type>state</type>
            <sensorID>INITIALIZATION_COMPLETE_MODBUS_ACTIVE</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.152</getOid>
                </mapValue>
            </value>
            <Label>Initialization Complete Modbus Active</Label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_ups">
            <type>state</type>
            <sensorID>PRESENCE_OF_UPS</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.153</getOid>
                </mapValue>
            </value>
            <Label>Presence Of Ups</Label>
            <enum>not_present-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="visual_delay_off">
            <type>state</type>
            <sensorID>VISUAL_DELAY_OFF</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.154</getOid>
                </mapValue>
            </value>
            <Label>Visual Delay Off</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_offset_0_to_10v">
            <type>state</type>
            <sensorID>REMOTE_OFFSET_0_TO_10V</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.155</getOid>
                </mapValue>
            </value>
            <Label>Remote Offset 0 To 10V</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_offset_0_to_20ma">
            <type>state</type>
            <sensorID>REMOTE_OFFSET_0_TO_20MA</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.156</getOid>
                </mapValue>
            </value>
            <Label>Remote Offset 0 To 20Ma</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_offset_4_to_20ma">
            <type>state</type>
            <sensorID>REMOTE_OFFSET_4_TO_20MA</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.157</getOid>
                </mapValue>
            </value>
            <Label>Remote Offset 4 To 20Ma</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_offset_on_off">
            <type>state</type>
            <sensorID>REMOTE_OFFSET_ON_OFF</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.158</getOid>
                </mapValue>
            </value>
            <Label>Remote Offset On Off</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_offset_rs485">
            <type>state</type>
            <sensorID>REMOTE_OFFSET_RS485</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.159</getOid>
                </mapValue>
            </value>
            <Label>Remote Offset Rs485</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_offset_from_lan">
            <type>state</type>
            <sensorID>REMOTE_OFFSET_FROM_LAN</sensorID>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.160</getOid>
                </mapValue>
            </value>
            <Label>Remote Offset From LAN</Label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<valueMap ruleid="status1-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>2</valueOut>
		</valueMap>
		
		<enumMap ruleid="closed_open-em">
			<label>Closed</label>
			<label>Open</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="open_closed-em">
			<label>Open</label>
			<label>Closed</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="off_on-em">
			<label>Off</label>
			<label>On</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="no_yes-em">
			<label>No</label>
			<label>Yes</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="normal_low_power-em">
			<label>Normal</label>
			<label>Low Power</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="false_true-em">
			<label>False</label>
			<label>True</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="ok_error-em">
			<label>OK</label>
			<label>Error</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="positive_negative-em">
			<label>Positive</label>
			<label>Negative</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="stop_opening-em">
			<label>STOP</label>
			<label>Opening</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="stop_closing-em">
			<label>STOP</label>
			<label>Closing</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="free_cool_onOff-em">
			<label>Free Cool OFF</label>
			<label>Free Cool ON</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="not_present-em">
			<label>Not Present</label>
			<label>Present</label>
			<label>Unknown</label>
		</enumMap>
	</device>
</APC_DDF>