<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="uniflair_mstmaf_TCPIP_Modbus_masterControl_imperial"
	ddfname="Uniflair MSTMAF Master Control [pcoWeb][ModbusTCP][Imperial Units]"
	ddfversion="1"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="uniflair_mstmaf_tcpip_modbus_imperial">

		<setProductData ruleid="vendordata" field="vendor">Uniflair</setProductData>
		<setProductData ruleid="modeldata" field="model">MSTMAF</setProductData>
		<setProductData ruleid="typedata" field="type">Generic Device</setProductData>
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<enumMap ruleid="off_on_em">
			<label>0 - Off</label>
			<label>1 - On</label>
			<label>Unknown</label>
		</enumMap>
		
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR1">
            <type>state</type>
            <sensorId>enable_activefloor_module_1</sensorId>
            <value>
                <getOid>enableactivefloormodule1</getOid>
            </value>
            <label>Enable ActiveFloor Module 1</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR2">
            <type>state</type>
            <sensorId>enable_activefloor_module_2</sensorId>
            <value>
                <getOid>enableactivefloormodule2</getOid>
            </value>
            <label>Enable ActiveFloor Module 2</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR3">
            <type>state</type>
            <sensorId>enable_activefloor_module_3</sensorId>
            <value>
                <getOid>enableactivefloormodule3</getOid>
            </value>
            <label>Enable ActiveFloor Module 3</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR4">
            <type>state</type>
            <sensorId>enable_activefloor_module_4</sensorId>
            <value>
                <getOid>enableactivefloormodule4</getOid>
            </value>
            <label>Enable ActiveFloor Module 4</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR5">
            <type>state</type>
            <sensorId>enable_activefloor_module_5</sensorId>
            <value>
                <getOid>enableactivefloormodule5</getOid>
            </value>
            <label>Enable ActiveFloor Module 5</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR6">
            <type>state</type>
            <sensorId>enable_activefloor_module_6</sensorId>
            <value>
                <getOid>enableactivefloormodule6</getOid>
            </value>
            <label>Enable ActiveFloor Module 6</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR7">
            <type>state</type>
            <sensorId>enable_activefloor_module_7</sensorId>
            <value>
                <getOid>enableactivefloormodule7</getOid>
            </value>
            <label>Enable ActiveFloor Module 7</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR8">
            <type>state</type>
            <sensorId>enable_activefloor_module_8</sensorId>
            <value>
                <getOid>enableactivefloormodule8</getOid>
            </value>
            <label>Enable ActiveFloor Module 8</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR9">
            <type>state</type>
            <sensorId>enable_activefloor_module_9</sensorId>
            <value>
                <getOid>enableactivefloormodule9</getOid>
            </value>
            <label>Enable ActiveFloor Module 9</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR10">
            <type>state</type>
            <sensorId>enable_activefloor_module_10</sensorId>
            <value>
                <getOid>enableactivefloormodule10</getOid>
            </value>
            <label>Enable ActiveFloor Module 10</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR11">
            <type>state</type>
            <sensorId>enable_activefloor_module_11</sensorId>
            <value>
                <getOid>enableactivefloormodule11</getOid>
            </value>
            <label>Enable ActiveFloor Module 11</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR12">
            <type>state</type>
            <sensorId>enable_activefloor_module_12</sensorId>
            <value>
                <getOid>enableactivefloormodule12</getOid>
            </value>
            <label>Enable ActiveFloor Module 12</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR13">
            <type>state</type>
            <sensorId>enable_activefloor_module_13</sensorId>
            <value>
                <getOid>enableactivefloormodule13</getOid>
            </value>
            <label>Enable ActiveFloor Module 13</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR14">
            <type>state</type>
            <sensorId>enable_activefloor_module_14</sensorId>
            <value>
                <getOid>enableactivefloormodule14</getOid>
            </value>
            <label>Enable ActiveFloor Module 14</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR15">
            <type>state</type>
            <sensorId>enable_activefloor_module_15</sensorId>
            <value>
                <getOid>enableactivefloormodule15</getOid>
            </value>
            <label>Enable ActiveFloor Module 15</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR16">
            <type>state</type>
            <sensorId>enable_activefloor_module_16</sensorId>
            <value>
                <getOid>enableactivefloormodule16</getOid>
            </value>
            <label>Enable ActiveFloor Module 16</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR17">
            <type>state</type>
            <sensorId>enable_activefloor_module_17</sensorId>
            <value>
                <getOid>enableactivefloormodule17</getOid>
            </value>
            <label>Enable ActiveFloor Module 17</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR18">
            <type>state</type>
            <sensorId>enable_activefloor_module_18</sensorId>
            <value>
                <getOid>enableactivefloormodule18</getOid>
            </value>
            <label>Enable ActiveFloor Module 18</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR19">
            <type>state</type>
            <sensorId>enable_activefloor_module_19</sensorId>
            <value>
                <getOid>enableactivefloormodule19</getOid>
            </value>
            <label>Enable ActiveFloor Module 19</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR20">
            <type>state</type>
            <sensorId>enable_activefloor_module_20</sensorId>
            <value>
                <getOid>enableactivefloormodule20</getOid>
            </value>
            <label>Enable ActiveFloor Module 20</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR21">
            <type>state</type>
            <sensorId>enable_activefloor_module_21</sensorId>
            <value>
                <getOid>enableactivefloormodule21</getOid>
            </value>
            <label>Enable ActiveFloor Module 21</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR22">
            <type>state</type>
            <sensorId>enable_activefloor_module_22</sensorId>
            <value>
                <getOid>enableactivefloormodule22</getOid>
            </value>
            <label>Enable ActiveFloor Module 22</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR23">
            <type>state</type>
            <sensorId>enable_activefloor_module_23</sensorId>
            <value>
                <getOid>enableactivefloormodule23</getOid>
            </value>
            <label>Enable ActiveFloor Module 23</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR24">
            <type>state</type>
            <sensorId>enable_activefloor_module_24</sensorId>
            <value>
                <getOid>enableactivefloormodule24</getOid>
            </value>
            <label>Enable ActiveFloor Module 24</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR25">
            <type>state</type>
            <sensorId>enable_activefloor_module_25</sensorId>
            <value>
                <getOid>enableactivefloormodule25</getOid>
            </value>
            <label>Enable ActiveFloor Module 25</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR26">
            <type>state</type>
            <sensorId>enable_activefloor_module_26</sensorId>
            <value>
                <getOid>enableactivefloormodule26</getOid>
            </value>
            <label>Enable ActiveFloor Module 26</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR27">
            <type>state</type>
            <sensorId>enable_activefloor_module_27</sensorId>
            <value>
                <getOid>enableactivefloormodule27</getOid>
            </value>
            <label>Enable ActiveFloor Module 27</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR28">
            <type>state</type>
            <sensorId>enable_activefloor_module_28</sensorId>
            <value>
                <getOid>enableactivefloormodule28</getOid>
            </value>
            <label>Enable ActiveFloor Module 28</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR29">
            <type>state</type>
            <sensorId>enable_activefloor_module_29</sensorId>
            <value>
                <getOid>enableactivefloormodule29</getOid>
            </value>
            <label>Enable ActiveFloor Module 29</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ENABLE_ACTIVEFLOOR_MODULE__SENSOR30">
            <type>state</type>
            <sensorId>enable_activefloor_module_30</sensorId>
            <value>
                <getOid>enableactivefloormodule30</getOid>
            </value>
            <label>Enable ActiveFloor Module 30</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR1">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_1</sensorId>
            <value>
                <getOid>lanconnectionfailedafm1</getOid>
            </value>
            <label>Lan Connection Failed AFM 1</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR2">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_2</sensorId>
            <value>
                <getOid>lanconnectionfailedafm2</getOid>
            </value>
            <label>Lan Connection Failed AFM 2</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR3">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_3</sensorId>
            <value>
                <getOid>lanconnectionfailedafm3</getOid>
            </value>
            <label>Lan Connection Failed AFM 3</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR4">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_4</sensorId>
            <value>
                <getOid>lanconnectionfailedafm4</getOid>
            </value>
            <label>Lan Connection Failed AFM 4</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR5">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_5</sensorId>
            <value>
                <getOid>lanconnectionfailedafm5</getOid>
            </value>
            <label>Lan Connection Failed AFM 5</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR6">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_6</sensorId>
            <value>
                <getOid>lanconnectionfailedafm6</getOid>
            </value>
            <label>Lan Connection Failed AFM 6</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR7">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_7</sensorId>
            <value>
                <getOid>lanconnectionfailedafm7</getOid>
            </value>
            <label>Lan Connection Failed AFM 7</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR8">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_8</sensorId>
            <value>
                <getOid>lanconnectionfailedafm8</getOid>
            </value>
            <label>Lan Connection Failed AFM 8</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR9">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_9</sensorId>
            <value>
                <getOid>lanconnectionfailedafm9</getOid>
            </value>
            <label>Lan Connection Failed AFM 9</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR10">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_10</sensorId>
            <value>
                <getOid>lanconnectionfailedafm10</getOid>
            </value>
            <label>Lan Connection Failed AFM 10</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR11">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_11</sensorId>
            <value>
                <getOid>lanconnectionfailedafm11</getOid>
            </value>
            <label>Lan Connection Failed AFM 11</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR12">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_12</sensorId>
            <value>
                <getOid>lanconnectionfailedafm12</getOid>
            </value>
            <label>Lan Connection Failed AFM 12</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR13">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_13</sensorId>
            <value>
                <getOid>lanconnectionfailedafm13</getOid>
            </value>
            <label>Lan Connection Failed AFM 13</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR14">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_14</sensorId>
            <value>
                <getOid>lanconnectionfailedafm14</getOid>
            </value>
            <label>Lan Connection Failed AFM 14</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR15">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_15</sensorId>
            <value>
                <getOid>lanconnectionfailedafm15</getOid>
            </value>
            <label>Lan Connection Failed AFM 15</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR16">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_16</sensorId>
            <value>
                <getOid>lanconnectionfailedafm16</getOid>
            </value>
            <label>Lan Connection Failed AFM 16</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR17">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_17</sensorId>
            <value>
                <getOid>lanconnectionfailedafm17</getOid>
            </value>
            <label>Lan Connection Failed AFM 17</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR18">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_18</sensorId>
            <value>
                <getOid>lanconnectionfailedafm18</getOid>
            </value>
            <label>Lan Connection Failed AFM 18</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR19">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_19</sensorId>
            <value>
                <getOid>lanconnectionfailedafm19</getOid>
            </value>
            <label>Lan Connection Failed AFM 19</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR20">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_20</sensorId>
            <value>
                <getOid>lanconnectionfailedafm20</getOid>
            </value>
            <label>Lan Connection Failed AFM 20</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR21">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_21</sensorId>
            <value>
                <getOid>lanconnectionfailedafm21</getOid>
            </value>
            <label>Lan Connection Failed AFM 21</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR22">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_22</sensorId>
            <value>
                <getOid>lanconnectionfailedafm22</getOid>
            </value>
            <label>Lan Connection Failed AFM 22</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR23">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_23</sensorId>
            <value>
                <getOid>lanconnectionfailedafm23</getOid>
            </value>
            <label>Lan Connection Failed AFM 23</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR24">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_24</sensorId>
            <value>
                <getOid>lanconnectionfailedafm24</getOid>
            </value>
            <label>Lan Connection Failed AFM 24</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR25">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_25</sensorId>
            <value>
                <getOid>lanconnectionfailedafm25</getOid>
            </value>
            <label>Lan Connection Failed AFM 25</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR26">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_26</sensorId>
            <value>
                <getOid>lanconnectionfailedafm26</getOid>
            </value>
            <label>Lan Connection Failed AFM 26</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR27">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_27</sensorId>
            <value>
                <getOid>lanconnectionfailedafm27</getOid>
            </value>
            <label>Lan Connection Failed AFM 27</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR28">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_28</sensorId>
            <value>
                <getOid>lanconnectionfailedafm28</getOid>
            </value>
            <label>Lan Connection Failed AFM 28</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR29">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_29</sensorId>
            <value>
                <getOid>lanconnectionfailedafm29</getOid>
            </value>
            <label>Lan Connection Failed AFM 29</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="LAN_CONNECTION_FAILED_AFM__SENSOR30">
            <type>state</type>
            <sensorId>lan_connection_failed_afm_30</sensorId>
            <value>
                <getOid>lanconnectionfailedafm30</getOid>
            </value>
            <label>Lan Connection Failed AFM 30</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR1">
            <type>state</type>
            <sensorId>regulation_active_afm_1</sensorId>
            <value>
                <getOid>regulationactiveafm1</getOid>
            </value>
            <label>Regulation Active AFM 1</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR2">
            <type>state</type>
            <sensorId>regulation_active_afm_2</sensorId>
            <value>
                <getOid>regulationactiveafm2</getOid>
            </value>
            <label>Regulation Active AFM 2</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR3">
            <type>state</type>
            <sensorId>regulation_active_afm_3</sensorId>
            <value>
                <getOid>regulationactiveafm3</getOid>
            </value>
            <label>Regulation Active AFM 3</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR4">
            <type>state</type>
            <sensorId>regulation_active_afm_4</sensorId>
            <value>
                <getOid>regulationactiveafm4</getOid>
            </value>
            <label>Regulation Active AFM 4</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR5">
            <type>state</type>
            <sensorId>regulation_active_afm_5</sensorId>
            <value>
                <getOid>regulationactiveafm5</getOid>
            </value>
            <label>Regulation Active AFM 5</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR6">
            <type>state</type>
            <sensorId>regulation_active_afm_6</sensorId>
            <value>
                <getOid>regulationactiveafm6</getOid>
            </value>
            <label>Regulation Active AFM 6</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR7">
            <type>state</type>
            <sensorId>regulation_active_afm_7</sensorId>
            <value>
                <getOid>regulationactiveafm7</getOid>
            </value>
            <label>Regulation Active AFM 7</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR8">
            <type>state</type>
            <sensorId>regulation_active_afm_8</sensorId>
            <value>
                <getOid>regulationactiveafm8</getOid>
            </value>
            <label>Regulation Active AFM 8</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR9">
            <type>state</type>
            <sensorId>regulation_active_afm_9</sensorId>
            <value>
                <getOid>regulationactiveafm9</getOid>
            </value>
            <label>Regulation Active AFM 9</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR10">
            <type>state</type>
            <sensorId>regulation_active_afm_10</sensorId>
            <value>
                <getOid>regulationactiveafm10</getOid>
            </value>
            <label>Regulation Active AFM 10</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR11">
            <type>state</type>
            <sensorId>regulation_active_afm_11</sensorId>
            <value>
                <getOid>regulationactiveafm11</getOid>
            </value>
            <label>Regulation Active AFM 11</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR12">
            <type>state</type>
            <sensorId>regulation_active_afm_12</sensorId>
            <value>
                <getOid>regulationactiveafm12</getOid>
            </value>
            <label>Regulation Active AFM 12</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR13">
            <type>state</type>
            <sensorId>regulation_active_afm_13</sensorId>
            <value>
                <getOid>regulationactiveafm13</getOid>
            </value>
            <label>Regulation Active AFM 13</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR14">
            <type>state</type>
            <sensorId>regulation_active_afm_14</sensorId>
            <value>
                <getOid>regulationactiveafm14</getOid>
            </value>
            <label>Regulation Active AFM 14</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR15">
            <type>state</type>
            <sensorId>regulation_active_afm_15</sensorId>
            <value>
                <getOid>regulationactiveafm15</getOid>
            </value>
            <label>Regulation Active AFM 15</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR16">
            <type>state</type>
            <sensorId>regulation_active_afm_16</sensorId>
            <value>
                <getOid>regulationactiveafm16</getOid>
            </value>
            <label>Regulation Active AFM 16</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR17">
            <type>state</type>
            <sensorId>regulation_active_afm_17</sensorId>
            <value>
                <getOid>regulationactiveafm17</getOid>
            </value>
            <label>Regulation Active AFM 17</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR18">
            <type>state</type>
            <sensorId>regulation_active_afm_18</sensorId>
            <value>
                <getOid>regulationactiveafm18</getOid>
            </value>
            <label>Regulation Active AFM 18</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR19">
            <type>state</type>
            <sensorId>regulation_active_afm_19</sensorId>
            <value>
                <getOid>regulationactiveafm19</getOid>
            </value>
            <label>Regulation Active AFM 19</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR20">
            <type>state</type>
            <sensorId>regulation_active_afm_20</sensorId>
            <value>
                <getOid>regulationactiveafm20</getOid>
            </value>
            <label>Regulation Active AFM 20</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR21">
            <type>state</type>
            <sensorId>regulation_active_afm_21</sensorId>
            <value>
                <getOid>regulationactiveafm21</getOid>
            </value>
            <label>Regulation Active AFM 21</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR22">
            <type>state</type>
            <sensorId>regulation_active_afm_22</sensorId>
            <value>
                <getOid>regulationactiveafm22</getOid>
            </value>
            <label>Regulation Active AFM 22</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR23">
            <type>state</type>
            <sensorId>regulation_active_afm_23</sensorId>
            <value>
                <getOid>regulationactiveafm23</getOid>
            </value>
            <label>Regulation Active AFM 23</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR24">
            <type>state</type>
            <sensorId>regulation_active_afm_24</sensorId>
            <value>
                <getOid>regulationactiveafm24</getOid>
            </value>
            <label>Regulation Active AFM 24</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR25">
            <type>state</type>
            <sensorId>regulation_active_afm_25</sensorId>
            <value>
                <getOid>regulationactiveafm25</getOid>
            </value>
            <label>Regulation Active AFM 25</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR26">
            <type>state</type>
            <sensorId>regulation_active_afm_26</sensorId>
            <value>
                <getOid>regulationactiveafm26</getOid>
            </value>
            <label>Regulation Active AFM 26</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR27">
            <type>state</type>
            <sensorId>regulation_active_afm_27</sensorId>
            <value>
                <getOid>regulationactiveafm27</getOid>
            </value>
            <label>Regulation Active AFM 27</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR28">
            <type>state</type>
            <sensorId>regulation_active_afm_28</sensorId>
            <value>
                <getOid>regulationactiveafm28</getOid>
            </value>
            <label>Regulation Active AFM 28</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR29">
            <type>state</type>
            <sensorId>regulation_active_afm_29</sensorId>
            <value>
                <getOid>regulationactiveafm29</getOid>
            </value>
            <label>Regulation Active AFM 29</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="REGULATION_ACTIVE_AFM__SENSOR30">
            <type>state</type>
            <sensorId>regulation_active_afm_30</sensorId>
            <value>
                <getOid>regulationactiveafm30</getOid>
            </value>
            <label>Regulation Active AFM 30</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR1">
            <type>state</type>
            <sensorId>alarm_activefloor_module_1</sensorId>
            <value>
                <getOid>alarmactivefloormodule1</getOid>
            </value>
            <label>Alarm ActiveFloor Module 1</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR2">
            <type>state</type>
            <sensorId>alarm_activefloor_module_2</sensorId>
            <value>
                <getOid>alarmactivefloormodule2</getOid>
            </value>
            <label>Alarm ActiveFloor Module 2</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR3">
            <type>state</type>
            <sensorId>alarm_activefloor_module_3</sensorId>
            <value>
                <getOid>alarmactivefloormodule3</getOid>
            </value>
            <label>Alarm ActiveFloor Module 3</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR4">
            <type>state</type>
            <sensorId>alarm_activefloor_module_4</sensorId>
            <value>
                <getOid>alarmactivefloormodule4</getOid>
            </value>
            <label>Alarm ActiveFloor Module 4</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR5">
            <type>state</type>
            <sensorId>alarm_activefloor_module_5</sensorId>
            <value>
                <getOid>alarmactivefloormodule5</getOid>
            </value>
            <label>Alarm ActiveFloor Module 5</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR6">
            <type>state</type>
            <sensorId>alarm_activefloor_module_6</sensorId>
            <value>
                <getOid>alarmactivefloormodule6</getOid>
            </value>
            <label>Alarm ActiveFloor Module 6</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR7">
            <type>state</type>
            <sensorId>alarm_activefloor_module_7</sensorId>
            <value>
                <getOid>alarmactivefloormodule7</getOid>
            </value>
            <label>Alarm ActiveFloor Module 7</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR8">
            <type>state</type>
            <sensorId>alarm_activefloor_module_8</sensorId>
            <value>
                <getOid>alarmactivefloormodule8</getOid>
            </value>
            <label>Alarm ActiveFloor Module 8</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR9">
            <type>state</type>
            <sensorId>alarm_activefloor_module_9</sensorId>
            <value>
                <getOid>alarmactivefloormodule9</getOid>
            </value>
            <label>Alarm ActiveFloor Module 9</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR10">
            <type>state</type>
            <sensorId>alarm_activefloor_module_10</sensorId>
            <value>
                <getOid>alarmactivefloormodule10</getOid>
            </value>
            <label>Alarm ActiveFloor Module 10</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR11">
            <type>state</type>
            <sensorId>alarm_activefloor_module_11</sensorId>
            <value>
                <getOid>alarmactivefloormodule11</getOid>
            </value>
            <label>Alarm ActiveFloor Module 11</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR12">
            <type>state</type>
            <sensorId>alarm_activefloor_module_12</sensorId>
            <value>
                <getOid>alarmactivefloormodule12</getOid>
            </value>
            <label>Alarm ActiveFloor Module 12</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR13">
            <type>state</type>
            <sensorId>alarm_activefloor_module_13</sensorId>
            <value>
                <getOid>alarmactivefloormodule13</getOid>
            </value>
            <label>Alarm ActiveFloor Module 13</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR14">
            <type>state</type>
            <sensorId>alarm_activefloor_module_14</sensorId>
            <value>
                <getOid>alarmactivefloormodule14</getOid>
            </value>
            <label>Alarm ActiveFloor Module 14</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR15">
            <type>state</type>
            <sensorId>alarm_activefloor_module_15</sensorId>
            <value>
                <getOid>alarmactivefloormodule15</getOid>
            </value>
            <label>Alarm ActiveFloor Module 15</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR16">
            <type>state</type>
            <sensorId>alarm_activefloor_module_16</sensorId>
            <value>
                <getOid>alarmactivefloormodule16</getOid>
            </value>
            <label>Alarm ActiveFloor Module 16</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR17">
            <type>state</type>
            <sensorId>alarm_activefloor_module_17</sensorId>
            <value>
                <getOid>alarmactivefloormodule17</getOid>
            </value>
            <label>Alarm ActiveFloor Module 17</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR18">
            <type>state</type>
            <sensorId>alarm_activefloor_module_18</sensorId>
            <value>
                <getOid>alarmactivefloormodule18</getOid>
            </value>
            <label>Alarm ActiveFloor Module 18</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR19">
            <type>state</type>
            <sensorId>alarm_activefloor_module_19</sensorId>
            <value>
                <getOid>alarmactivefloormodule19</getOid>
            </value>
            <label>Alarm ActiveFloor Module 19</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR20">
            <type>state</type>
            <sensorId>alarm_activefloor_module_20</sensorId>
            <value>
                <getOid>alarmactivefloormodule20</getOid>
            </value>
            <label>Alarm ActiveFloor Module 20</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR21">
            <type>state</type>
            <sensorId>alarm_activefloor_module_21</sensorId>
            <value>
                <getOid>alarmactivefloormodule21</getOid>
            </value>
            <label>Alarm ActiveFloor Module 21</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR22">
            <type>state</type>
            <sensorId>alarm_activefloor_module_22</sensorId>
            <value>
                <getOid>alarmactivefloormodule22</getOid>
            </value>
            <label>Alarm ActiveFloor Module 22</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR23">
            <type>state</type>
            <sensorId>alarm_activefloor_module_23</sensorId>
            <value>
                <getOid>alarmactivefloormodule23</getOid>
            </value>
            <label>Alarm ActiveFloor Module 23</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR24">
            <type>state</type>
            <sensorId>alarm_activefloor_module_24</sensorId>
            <value>
                <getOid>alarmactivefloormodule24</getOid>
            </value>
            <label>Alarm ActiveFloor Module 24</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR25">
            <type>state</type>
            <sensorId>alarm_activefloor_module_25</sensorId>
            <value>
                <getOid>alarmactivefloormodule25</getOid>
            </value>
            <label>Alarm ActiveFloor Module 25</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR26">
            <type>state</type>
            <sensorId>alarm_activefloor_module_26</sensorId>
            <value>
                <getOid>alarmactivefloormodule26</getOid>
            </value>
            <label>Alarm ActiveFloor Module 26</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR27">
            <type>state</type>
            <sensorId>alarm_activefloor_module_27</sensorId>
            <value>
                <getOid>alarmactivefloormodule27</getOid>
            </value>
            <label>Alarm ActiveFloor Module 27</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR28">
            <type>state</type>
            <sensorId>alarm_activefloor_module_28</sensorId>
            <value>
                <getOid>alarmactivefloormodule28</getOid>
            </value>
            <label>Alarm ActiveFloor Module 28</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR29">
            <type>state</type>
            <sensorId>alarm_activefloor_module_29</sensorId>
            <value>
                <getOid>alarmactivefloormodule29</getOid>
            </value>
            <label>Alarm ActiveFloor Module 29</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="ALARM_ACTIVEFLOOR_MODULE__SENSOR30">
            <type>state</type>
            <sensorId>alarm_activefloor_module_30</sensorId>
            <value>
                <getOid>alarmactivefloormodule30</getOid>
            </value>
            <label>Alarm ActiveFloor Module 30</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="BUZZER_AND_ALARM_UNIT_RESET_SENSOR">
            <type>state</type>
            <sensorId>buzzer_and_alarm_unit_reset</sensorId>
            <value>
				<getOid>buzzerandalarmunitreset</getOid>
			</value>
            <label>Buzzer and Alarm Unit Reset</label>
            <sensorSet>Coils</sensorSet>
			<enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="SYSTEM_ON_(FAN)_CDZ__SENSOR1">
            <type>state</type>
            <sensorId>system_on_(fan)_cdz_1</sensorId>
            <value>
                <getOid>systemonfancdz1</getOid>
            </value>
            <label>System On (Fan) CDZ 1</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="SYSTEM_ON_(FAN)_CDZ__SENSOR2">
            <type>state</type>
            <sensorId>system_on_(fan)_cdz_2</sensorId>
            <value>
                <getOid>systemonfancdz2</getOid>
            </value>
            <label>System On (Fan) CDZ 2</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="SYSTEM_ON_(FAN)_CDZ__SENSOR3">
            <type>state</type>
            <sensorId>system_on_(fan)_cdz_3</sensorId>
            <value>
                <getOid>systemonfancdz3</getOid>
            </value>
            <label>System On (Fan) CDZ 3</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="SYSTEM_ON_(FAN)_CDZ__SENSOR4">
            <type>state</type>
            <sensorId>system_on_(fan)_cdz_4</sensorId>
            <value>
                <getOid>systemonfancdz4</getOid>
            </value>
            <label>System On (Fan) CDZ 4</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="SYSTEM_ON_(FAN)_CDZ__SENSOR5">
            <type>state</type>
            <sensorId>system_on_(fan)_cdz_5</sensorId>
            <value>
                <getOid>systemonfancdz5</getOid>
            </value>
            <label>System On (Fan) CDZ 5</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="SYSTEM_ON_(FAN)_CDZ__SENSOR6">
            <type>state</type>
            <sensorId>system_on_(fan)_cdz_6</sensorId>
            <value>
                <getOid>systemonfancdz6</getOid>
            </value>
            <label>System On (Fan) CDZ 6</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="SYSTEM_ON_(FAN)_CDZ__SENSOR7">
            <type>state</type>
            <sensorId>system_on_(fan)_cdz_7</sensorId>
            <value>
                <getOid>systemonfancdz7</getOid>
            </value>
            <label>System On (Fan) CDZ 7</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="SYSTEM_ON_(FAN)_CDZ__SENSOR8">
            <type>state</type>
            <sensorId>system_on_(fan)_cdz_8</sensorId>
            <value>
                <getOid>systemonfancdz8</getOid>
            </value>
            <label>System On (Fan) CDZ 8</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="SYSTEM_ON_(FAN)_CDZ__SENSOR9">
            <type>state</type>
            <sensorId>system_on_(fan)_cdz_9</sensorId>
            <value>
                <getOid>systemonfancdz9</getOid>
            </value>
            <label>System On (Fan) CDZ 9</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="SYSTEM_ON_(FAN)_CDZ__SENSOR10">
            <type>state</type>
            <sensorId>system_on_(fan)_cdz_10</sensorId>
            <value>
                <getOid>systemonfancdz10</getOid>
            </value>
            <label>System On (Fan) CDZ 10</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="GENERAL_ALARM_CDZ_SENSOR1">
            <type>state</type>
            <sensorId>general_alarm_cdz1</sensorId>
            <value>
                <getOid>generalalarmcdz1</getOid>
            </value>
            <label>General Alarm CDZ1</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="GENERAL_ALARM_CDZ_SENSOR2">
            <type>state</type>
            <sensorId>general_alarm_cdz2</sensorId>
            <value>
                <getOid>generalalarmcdz2</getOid>
            </value>
            <label>General Alarm CDZ2</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="GENERAL_ALARM_CDZ_SENSOR3">
            <type>state</type>
            <sensorId>general_alarm_cdz3</sensorId>
            <value>
                <getOid>generalalarmcdz3</getOid>
            </value>
            <label>General Alarm CDZ3</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="GENERAL_ALARM_CDZ_SENSOR4">
            <type>state</type>
            <sensorId>general_alarm_cdz4</sensorId>
            <value>
                <getOid>generalalarmcdz4</getOid>
            </value>
            <label>General Alarm CDZ4</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="GENERAL_ALARM_CDZ_SENSOR5">
            <type>state</type>
            <sensorId>general_alarm_cdz5</sensorId>
            <value>
                <getOid>generalalarmcdz5</getOid>
            </value>
            <label>General Alarm CDZ5</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="GENERAL_ALARM_CDZ_SENSOR6">
            <type>state</type>
            <sensorId>general_alarm_cdz6</sensorId>
            <value>
                <getOid>generalalarmcdz6</getOid>
            </value>
            <label>General Alarm CDZ6</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="GENERAL_ALARM_CDZ_SENSOR7">
            <type>state</type>
            <sensorId>general_alarm_cdz7</sensorId>
            <value>
                <getOid>generalalarmcdz7</getOid>
            </value>
            <label>General Alarm CDZ7</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="GENERAL_ALARM_CDZ_SENSOR8">
            <type>state</type>
            <sensorId>general_alarm_cdz8</sensorId>
            <value>
                <getOid>generalalarmcdz8</getOid>
            </value>
            <label>General Alarm CDZ8</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="GENERAL_ALARM_CDZ_SENSOR9">
            <type>state</type>
            <sensorId>general_alarm_cdz9</sensorId>
            <value>
                <getOid>generalalarmcdz9</getOid>
            </value>
            <label>General Alarm CDZ9</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>
        <stateSensor ruleid="GENERAL_ALARM_CDZ_SENSOR10">
            <type>state</type>
            <sensorId>general_alarm_cdz10</sensorId>
            <value>
                <getOid>generalalarmcdz10</getOid>
            </value>
            <label>General Alarm CDZ10</label>
            <sensorSet>Coils</sensorSet>
            <enum>off_on_em</enum>
        </stateSensor>

        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR1">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_1</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule1</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 1</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR2">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_2</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule2</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 2</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR3">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_3</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule3</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 3</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR4">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_4</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule4</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 4</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR5">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_5</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule5</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 5</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR6">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_6</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule6</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 6</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR7">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_7</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule7</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 7</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR8">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_8</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule8</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 8</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR9">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_9</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule9</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 9</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR10">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_10</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule10</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 10</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR11">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_11</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule11</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 11</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR12">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_12</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule12</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 12</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR13">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_13</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule13</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 13</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR14">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_14</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule14</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 14</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR15">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_15</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule15</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 15</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR16">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_16</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule16</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 16</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR17">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_17</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule17</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 17</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR18">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_18</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule18</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 18</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR19">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_19</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule19</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 19</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR20">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_20</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule20</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 20</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR21">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_21</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule21</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 21</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR22">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_22</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule22</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 22</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR23">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_23</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule23</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 23</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR24">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_24</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule24</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 24</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR25">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_25</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule25</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 25</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR26">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_26</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule26</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 26</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR27">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_27</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule27</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 27</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR28">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_28</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule28</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 28</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR29">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_29</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule29</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 29</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_1_ACTIVEFLOOR_MODULE__SENSOR30">
            <type>temp</type>
            <sensorId>temperature_1_activefloor_module_30</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature1activefloormodule30</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 1 ActiveFloor Module 30</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR1">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_1</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule1</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 1</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR2">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_2</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule2</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 2</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR3">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_3</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule3</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 3</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR4">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_4</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule4</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 4</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR5">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_5</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule5</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 5</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR6">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_6</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule6</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 6</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR7">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_7</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule7</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 7</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR8">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_8</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule8</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 8</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR9">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_9</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule9</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 9</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR10">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_10</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule10</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 10</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR11">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_11</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule11</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 11</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR12">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_12</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule12</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 12</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR13">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_13</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule13</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 13</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR14">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_14</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule14</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 14</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR15">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_15</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule15</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 15</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR16">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_16</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule16</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 16</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR17">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_17</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule17</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 17</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR18">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_18</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule18</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 18</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR19">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_19</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule19</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 19</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR20">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_20</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule20</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 20</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR21">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_21</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule21</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 21</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR22">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_22</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule22</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 22</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR23">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_23</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule23</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 23</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR24">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_24</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule24</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 24</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR25">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_25</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule25</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 25</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR26">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_26</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule26</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 26</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR27">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_27</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule27</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 27</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR28">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_28</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule28</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 28</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR29">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_29</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule29</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 29</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="TEMPERATURE_2_ACTIVEFLOOR_MODULE__SENSOR30">
            <type>temp</type>
            <sensorId>temperature_2_activefloor_module_30</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>temperature2activefloormodule30</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Temperature 2 ActiveFloor Module 30</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR1">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_1</sensorId>
            <value>
                <getOid>setpointactivefloormodule1</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 1</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR2">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_2</sensorId>
            <value>
                <getOid>setpointactivefloormodule2</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 2</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR3">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_3</sensorId>
            <value>
                <getOid>setpointactivefloormodule3</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 3</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR4">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_4</sensorId>
            <value>
                <getOid>setpointactivefloormodule4</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 4</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR5">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_5</sensorId>
            <value>
                <getOid>setpointactivefloormodule5</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 5</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR6">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_6</sensorId>
            <value>
                <getOid>setpointactivefloormodule6</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 6</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR7">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_7</sensorId>
            <value>
                <getOid>setpointactivefloormodule7</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 7</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR8">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_8</sensorId>
            <value>
                <getOid>setpointactivefloormodule8</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 8</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR9">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_9</sensorId>
            <value>
                <getOid>setpointactivefloormodule9</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 9</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR10">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_10</sensorId>
            <value>
                <getOid>setpointactivefloormodule10</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 10</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR11">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_11</sensorId>
            <value>
                <getOid>setpointactivefloormodule11</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 11</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR12">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_12</sensorId>
            <value>
                <getOid>setpointactivefloormodule12</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 12</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR13">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_13</sensorId>
            <value>
                <getOid>setpointactivefloormodule13</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 13</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR14">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_14</sensorId>
            <value>
                <getOid>setpointactivefloormodule14</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 14</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR15">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_15</sensorId>
            <value>
                <getOid>setpointactivefloormodule15</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 15</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR16">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_16</sensorId>
            <value>
                <getOid>setpointactivefloormodule16</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 16</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR17">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_17</sensorId>
            <value>
                <getOid>setpointactivefloormodule17</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 17</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR18">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_18</sensorId>
            <value>
                <getOid>setpointactivefloormodule18</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 18</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR19">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_19</sensorId>
            <value>
                <getOid>setpointactivefloormodule19</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 19</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR20">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_20</sensorId>
            <value>
                <getOid>setpointactivefloormodule20</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 20</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR21">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_21</sensorId>
            <value>
                <getOid>setpointactivefloormodule21</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 21</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR22">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_22</sensorId>
            <value>
                <getOid>setpointactivefloormodule22</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 22</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR23">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_23</sensorId>
            <value>
                <getOid>setpointactivefloormodule23</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 23</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR24">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_24</sensorId>
            <value>
                <getOid>setpointactivefloormodule24</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 24</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR25">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_25</sensorId>
            <value>
                <getOid>setpointactivefloormodule25</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 25</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR26">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_26</sensorId>
            <value>
                <getOid>setpointactivefloormodule26</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 26</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR27">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_27</sensorId>
            <value>
                <getOid>setpointactivefloormodule27</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 27</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR28">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_28</sensorId>
            <value>
                <getOid>setpointactivefloormodule28</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 28</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR29">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_29</sensorId>
            <value>
                <getOid>setpointactivefloormodule29</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 29</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SETPOINT_ACTIVEFLOOR_MODULE__SENSOR30">
            <type>num</type>
            <sensorId>setpoint_activefloor_module_30</sensorId>
            <value>
                <getOid>setpointactivefloormodule30</getOid>
            </value>
            <label>Setpoint ActiveFloor Module 30</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR1">
            <type>num</type>
            <sensorId>differential_activefloor_module_1</sensorId>
            <value>
                <getOid>differentialactivefloormodule1</getOid>
            </value>
            <label>Differential ActiveFloor Module 1</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR2">
            <type>num</type>
            <sensorId>differential_activefloor_module_2</sensorId>
            <value>
                <getOid>differentialactivefloormodule2</getOid>
            </value>
            <label>Differential ActiveFloor Module 2</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR3">
            <type>num</type>
            <sensorId>differential_activefloor_module_3</sensorId>
            <value>
                <getOid>differentialactivefloormodule3</getOid>
            </value>
            <label>Differential ActiveFloor Module 3</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR4">
            <type>num</type>
            <sensorId>differential_activefloor_module_4</sensorId>
            <value>
                <getOid>differentialactivefloormodule4</getOid>
            </value>
            <label>Differential ActiveFloor Module 4</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR5">
            <type>num</type>
            <sensorId>differential_activefloor_module_5</sensorId>
            <value>
                <getOid>differentialactivefloormodule5</getOid>
            </value>
            <label>Differential ActiveFloor Module 5</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR6">
            <type>num</type>
            <sensorId>differential_activefloor_module_6</sensorId>
            <value>
                <getOid>differentialactivefloormodule6</getOid>
            </value>
            <label>Differential ActiveFloor Module 6</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR7">
            <type>num</type>
            <sensorId>differential_activefloor_module_7</sensorId>
            <value>
                <getOid>differentialactivefloormodule7</getOid>
            </value>
            <label>Differential ActiveFloor Module 7</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR8">
            <type>num</type>
            <sensorId>differential_activefloor_module_8</sensorId>
            <value>
                <getOid>differentialactivefloormodule8</getOid>
            </value>
            <label>Differential ActiveFloor Module 8</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR9">
            <type>num</type>
            <sensorId>differential_activefloor_module_9</sensorId>
            <value>
                <getOid>differentialactivefloormodule9</getOid>
            </value>
            <label>Differential ActiveFloor Module 9</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR10">
            <type>num</type>
            <sensorId>differential_activefloor_module_10</sensorId>
            <value>
                <getOid>differentialactivefloormodule10</getOid>
            </value>
            <label>Differential ActiveFloor Module 10</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR11">
            <type>num</type>
            <sensorId>differential_activefloor_module_11</sensorId>
            <value>
                <getOid>differentialactivefloormodule11</getOid>
            </value>
            <label>Differential ActiveFloor Module 11</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR12">
            <type>num</type>
            <sensorId>differential_activefloor_module_12</sensorId>
            <value>
                <getOid>differentialactivefloormodule12</getOid>
            </value>
            <label>Differential ActiveFloor Module 12</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR13">
            <type>num</type>
            <sensorId>differential_activefloor_module_13</sensorId>
            <value>
                <getOid>differentialactivefloormodule13</getOid>
            </value>
            <label>Differential ActiveFloor Module 13</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR14">
            <type>num</type>
            <sensorId>differential_activefloor_module_14</sensorId>
            <value>
                <getOid>differentialactivefloormodule14</getOid>
            </value>
            <label>Differential ActiveFloor Module 14</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR15">
            <type>num</type>
            <sensorId>differential_activefloor_module_15</sensorId>
            <value>
                <getOid>differentialactivefloormodule15</getOid>
            </value>
            <label>Differential ActiveFloor Module 15</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR16">
            <type>num</type>
            <sensorId>differential_activefloor_module_16</sensorId>
            <value>
                <getOid>differentialactivefloormodule16</getOid>
            </value>
            <label>Differential ActiveFloor Module 16</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR17">
            <type>num</type>
            <sensorId>differential_activefloor_module_17</sensorId>
            <value>
                <getOid>differentialactivefloormodule17</getOid>
            </value>
            <label>Differential ActiveFloor Module 17</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR18">
            <type>num</type>
            <sensorId>differential_activefloor_module_18</sensorId>
            <value>
                <getOid>differentialactivefloormodule18</getOid>
            </value>
            <label>Differential ActiveFloor Module 18</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR19">
            <type>num</type>
            <sensorId>differential_activefloor_module_19</sensorId>
            <value>
                <getOid>differentialactivefloormodule19</getOid>
            </value>
            <label>Differential ActiveFloor Module 19</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR20">
            <type>num</type>
            <sensorId>differential_activefloor_module_20</sensorId>
            <value>
                <getOid>differentialactivefloormodule20</getOid>
            </value>
            <label>Differential ActiveFloor Module 20</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR21">
            <type>num</type>
            <sensorId>differential_activefloor_module_21</sensorId>
            <value>
                <getOid>differentialactivefloormodule21</getOid>
            </value>
            <label>Differential ActiveFloor Module 21</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR22">
            <type>num</type>
            <sensorId>differential_activefloor_module_22</sensorId>
            <value>
                <getOid>differentialactivefloormodule22</getOid>
            </value>
            <label>Differential ActiveFloor Module 22</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR23">
            <type>num</type>
            <sensorId>differential_activefloor_module_23</sensorId>
            <value>
                <getOid>differentialactivefloormodule23</getOid>
            </value>
            <label>Differential ActiveFloor Module 23</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR24">
            <type>num</type>
            <sensorId>differential_activefloor_module_24</sensorId>
            <value>
                <getOid>differentialactivefloormodule24</getOid>
            </value>
            <label>Differential ActiveFloor Module 24</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR25">
            <type>num</type>
            <sensorId>differential_activefloor_module_25</sensorId>
            <value>
                <getOid>differentialactivefloormodule25</getOid>
            </value>
            <label>Differential ActiveFloor Module 25</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR26">
            <type>num</type>
            <sensorId>differential_activefloor_module_26</sensorId>
            <value>
                <getOid>differentialactivefloormodule26</getOid>
            </value>
            <label>Differential ActiveFloor Module 26</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR27">
            <type>num</type>
            <sensorId>differential_activefloor_module_27</sensorId>
            <value>
                <getOid>differentialactivefloormodule27</getOid>
            </value>
            <label>Differential ActiveFloor Module 27</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR28">
            <type>num</type>
            <sensorId>differential_activefloor_module_28</sensorId>
            <value>
                <getOid>differentialactivefloormodule28</getOid>
            </value>
            <label>Differential ActiveFloor Module 28</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR29">
            <type>num</type>
            <sensorId>differential_activefloor_module_29</sensorId>
            <value>
                <getOid>differentialactivefloormodule29</getOid>
            </value>
            <label>Differential ActiveFloor Module 29</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DIFFERENTIAL_ACTIVEFLOOR_MODULE__SENSOR30">
            <type>num</type>
            <sensorId>differential_activefloor_module_30</sensorId>
            <value>
                <getOid>differentialactivefloormodule30</getOid>
            </value>
            <label>Differential ActiveFloor Module 30</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="SERIAL_TRANSMISSION_OFFSET_SENSOR">
            <type>num</type>
            <sensorId>serial_transmission_offset</sensorId>
            <value>
                <getOid>serialtransmissionoffset</getOid>
            </value>
            <label>Serial Transmission Offset</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_TEMPERATURE_CDZ_SENSOR1">
            <type>temp</type>
            <sensorId>room_temperature_cdz1</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>roomtemperaturecdz1</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Room Temperature CDZ1</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_TEMPERATURE_CDZ_SENSOR2">
            <type>temp</type>
            <sensorId>room_temperature_cdz2</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>roomtemperaturecdz2</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Room Temperature CDZ2</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_TEMPERATURE_CDZ_SENSOR3">
            <type>temp</type>
            <sensorId>room_temperature_cdz3</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>roomtemperaturecdz3</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Room Temperature CDZ3</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_TEMPERATURE_CDZ_SENSOR4">
            <type>temp</type>
            <sensorId>room_temperature_cdz4</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>roomtemperaturecdz4</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Room Temperature CDZ4</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_TEMPERATURE_CDZ_SENSOR5">
            <type>temp</type>
            <sensorId>room_temperature_cdz5</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>roomtemperaturecdz5</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Room Temperature CDZ5</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_TEMPERATURE_CDZ_SENSOR6">
            <type>temp</type>
            <sensorId>room_temperature_cdz6</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>roomtemperaturecdz6</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Room Temperature CDZ6</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_TEMPERATURE_CDZ_SENSOR7">
            <type>temp</type>
            <sensorId>room_temperature_cdz7</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>roomtemperaturecdz7</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Room Temperature CDZ7</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_TEMPERATURE_CDZ_SENSOR8">
            <type>temp</type>
            <sensorId>room_temperature_cdz8</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>roomtemperaturecdz8</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Room Temperature CDZ8</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_TEMPERATURE_CDZ_SENSOR9">
            <type>temp</type>
            <sensorId>room_temperature_cdz9</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>roomtemperaturecdz9</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Room Temperature CDZ9</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_TEMPERATURE_CDZ_SENSOR10">
            <type>temp</type>
            <sensorId>room_temperature_cdz10</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>roomtemperaturecdz10</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Room Temperature CDZ10</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DELIVERY_AIR_TEMPERATURE_CDZ_SENSOR1">
            <type>temp</type>
            <sensorId>delivery_air_temperature_cdz1</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>deliveryairtemperaturecdz1</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Delivery Air Temperature CDZ1</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DELIVERY_AIR_TEMPERATURE_CDZ_SENSOR2">
            <type>temp</type>
            <sensorId>delivery_air_temperature_cdz2</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>deliveryairtemperaturecdz2</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Delivery Air Temperature CDZ2</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DELIVERY_AIR_TEMPERATURE_CDZ_SENSOR3">
            <type>temp</type>
            <sensorId>delivery_air_temperature_cdz3</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>deliveryairtemperaturecdz3</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Delivery Air Temperature CDZ3</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DELIVERY_AIR_TEMPERATURE_CDZ_SENSOR4">
            <type>temp</type>
            <sensorId>delivery_air_temperature_cdz4</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>deliveryairtemperaturecdz4</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Delivery Air Temperature CDZ4</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DELIVERY_AIR_TEMPERATURE_CDZ_SENSOR5">
            <type>temp</type>
            <sensorId>delivery_air_temperature_cdz5</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>deliveryairtemperaturecdz5</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Delivery Air Temperature CDZ5</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DELIVERY_AIR_TEMPERATURE_CDZ_SENSOR6">
            <type>temp</type>
            <sensorId>delivery_air_temperature_cdz6</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>deliveryairtemperaturecdz6</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Delivery Air Temperature CDZ6</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DELIVERY_AIR_TEMPERATURE_CDZ_SENSOR7">
            <type>temp</type>
            <sensorId>delivery_air_temperature_cdz7</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>deliveryairtemperaturecdz7</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Delivery Air Temperature CDZ7</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DELIVERY_AIR_TEMPERATURE_CDZ_SENSOR8">
            <type>temp</type>
            <sensorId>delivery_air_temperature_cdz8</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>deliveryairtemperaturecdz8</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Delivery Air Temperature CDZ8</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DELIVERY_AIR_TEMPERATURE_CDZ_SENSOR9">
            <type>temp</type>
            <sensorId>delivery_air_temperature_cdz9</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>deliveryairtemperaturecdz9</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Delivery Air Temperature CDZ9</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="DELIVERY_AIR_TEMPERATURE_CDZ_SENSOR10">
            <type>temp</type>
            <sensorId>delivery_air_temperature_cdz10</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>deliveryairtemperaturecdz10</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Delivery Air Temperature CDZ10</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_RELATIVE_HUMIDITY_CDZ_SENSOR1">
            <type>humidity</type>
            <sensorId>room_relative_humidity_cdz1</sensorId>
            <value>
                <getOid>roomrelativehumiditycdz1</getOid>
            </value>
            <label>Room Relative Humidity CDZ1</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_RELATIVE_HUMIDITY_CDZ_SENSOR2">
            <type>humidity</type>
            <sensorId>room_relative_humidity_cdz2</sensorId>
            <value>
                <getOid>roomrelativehumiditycdz2</getOid>
            </value>
            <label>Room Relative Humidity CDZ2</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_RELATIVE_HUMIDITY_CDZ_SENSOR3">
            <type>humidity</type>
            <sensorId>room_relative_humidity_cdz3</sensorId>
            <value>
                <getOid>roomrelativehumiditycdz3</getOid>
            </value>
            <label>Room Relative Humidity CDZ3</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_RELATIVE_HUMIDITY_CDZ_SENSOR4">
            <type>humidity</type>
            <sensorId>room_relative_humidity_cdz4</sensorId>
            <value>
                <getOid>roomrelativehumiditycdz4</getOid>
            </value>
            <label>Room Relative Humidity CDZ4</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_RELATIVE_HUMIDITY_CDZ_SENSOR5">
            <type>humidity</type>
            <sensorId>room_relative_humidity_cdz5</sensorId>
            <value>
                <getOid>roomrelativehumiditycdz5</getOid>
            </value>
            <label>Room Relative Humidity CDZ5</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_RELATIVE_HUMIDITY_CDZ_SENSOR6">
            <type>humidity</type>
            <sensorId>room_relative_humidity_cdz6</sensorId>
            <value>
                <getOid>roomrelativehumiditycdz6</getOid>
            </value>
            <label>Room Relative Humidity CDZ6</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_RELATIVE_HUMIDITY_CDZ_SENSOR7">
            <type>humidity</type>
            <sensorId>room_relative_humidity_cdz7</sensorId>
            <value>
                <getOid>roomrelativehumiditycdz7</getOid>
            </value>
            <label>Room Relative Humidity CDZ7</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_RELATIVE_HUMIDITY_CDZ_SENSOR8">
            <type>humidity</type>
            <sensorId>room_relative_humidity_cdz8</sensorId>
            <value>
                <getOid>roomrelativehumiditycdz8</getOid>
            </value>
            <label>Room Relative Humidity CDZ8</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_RELATIVE_HUMIDITY_CDZ_SENSOR9">
            <type>humidity</type>
            <sensorId>room_relative_humidity_cdz9</sensorId>
            <value>
                <getOid>roomrelativehumiditycdz9</getOid>
            </value>
            <label>Room Relative Humidity CDZ9</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="ROOM_RELATIVE_HUMIDITY_CDZ_SENSOR10">
            <type>humidity</type>
            <sensorId>room_relative_humidity_cdz10</sensorId>
            <value>
                <getOid>roomrelativehumiditycdz10</getOid>
            </value>
            <label>Room Relative Humidity CDZ10</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="CHILLED_WATER_TEMPERATURE_CDZ_SENSOR1">
            <type>temp</type>
            <sensorId>chilled_water_temperature_cdz1</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>chilledwatertemperaturecdz1</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Chilled Water Temperature CDZ1</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="CHILLED_WATER_TEMPERATURE_CDZ_SENSOR2">
            <type>temp</type>
            <sensorId>chilled_water_temperature_cdz2</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>chilledwatertemperaturecdz2</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Chilled Water Temperature CDZ2</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="CHILLED_WATER_TEMPERATURE_CDZ_SENSOR3">
            <type>temp</type>
            <sensorId>chilled_water_temperature_cdz3</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>chilledwatertemperaturecdz3</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Chilled Water Temperature CDZ3</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="CHILLED_WATER_TEMPERATURE_CDZ_SENSOR4">
            <type>temp</type>
            <sensorId>chilled_water_temperature_cdz4</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>chilledwatertemperaturecdz4</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Chilled Water Temperature CDZ4</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="CHILLED_WATER_TEMPERATURE_CDZ_SENSOR5">
            <type>temp</type>
            <sensorId>chilled_water_temperature_cdz5</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>chilledwatertemperaturecdz5</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Chilled Water Temperature CDZ5</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="CHILLED_WATER_TEMPERATURE_CDZ_SENSOR6">
            <type>temp</type>
            <sensorId>chilled_water_temperature_cdz6</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>chilledwatertemperaturecdz6</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Chilled Water Temperature CDZ6</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="CHILLED_WATER_TEMPERATURE_CDZ_SENSOR7">
            <type>temp</type>
            <sensorId>chilled_water_temperature_cdz7</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>chilledwatertemperaturecdz7</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Chilled Water Temperature CDZ7</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="CHILLED_WATER_TEMPERATURE_CDZ_SENSOR8">
            <type>temp</type>
            <sensorId>chilled_water_temperature_cdz8</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>chilledwatertemperaturecdz8</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Chilled Water Temperature CDZ8</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="CHILLED_WATER_TEMPERATURE_CDZ_SENSOR9">
            <type>temp</type>
            <sensorId>chilled_water_temperature_cdz9</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>chilledwatertemperaturecdz9</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Chilled Water Temperature CDZ9</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="CHILLED_WATER_TEMPERATURE_CDZ_SENSOR10">
            <type>temp</type>
            <sensorId>chilled_water_temperature_cdz10</sensorId>
            <value>
                <mult>
                    <op>
                        <sub>
                            <op>
                                <getOid>chilledwatertemperaturecdz10</getOid>
                            </op>
                            <op>32.0</op>
                        </sub>
                    </op>
                    <op>0.55555</op>
                </mult>
            </value>
            <label>Chilled Water Temperature CDZ10</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="EVAPORATING_FAN_SPEED_CDZ_SENSOR1">
            <type>fanspeed</type>
            <sensorId>evaporating_fan_speed_cdz1</sensorId>
            <value>
                <getOid>evaporatingfanspeedcdz1</getOid>
            </value>
            <label>Evaporating Fan Speed CDZ1</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="EVAPORATING_FAN_SPEED_CDZ_SENSOR2">
            <type>fanspeed</type>
            <sensorId>evaporating_fan_speed_cdz2</sensorId>
            <value>
                <getOid>evaporatingfanspeedcdz2</getOid>
            </value>
            <label>Evaporating Fan Speed CDZ2</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="EVAPORATING_FAN_SPEED_CDZ_SENSOR3">
            <type>fanspeed</type>
            <sensorId>evaporating_fan_speed_cdz3</sensorId>
            <value>
                <getOid>evaporatingfanspeedcdz3</getOid>
            </value>
            <label>Evaporating Fan Speed CDZ3</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="EVAPORATING_FAN_SPEED_CDZ_SENSOR4">
            <type>fanspeed</type>
            <sensorId>evaporating_fan_speed_cdz4</sensorId>
            <value>
                <getOid>evaporatingfanspeedcdz4</getOid>
            </value>
            <label>Evaporating Fan Speed CDZ4</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="EVAPORATING_FAN_SPEED_CDZ_SENSOR5">
            <type>fanspeed</type>
            <sensorId>evaporating_fan_speed_cdz5</sensorId>
            <value>
                <getOid>evaporatingfanspeedcdz5</getOid>
            </value>
            <label>Evaporating Fan Speed CDZ5</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="EVAPORATING_FAN_SPEED_CDZ_SENSOR6">
            <type>fanspeed</type>
            <sensorId>evaporating_fan_speed_cdz6</sensorId>
            <value>
                <getOid>evaporatingfanspeedcdz6</getOid>
            </value>
            <label>Evaporating Fan Speed CDZ6</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="EVAPORATING_FAN_SPEED_CDZ_SENSOR7">
            <type>fanspeed</type>
            <sensorId>evaporating_fan_speed_cdz7</sensorId>
            <value>
                <getOid>evaporatingfanspeedcdz7</getOid>
            </value>
            <label>Evaporating Fan Speed CDZ7</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="EVAPORATING_FAN_SPEED_CDZ_SENSOR8">
            <type>fanspeed</type>
            <sensorId>evaporating_fan_speed_cdz8</sensorId>
            <value>
                <getOid>evaporatingfanspeedcdz8</getOid>
            </value>
            <label>Evaporating Fan Speed CDZ8</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="EVAPORATING_FAN_SPEED_CDZ_SENSOR9">
            <type>fanspeed</type>
            <sensorId>evaporating_fan_speed_cdz9</sensorId>
            <value>
                <getOid>evaporatingfanspeedcdz9</getOid>
            </value>
            <label>Evaporating Fan Speed CDZ9</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>
        <numSensor ruleid="EVAPORATING_FAN_SPEED_CDZ_SENSOR10">
            <type>fanspeed</type>
            <sensorId>evaporating_fan_speed_cdz10</sensorId>
            <value>
                <getOid>evaporatingfanspeedcdz10</getOid>
            </value>
            <label>Evaporating Fan Speed CDZ10</label>
            <sensorSet>Analog</sensorSet>
        </numSensor>

	  <alarmFlags ruleid="lan_connection_failed_afm_1">
			<value><getOid>lanconnectionfailedafm1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 1</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 1</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 1</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 1</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_1">
			<value><getOid>alarmactivefloormodule1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 1</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 1</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 1</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 1</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_2">
			<value><getOid>lanconnectionfailedafm2</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 2</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 2</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 2</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 2</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_2">
			<value><getOid>alarmactivefloormodule2</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 2</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 2</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 2</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 2</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_3">
			<value><getOid>lanconnectionfailedafm3</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 3</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 3</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 3</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 3</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_3">
			<value><getOid>alarmactivefloormodule3</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 3</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 3</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 3</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 3</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_4">
			<value><getOid>lanconnectionfailedafm4</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 4</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 4</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 4</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 4</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_4">
			<value><getOid>alarmactivefloormodule4</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 4</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 4</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 4</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 4</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_5">
			<value><getOid>lanconnectionfailedafm5</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 5</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 5</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 5</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 5</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_5">
			<value><getOid>alarmactivefloormodule5</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 5</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 5</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 5</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 5</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_6">
			<value><getOid>lanconnectionfailedafm6</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 6</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 6</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 6</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 6</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_6">
			<value><getOid>alarmactivefloormodule6</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 6</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 6</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 6</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 6</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_7">
			<value><getOid>lanconnectionfailedafm7</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 7</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 7</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 7</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 7</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_7">
			<value><getOid>alarmactivefloormodule7</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 7</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 7</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 7</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 7</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_8">
			<value><getOid>lanconnectionfailedafm8</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 8</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 8</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 8</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 8</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_8">
			<value><getOid>alarmactivefloormodule8</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 8</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 8</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 8</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 8</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_9">
			<value><getOid>lanconnectionfailedafm9</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 9</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 9</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 9</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 9</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_9">
			<value><getOid>alarmactivefloormodule9</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 9</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 9</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 9</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 9</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_10">
			<value><getOid>lanconnectionfailedafm1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 10</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 10</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 10</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 10</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_10">
			<value><getOid>alarmactivefloormodule10</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 10</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 10</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 10</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 10</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	



	  <alarmFlags ruleid="lan_connection_failed_afm_11">
			<value><getOid>lanconnectionfailedafm11</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 11</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 11</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 11</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 11</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_11">
			<value><getOid>alarmactivefloormodule11</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 11</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 11</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 11</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 11</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_12">
			<value><getOid>lanconnectionfailedafm12</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 12</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 12</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 12</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 12</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_12">
			<value><getOid>alarmactivefloormodule12</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 12</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 12</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 12</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 12</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_13">
			<value><getOid>lanconnectionfailedafm13</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 13</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 13</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 13</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 13</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_13">
			<value><getOid>alarmactivefloormodule13</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 13</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 13</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 13</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 13</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_14">
			<value><getOid>lanconnectionfailedafm14</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 14</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 14</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 14</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 14</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_14">
			<value><getOid>alarmactivefloormodule14</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 14</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 14</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 14</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 14</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_15">
			<value><getOid>lanconnectionfailedafm15</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 15</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 15</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 15</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 15</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_15">
			<value><getOid>alarmactivefloormodule15</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 15</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 15</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 15</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 15</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_16">
			<value><getOid>lanconnectionfailedafm16</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 16</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 16</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 16</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 16</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_16">
			<value><getOid>alarmactivefloormodule16</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 16</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 16</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 16</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 16</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_17">
			<value><getOid>lanconnectionfailedafm17</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 17</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 17</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 17</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 17</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_17">
			<value><getOid>alarmactivefloormodule17</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 17</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 17</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 17</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 17</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_18">
			<value><getOid>lanconnectionfailedafm18</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 18</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 18</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 18</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 18</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_18">
			<value><getOid>alarmactivefloormodule18</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 18</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 18</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 18</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 18</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_19">
			<value><getOid>lanconnectionfailedafm19</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 19</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 19</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 19</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 19</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_19">
			<value><getOid>alarmactivefloormodule19</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 19</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 19</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 19</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 19</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_20">
			<value><getOid>lanconnectionfailedafm20</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 20</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 20</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 20</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 20</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_20">
			<value><getOid>alarmactivefloormodule20</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 20</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 20</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 20</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 20</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_21">
			<value><getOid>lanconnectionfailedafm21</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 21</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 21</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 21</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 21</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_21">
			<value><getOid>alarmactivefloormodule21</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 21</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 21</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 21</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 21</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_22">
			<value><getOid>lanconnectionfailedafm22</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 22</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 22</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 22</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 22</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_22">
			<value><getOid>alarmactivefloormodule22</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 22</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 22</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 22</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 22</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_23">
			<value><getOid>lanconnectionfailedafm23</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 23</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 23</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 23</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 23</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_23">
			<value><getOid>alarmactivefloormodule23</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 23</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 23</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 23</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 23</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_24">
			<value><getOid>lanconnectionfailedafm24</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 24</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 24</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 24</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 24</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_24">
			<value><getOid>alarmactivefloormodule24</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 24</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 24</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 24</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 24</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_25">
			<value><getOid>lanconnectionfailedafm25</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 25</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 25</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 25</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 25</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_25">
			<value><getOid>alarmactivefloormodule25</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 25</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 25</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 25</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 25</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_26">
			<value><getOid>lanconnectionfailedafm26</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 26</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 26</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 26</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 26</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_26">
			<value><getOid>alarmactivefloormodule26</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 26</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 26</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 26</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 26</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_27">
			<value><getOid>lanconnectionfailedafm27</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 27</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 27</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 27</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 27</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_27">
			<value><getOid>alarmactivefloormodule27</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 27</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 27</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 27</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 27</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_28">
			<value><getOid>lanconnectionfailedafm28</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 28</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 28</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 28</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 28</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_28">
			<value><getOid>alarmactivefloormodule28</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 28</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 28</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 28</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 28</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_29">
			<value><getOid>lanconnectionfailedafm29</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 29</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 29</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 29</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 29</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_29">
			<value><getOid>alarmactivefloormodule29</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 29</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 29</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 29</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 29</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="lan_connection_failed_afm_30">
			<value><getOid>lanconnectionfailedafm30</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Failure: Lan Connection Failed AFM 30</activeText>
					<inactiveText>Failure Cleared: Lan Connection Failed AFM 30</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Failure on Lan Connection Failed AFM 30</activeText>
					<inactiveText>Failure Cleared on Lan Connection Failed AFM 30</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="alarm_active_floor_module_30">
			<value><getOid>alarmactivefloormodule30</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: Active Floor Module 30</activeText>
					<inactiveText>Alarm Cleared: Active Floor Module 30</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on Active Floor Module 30</activeText>
					<inactiveText>Alarm Cleared on Active Floor Module 30</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	


	  <alarmFlags ruleid="general_alarm_cdz_1">
			<value><getOid>generalalarmcdz1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: General Alarm CDZ1</activeText>
					<inactiveText>Alarm Cleared: General Alarm CDZ1</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on General Alarm CDZ1</activeText>
					<inactiveText>Alarm Cleared on General Alarm CDZ1</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

	  <alarmFlags ruleid="general_alarm_cdz_2">
			<value><getOid>generalalarmcdz2</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: General Alarm CDZ2</activeText>
					<inactiveText>Alarm Cleared: General Alarm CDZ2</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on General Alarm CDZ2</activeText>
					<inactiveText>Alarm Cleared on General Alarm CDZ2</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	
	  <alarmFlags ruleid="general_alarm_cdz_3">
			<value><getOid>generalalarmcdz3</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: General Alarm CDZ3</activeText>
					<inactiveText>Alarm Cleared: General Alarm CDZ3</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on General Alarm CDZ3</activeText>
					<inactiveText>Alarm Cleared on General Alarm CDZ3</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	
	  <alarmFlags ruleid="general_alarm_cdz_4">
			<value><getOid>generalalarmcdz4</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: General Alarm CDZ4</activeText>
					<inactiveText>Alarm Cleared: General Alarm CDZ4</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on General Alarm CDZ4</activeText>
					<inactiveText>Alarm Cleared on General Alarm CDZ4</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	
	  <alarmFlags ruleid="general_alarm_cdz_5">
			<value><getOid>generalalarmcdz5</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: General Alarm CDZ5</activeText>
					<inactiveText>Alarm Cleared: General Alarm CDZ5</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on General Alarm CDZ5</activeText>
					<inactiveText>Alarm Cleared on General Alarm CDZ5</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	
	  <alarmFlags ruleid="general_alarm_cdz_6">
			<value><getOid>generalalarmcdz6</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: General Alarm CDZ6</activeText>
					<inactiveText>Alarm Cleared: General Alarm CDZ6</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on General Alarm CDZ6</activeText>
					<inactiveText>Alarm Cleared on General Alarm CDZ6</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	
	  <alarmFlags ruleid="general_alarm_cdz_7">
			<value><getOid>generalalarmcdz7</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: General Alarm CDZ7</activeText>
					<inactiveText>Alarm Cleared: General Alarm CDZ7</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on General Alarm CDZ7</activeText>
					<inactiveText>Alarm Cleared on General Alarm CDZ7</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	
	  <alarmFlags ruleid="general_alarm_cdz_8">
			<value><getOid>generalalarmcdz8</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: General Alarm CDZ8</activeText>
					<inactiveText>Alarm Cleared: General Alarm CDZ8</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on General Alarm CDZ8</activeText>
					<inactiveText>Alarm Cleared on General Alarm CDZ8</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	
	  <alarmFlags ruleid="general_alarm_cdz_9">
			<value><getOid>generalalarmcdz9</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: General Alarm CDZ9</activeText>
					<inactiveText>Alarm Cleared: General Alarm CDZ9</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on General Alarm CDZ9</activeText>
					<inactiveText>Alarm Cleared on General Alarm CDZ9</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	
	  <alarmFlags ruleid="general_alarm_cdz_10">
			<value><getOid>generalalarmcdz10</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm: General Alarm CDZ10</activeText>
					<inactiveText>Alarm Cleared: General Alarm CDZ10</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Alarm on General Alarm CDZ10</activeText>
					<inactiveText>Alarm Cleared on General Alarm CDZ10</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	 	

    </device>
    <protocol>
        <modbus>
            <value_ref_id valid="enableactivefloormodule1">
                <function>1</function>
                <start_addr>1</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule2">
                <function>1</function>
                <start_addr>5</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule3">
                <function>1</function>
                <start_addr>9</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule4">
                <function>1</function>
                <start_addr>13</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule5">
                <function>1</function>
                <start_addr>17</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule6">
                <function>1</function>
                <start_addr>21</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule7">
                <function>1</function>
                <start_addr>25</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule8">
                <function>1</function>
                <start_addr>29</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule9">
                <function>1</function>
                <start_addr>33</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule10">
                <function>1</function>
                <start_addr>37</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule11">
                <function>1</function>
                <start_addr>41</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule12">
                <function>1</function>
                <start_addr>45</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule13">
                <function>1</function>
                <start_addr>49</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule14">
                <function>1</function>
                <start_addr>53</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule15">
                <function>1</function>
                <start_addr>57</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule16">
                <function>1</function>
                <start_addr>61</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule17">
                <function>1</function>
                <start_addr>65</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule18">
                <function>1</function>
                <start_addr>69</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule19">
                <function>1</function>
                <start_addr>73</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule20">
                <function>1</function>
                <start_addr>77</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule21">
                <function>1</function>
                <start_addr>81</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule22">
                <function>1</function>
                <start_addr>85</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule23">
                <function>1</function>
                <start_addr>89</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule24">
                <function>1</function>
                <start_addr>93</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule25">
                <function>1</function>
                <start_addr>97</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule26">
                <function>1</function>
                <start_addr>101</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule27">
                <function>1</function>
                <start_addr>105</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule28">
                <function>1</function>
                <start_addr>109</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule29">
                <function>1</function>
                <start_addr>113</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="enableactivefloormodule30">
                <function>1</function>
                <start_addr>117</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm1">
                <function>1</function>
                <start_addr>2</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm2">
                <function>1</function>
                <start_addr>6</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm3">
                <function>1</function>
                <start_addr>10</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm4">
                <function>1</function>
                <start_addr>14</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm5">
                <function>1</function>
                <start_addr>18</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm6">
                <function>1</function>
                <start_addr>22</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm7">
                <function>1</function>
                <start_addr>26</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm8">
                <function>1</function>
                <start_addr>30</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm9">
                <function>1</function>
                <start_addr>34</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm10">
                <function>1</function>
                <start_addr>38</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm11">
                <function>1</function>
                <start_addr>42</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm12">
                <function>1</function>
                <start_addr>46</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm13">
                <function>1</function>
                <start_addr>50</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm14">
                <function>1</function>
                <start_addr>54</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm15">
                <function>1</function>
                <start_addr>58</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm16">
                <function>1</function>
                <start_addr>62</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm17">
                <function>1</function>
                <start_addr>66</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm18">
                <function>1</function>
                <start_addr>70</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm19">
                <function>1</function>
                <start_addr>74</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm20">
                <function>1</function>
                <start_addr>78</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm21">
                <function>1</function>
                <start_addr>82</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm22">
                <function>1</function>
                <start_addr>86</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm23">
                <function>1</function>
                <start_addr>90</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm24">
                <function>1</function>
                <start_addr>94</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm25">
                <function>1</function>
                <start_addr>98</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm26">
                <function>1</function>
                <start_addr>102</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm27">
                <function>1</function>
                <start_addr>106</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm28">
                <function>1</function>
                <start_addr>110</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm29">
                <function>1</function>
                <start_addr>114</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="lanconnectionfailedafm30">
                <function>1</function>
                <start_addr>118</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm1">
                <function>1</function>
                <start_addr>3</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm2">
                <function>1</function>
                <start_addr>7</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm3">
                <function>1</function>
                <start_addr>11</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm4">
                <function>1</function>
                <start_addr>15</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm5">
                <function>1</function>
                <start_addr>19</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm6">
                <function>1</function>
                <start_addr>23</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm7">
                <function>1</function>
                <start_addr>27</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm8">
                <function>1</function>
                <start_addr>31</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm9">
                <function>1</function>
                <start_addr>35</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm10">
                <function>1</function>
                <start_addr>39</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm11">
                <function>1</function>
                <start_addr>43</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm12">
                <function>1</function>
                <start_addr>47</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm13">
                <function>1</function>
                <start_addr>51</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm14">
                <function>1</function>
                <start_addr>55</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm15">
                <function>1</function>
                <start_addr>59</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm16">
                <function>1</function>
                <start_addr>63</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm17">
                <function>1</function>
                <start_addr>67</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm18">
                <function>1</function>
                <start_addr>71</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm19">
                <function>1</function>
                <start_addr>75</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm20">
                <function>1</function>
                <start_addr>79</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm21">
                <function>1</function>
                <start_addr>83</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm22">
                <function>1</function>
                <start_addr>87</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm23">
                <function>1</function>
                <start_addr>91</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm24">
                <function>1</function>
                <start_addr>95</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm25">
                <function>1</function>
                <start_addr>99</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm26">
                <function>1</function>
                <start_addr>103</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm27">
                <function>1</function>
                <start_addr>107</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm28">
                <function>1</function>
                <start_addr>111</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm29">
                <function>1</function>
                <start_addr>115</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="regulationactiveafm30">
                <function>1</function>
                <start_addr>119</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule1">
                <function>1</function>
                <start_addr>4</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule2">
                <function>1</function>
                <start_addr>8</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule3">
                <function>1</function>
                <start_addr>12</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule4">
                <function>1</function>
                <start_addr>16</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule5">
                <function>1</function>
                <start_addr>20</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule6">
                <function>1</function>
                <start_addr>24</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule7">
                <function>1</function>
                <start_addr>28</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule8">
                <function>1</function>
                <start_addr>32</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule9">
                <function>1</function>
                <start_addr>36</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule10">
                <function>1</function>
                <start_addr>40</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule11">
                <function>1</function>
                <start_addr>44</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule12">
                <function>1</function>
                <start_addr>48</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule13">
                <function>1</function>
                <start_addr>52</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule14">
                <function>1</function>
                <start_addr>56</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule15">
                <function>1</function>
                <start_addr>60</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule16">
                <function>1</function>
                <start_addr>64</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule17">
                <function>1</function>
                <start_addr>68</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule18">
                <function>1</function>
                <start_addr>72</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule19">
                <function>1</function>
                <start_addr>76</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule20">
                <function>1</function>
                <start_addr>80</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule21">
                <function>1</function>
                <start_addr>84</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule22">
                <function>1</function>
                <start_addr>88</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule23">
                <function>1</function>
                <start_addr>92</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule24">
                <function>1</function>
                <start_addr>96</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule25">
                <function>1</function>
                <start_addr>100</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule26">
                <function>1</function>
                <start_addr>104</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule27">
                <function>1</function>
                <start_addr>108</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule28">
                <function>1</function>
                <start_addr>112</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule29">
                <function>1</function>
                <start_addr>116</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="alarmactivefloormodule30">
                <function>1</function>
                <start_addr>120</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="buzzerandalarmunitreset">
                <function>3</function>
                <start_addr>121</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="systemonfancdz1">
                <function>1</function>
                <start_addr>122</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="systemonfancdz2">
                <function>1</function>
                <start_addr>123</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="systemonfancdz3">
                <function>1</function>
                <start_addr>124</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="systemonfancdz4">
                <function>1</function>
                <start_addr>125</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="systemonfancdz5">
                <function>1</function>
                <start_addr>126</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="systemonfancdz6">
                <function>1</function>
                <start_addr>127</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="systemonfancdz7">
                <function>1</function>
                <start_addr>128</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="systemonfancdz8">
                <function>1</function>
                <start_addr>129</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="systemonfancdz9">
                <function>1</function>
                <start_addr>130</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="systemonfancdz10">
                <function>1</function>
                <start_addr>131</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="generalalarmcdz1">
                <function>1</function>
                <start_addr>132</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="generalalarmcdz2">
                <function>1</function>
                <start_addr>133</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="generalalarmcdz3">
                <function>1</function>
                <start_addr>134</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="generalalarmcdz4">
                <function>1</function>
                <start_addr>135</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="generalalarmcdz5">
                <function>1</function>
                <start_addr>136</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="generalalarmcdz6">
                <function>1</function>
                <start_addr>137</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="generalalarmcdz7">
                <function>1</function>
                <start_addr>138</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="generalalarmcdz8">
                <function>1</function>
                <start_addr>139</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="generalalarmcdz9">
                <function>1</function>
                <start_addr>140</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="generalalarmcdz10">
                <function>1</function>
                <start_addr>141</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule1">
                <function>3</function>
                <start_addr>1</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule2">
                <function>3</function>
                <start_addr>2</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule3">
                <function>3</function>
                <start_addr>3</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule4">
                <function>3</function>
                <start_addr>4</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule5">
                <function>3</function>
                <start_addr>5</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule6">
                <function>3</function>
                <start_addr>6</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule7">
                <function>3</function>
                <start_addr>7</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule8">
                <function>3</function>
                <start_addr>8</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule9">
                <function>3</function>
                <start_addr>9</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule10">
                <function>3</function>
                <start_addr>10</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule11">
                <function>3</function>
                <start_addr>11</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule12">
                <function>3</function>
                <start_addr>12</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule13">
                <function>3</function>
                <start_addr>13</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule14">
                <function>3</function>
                <start_addr>14</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule15">
                <function>3</function>
                <start_addr>15</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule16">
                <function>3</function>
                <start_addr>16</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule17">
                <function>3</function>
                <start_addr>17</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule18">
                <function>3</function>
                <start_addr>18</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule19">
                <function>3</function>
                <start_addr>19</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule20">
                <function>3</function>
                <start_addr>20</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule21">
                <function>3</function>
                <start_addr>21</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule22">
                <function>3</function>
                <start_addr>22</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule23">
                <function>3</function>
                <start_addr>23</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule24">
                <function>3</function>
                <start_addr>24</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule25">
                <function>3</function>
                <start_addr>25</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule26">
                <function>3</function>
                <start_addr>26</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule27">
                <function>3</function>
                <start_addr>27</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule28">
                <function>3</function>
                <start_addr>28</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule29">
                <function>3</function>
                <start_addr>29</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature1activefloormodule30">
                <function>3</function>
                <start_addr>30</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule1">
                <function>3</function>
                <start_addr>31</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule2">
                <function>3</function>
                <start_addr>32</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule3">
                <function>3</function>
                <start_addr>33</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule4">
                <function>3</function>
                <start_addr>34</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule5">
                <function>3</function>
                <start_addr>35</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule6">
                <function>3</function>
                <start_addr>36</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule7">
                <function>3</function>
                <start_addr>37</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule8">
                <function>3</function>
                <start_addr>38</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule9">
                <function>3</function>
                <start_addr>39</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule10">
                <function>3</function>
                <start_addr>40</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule11">
                <function>3</function>
                <start_addr>41</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule12">
                <function>3</function>
                <start_addr>42</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule13">
                <function>3</function>
                <start_addr>43</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule14">
                <function>3</function>
                <start_addr>44</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule15">
                <function>3</function>
                <start_addr>45</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule16">
                <function>3</function>
                <start_addr>46</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule17">
                <function>3</function>
                <start_addr>47</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule18">
                <function>3</function>
                <start_addr>48</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule19">
                <function>3</function>
                <start_addr>49</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule20">
                <function>3</function>
                <start_addr>50</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule21">
                <function>3</function>
                <start_addr>51</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule22">
                <function>3</function>
                <start_addr>52</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule23">
                <function>3</function>
                <start_addr>53</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule24">
                <function>3</function>
                <start_addr>54</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule25">
                <function>3</function>
                <start_addr>55</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule26">
                <function>3</function>
                <start_addr>56</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule27">
                <function>3</function>
                <start_addr>57</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule28">
                <function>3</function>
                <start_addr>58</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule29">
                <function>3</function>
                <start_addr>59</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="temperature2activefloormodule30">
                <function>3</function>
                <start_addr>60</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule1">
                <function>3</function>
                <start_addr>61</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule2">
                <function>3</function>
                <start_addr>62</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule3">
                <function>3</function>
                <start_addr>63</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule4">
                <function>3</function>
                <start_addr>64</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule5">
                <function>3</function>
                <start_addr>65</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule6">
                <function>3</function>
                <start_addr>66</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule7">
                <function>3</function>
                <start_addr>67</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule8">
                <function>3</function>
                <start_addr>68</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule9">
                <function>3</function>
                <start_addr>69</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule10">
                <function>3</function>
                <start_addr>70</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule11">
                <function>3</function>
                <start_addr>71</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule12">
                <function>3</function>
                <start_addr>72</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule13">
                <function>3</function>
                <start_addr>73</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule14">
                <function>3</function>
                <start_addr>74</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule15">
                <function>3</function>
                <start_addr>75</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule16">
                <function>3</function>
                <start_addr>76</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule17">
                <function>3</function>
                <start_addr>77</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule18">
                <function>3</function>
                <start_addr>78</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule19">
                <function>3</function>
                <start_addr>79</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule20">
                <function>3</function>
                <start_addr>80</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule21">
                <function>3</function>
                <start_addr>81</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule22">
                <function>3</function>
                <start_addr>82</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule23">
                <function>3</function>
                <start_addr>83</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule24">
                <function>3</function>
                <start_addr>84</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule25">
                <function>3</function>
                <start_addr>85</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule26">
                <function>3</function>
                <start_addr>86</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule27">
                <function>3</function>
                <start_addr>87</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule28">
                <function>3</function>
                <start_addr>88</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule29">
                <function>3</function>
                <start_addr>89</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="setpointactivefloormodule30">
                <function>3</function>
                <start_addr>90</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule1">
                <function>3</function>
                <start_addr>91</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule2">
                <function>3</function>
                <start_addr>92</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule3">
                <function>3</function>
                <start_addr>93</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule4">
                <function>3</function>
                <start_addr>94</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule5">
                <function>3</function>
                <start_addr>95</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule6">
                <function>3</function>
                <start_addr>96</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule7">
                <function>3</function>
                <start_addr>97</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule8">
                <function>3</function>
                <start_addr>98</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule9">
                <function>3</function>
                <start_addr>99</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule10">
                <function>3</function>
                <start_addr>100</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule11">
                <function>3</function>
                <start_addr>101</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule12">
                <function>3</function>
                <start_addr>102</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule13">
                <function>3</function>
                <start_addr>103</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule14">
                <function>3</function>
                <start_addr>104</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule15">
                <function>3</function>
                <start_addr>105</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule16">
                <function>3</function>
                <start_addr>106</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule17">
                <function>3</function>
                <start_addr>107</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule18">
                <function>3</function>
                <start_addr>108</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule19">
                <function>3</function>
                <start_addr>109</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule20">
                <function>3</function>
                <start_addr>110</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule21">
                <function>3</function>
                <start_addr>111</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule22">
                <function>3</function>
                <start_addr>112</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule23">
                <function>3</function>
                <start_addr>113</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule24">
                <function>3</function>
                <start_addr>114</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule25">
                <function>3</function>
                <start_addr>115</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule26">
                <function>3</function>
                <start_addr>116</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule27">
                <function>3</function>
                <start_addr>117</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule28">
                <function>3</function>
                <start_addr>118</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule29">
                <function>3</function>
                <start_addr>119</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="differentialactivefloormodule30">
                <function>3</function>
                <start_addr>120</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="serialtransmissionoffset">
                <function>3</function>
                <start_addr>121</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomtemperaturecdz1">
                <function>3</function>
                <start_addr>131</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomtemperaturecdz2">
                <function>3</function>
                <start_addr>132</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomtemperaturecdz3">
                <function>3</function>
                <start_addr>133</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomtemperaturecdz4">
                <function>3</function>
                <start_addr>134</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomtemperaturecdz5">
                <function>3</function>
                <start_addr>135</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomtemperaturecdz6">
                <function>3</function>
                <start_addr>136</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomtemperaturecdz7">
                <function>3</function>
                <start_addr>137</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomtemperaturecdz8">
                <function>3</function>
                <start_addr>138</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomtemperaturecdz9">
                <function>3</function>
                <start_addr>139</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomtemperaturecdz10">
                <function>3</function>
                <start_addr>140</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="deliveryairtemperaturecdz1">
                <function>3</function>
                <start_addr>141</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="deliveryairtemperaturecdz2">
                <function>3</function>
                <start_addr>142</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="deliveryairtemperaturecdz3">
                <function>3</function>
                <start_addr>143</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="deliveryairtemperaturecdz4">
                <function>3</function>
                <start_addr>144</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="deliveryairtemperaturecdz5">
                <function>3</function>
                <start_addr>145</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="deliveryairtemperaturecdz6">
                <function>3</function>
                <start_addr>146</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="deliveryairtemperaturecdz7">
                <function>3</function>
                <start_addr>147</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="deliveryairtemperaturecdz8">
                <function>3</function>
                <start_addr>148</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="deliveryairtemperaturecdz9">
                <function>3</function>
                <start_addr>149</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="deliveryairtemperaturecdz10">
                <function>3</function>
                <start_addr>150</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomrelativehumiditycdz1">
                <function>3</function>
                <start_addr>151</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomrelativehumiditycdz2">
                <function>3</function>
                <start_addr>152</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomrelativehumiditycdz3">
                <function>3</function>
                <start_addr>153</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomrelativehumiditycdz4">
                <function>3</function>
                <start_addr>154</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomrelativehumiditycdz5">
                <function>3</function>
                <start_addr>155</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomrelativehumiditycdz6">
                <function>3</function>
                <start_addr>156</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomrelativehumiditycdz7">
                <function>3</function>
                <start_addr>157</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomrelativehumiditycdz8">
                <function>3</function>
                <start_addr>158</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomrelativehumiditycdz9">
                <function>3</function>
                <start_addr>159</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="roomrelativehumiditycdz10">
                <function>3</function>
                <start_addr>160</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="chilledwatertemperaturecdz1">
                <function>3</function>
                <start_addr>161</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="chilledwatertemperaturecdz2">
                <function>3</function>
                <start_addr>162</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="chilledwatertemperaturecdz3">
                <function>3</function>
                <start_addr>163</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="chilledwatertemperaturecdz4">
                <function>3</function>
                <start_addr>164</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="chilledwatertemperaturecdz5">
                <function>3</function>
                <start_addr>165</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="chilledwatertemperaturecdz6">
                <function>3</function>
                <start_addr>166</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="chilledwatertemperaturecdz7">
                <function>3</function>
                <start_addr>167</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="chilledwatertemperaturecdz8">
                <function>3</function>
                <start_addr>168</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="chilledwatertemperaturecdz9">
                <function>3</function>
                <start_addr>169</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="chilledwatertemperaturecdz10">
                <function>3</function>
                <start_addr>170</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="evaporatingfanspeedcdz1">
                <function>3</function>
                <start_addr>171</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="evaporatingfanspeedcdz2">
                <function>3</function>
                <start_addr>172</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="evaporatingfanspeedcdz3">
                <function>3</function>
                <start_addr>173</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="evaporatingfanspeedcdz4">
                <function>3</function>
                <start_addr>174</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="evaporatingfanspeedcdz5">
                <function>3</function>
                <start_addr>175</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="evaporatingfanspeedcdz6">
                <function>3</function>
                <start_addr>176</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="evaporatingfanspeedcdz7">
                <function>3</function>
                <start_addr>177</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="evaporatingfanspeedcdz8">
                <function>3</function>
                <start_addr>178</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="evaporatingfanspeedcdz9">
                <function>3</function>
                <start_addr>179</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>
            <value_ref_id valid="evaporatingfanspeedcdz10">
                <function>3</function>
                <start_addr>180</start_addr>
                <quantity>1</quantity>
                <type>int_16</type>
            </value_ref_id>


        </modbus>
    </protocol>
</APC_DDF>
