<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="ups_2"
	ddfname="UPS-2"
	ddfversion="1"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="ups_2">
        <suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
        <suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
        <suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>

		<setProductData ruleid="vendordata" field="vendor">Schneider Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">UPS-2</setProductData>
		<setProductData ruleid="typedata" field="type">Workstation Server</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
		
        <numSensor ruleid="ups2_battery_current">
            <type>amperage</type>
            <sensorId>UPS2_BATTERY_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_BATTERY_CURRENT</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-BATTERY_CURRENT</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_battery_temp">
            <type>temp</type>
            <sensorId>UPS2_BATTERY_TEMP</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_BATTERY_TEMP</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-BATTERY_TEMP</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_battery_voltage">
            <type>voltage</type>
            <sensorId>UPS2_BATTERY_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_BATTERY_VOLTAGE</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-BATTERY_VOLTAGE</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_input_current_l1">
            <type>amperage</type>
            <sensorId>UPS2_INPUT_CURRENT_L1</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_INPUT_CURRENT_L1</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-INPUT_CURRENT_L1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_input_current_l2">
            <type>amperage</type>
            <sensorId>UPS2_INPUT_CURRENT_L2</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_INPUT_CURRENT_L2</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-INPUT_CURRENT_L2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_input_current_l3">
            <type>amperage</type>
            <sensorId>UPS2_INPUT_CURRENT_L3</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_INPUT_CURRENT_L3</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-INPUT_CURRENT_L3</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_input_frequency_ups">
            <type>frequency</type>
            <sensorId>UPS2_INPUT_FREQUENCY_UPS</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_INPUT_FREQUENCY_UPS</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.001</valueInc>
            <label>UPS2-INPUT_FREQUENCY_UPS</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_input_total_active_power_ups">
            <type>powerW</type>
            <sensorId>UPS2_INPUT_TOTAL_ACTIVE_POWER_UPS</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_INPUT_TOTAL_ACTIVE_POWER_UPS</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>UPS2-INPUT_TOTAL_ACTIVE_POWER_UPS</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_current_l1">
            <type>amperage</type>
            <sensorId>UPS2_OUTPUT_CURRENT_L1</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_CURRENT_L1</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-OUTPUT_CURRENT_L1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_current_l2">
            <type>amperage</type>
            <sensorId>UPS2_OUTPUT_CURRENT_L2</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_CURRENT_L2</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-OUTPUT_CURRENT_L2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_current_l3">
            <type>amperage</type>
            <sensorId>UPS2_OUTPUT_CURRENT_L3</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_CURRENT_L3</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-OUTPUT_CURRENT_L3</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_frequency_bypass">
            <type>frequency</type>
            <sensorId>UPS2_OUTPUT_FREQUENCY_BYPASS</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_FREQUENCY_BYPASS</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.001</valueInc>
            <label>UPS2-OUTPUT_FREQUENCY_BYPASS</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_frequency_ups">
            <type>frequency</type>
            <sensorId>UPS2_OUTPUT_FREQUENCY_UPS</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_FREQUENCY_UPS</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.001</valueInc>
            <label>UPS2-OUTPUT_FREQUENCY_UPS</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_load">
            <type>pctofcapacity</type>
            <sensorId>UPS2_OUTPUT_LOAD</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_LOAD</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>UPS2-OUTPUT_LOAD</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_pf">
            <type>num/powerfactor</type>
            <sensorId>UPS2_OUTPUT_PF</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_PF</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.001</valueInc>
            <label>UPS2-OUTPUT_PF</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_total_active_power_ups">
            <type>powerW</type>
            <sensorId>UPS2_OUTPUT_TOTAL_ACTIVE_POWER_UPS</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_TOTAL_ACTIVE_POWER_UPS</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>UPS2-OUTPUT_TOTAL_ACTIVE_POWER_UPS</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_total_apparent_power">
            <type>powerVA</type>
            <sensorId>UPS2_OUTPUT_TOTAL_APPARENT_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_TOTAL_APPARENT_POWER</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>UPS2-OUTPUT_TOTAL_APPARENT_POWER</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_voltage_l1">
            <type>voltage</type>
            <sensorId>UPS2_OUTPUT_VOLTAGE_L1</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_VOLTAGE_L1</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-OUTPUT_VOLTAGE_L1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_voltage_l1_l2">
            <type>voltage</type>
            <sensorId>UPS2_OUTPUT_VOLTAGE_L1_L2</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_VOLTAGE_L1_L2</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-OUTPUT_VOLTAGE_L1-L2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_voltage_l2">
            <type>voltage</type>
            <sensorId>UPS2_OUTPUT_VOLTAGE_L2</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_VOLTAGE_L2</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-OUTPUT_VOLTAGE_L2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_voltage_l2_l3">
            <type>voltage</type>
            <sensorId>UPS2_OUTPUT_VOLTAGE_L2_L3</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_VOLTAGE_L2_L3</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-OUTPUT_VOLTAGE_L2-L3</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_voltage_l3">
            <type>voltage</type>
            <sensorId>UPS2_OUTPUT_VOLTAGE_L3</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_VOLTAGE_L3</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-OUTPUT_VOLTAGE_L3</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups2_output_voltage_l3_l1">
            <type>voltage</type>
            <sensorId>UPS2_OUTPUT_VOLTAGE_L3_L1</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS2_OUTPUT_VOLTAGE_L3_L1</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS2-OUTPUT_VOLTAGE_L3-L1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
	</device>
	<protocol>
		<modbus>
            <value_ref_id valid="UPS2_BATTERY_CURRENT">
                <function>3</function>
                <start_addr>4701</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_BATTERY_TEMP">
                <function>3</function>
                <start_addr>4702</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_BATTERY_VOLTAGE">
                <function>3</function>
                <start_addr>4703</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_INPUT_CURRENT_L1">
                <function>3</function>
                <start_addr>4704</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_INPUT_CURRENT_L2">
                <function>3</function>
                <start_addr>4705</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_INPUT_CURRENT_L3">
                <function>3</function>
                <start_addr>4706</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_INPUT_FREQUENCY_UPS">
                <function>3</function>
                <start_addr>4707</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_INPUT_TOTAL_ACTIVE_POWER_UPS">
                <function>3</function>
                <start_addr>4708</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_CURRENT_L1">
                <function>3</function>
                <start_addr>4709</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_CURRENT_L2">
                <function>3</function>
                <start_addr>4710</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_CURRENT_L3">
                <function>3</function>
                <start_addr>4711</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_FREQUENCY_BYPASS">
                <function>3</function>
                <start_addr>4712</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_FREQUENCY_UPS">
                <function>3</function>
                <start_addr>4713</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_LOAD">
                <function>3</function>
                <start_addr>4714</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_PF">
                <function>3</function>
                <start_addr>4715</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_TOTAL_ACTIVE_POWER_UPS">
                <function>3</function>
                <start_addr>4716</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_TOTAL_APPARENT_POWER">
                <function>3</function>
                <start_addr>4717</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_VOLTAGE_L1">
                <function>3</function>
                <start_addr>4718</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_VOLTAGE_L1_L2">
                <function>3</function>
                <start_addr>4719</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_VOLTAGE_L2">
                <function>3</function>
                <start_addr>4720</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_VOLTAGE_L2_L3">
                <function>3</function>
                <start_addr>4721</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_VOLTAGE_L3">
                <function>3</function>
                <start_addr>4722</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS2_OUTPUT_VOLTAGE_L3_L1">
                <function>3</function>
                <start_addr>4723</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>