<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="ups_3"
	ddfname="UPS-3"
	ddfversion="1"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="ups_3">
        <suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
        <suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
        <suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>

		<setProductData ruleid="vendordata" field="vendor">Schneider Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">UPS-3</setProductData>
		<setProductData ruleid="typedata" field="type">Workstation Server</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
		
        <numSensor ruleid="ups3_battery_current">
            <type>amperage</type>
            <sensorId>UPS3_BATTERY_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_BATTERY_CURRENT</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-BATTERY_CURRENT</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_battery_temp">
            <type>temp</type>
            <sensorId>UPS3_BATTERY_TEMP</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_BATTERY_TEMP</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-BATTERY_TEMP</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_battery_voltage">
            <type>voltage</type>
            <sensorId>UPS3_BATTERY_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_BATTERY_VOLTAGE</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-BATTERY_VOLTAGE</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_input_current_l1">
            <type>amperage</type>
            <sensorId>UPS3_INPUT_CURRENT_L1</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_INPUT_CURRENT_L1</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-INPUT_CURRENT_L1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_input_current_l2">
            <type>amperage</type>
            <sensorId>UPS3_INPUT_CURRENT_L2</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_INPUT_CURRENT_L2</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-INPUT_CURRENT_L2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_input_current_l3">
            <type>amperage</type>
            <sensorId>UPS3_INPUT_CURRENT_L3</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_INPUT_CURRENT_L3</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-INPUT_CURRENT_L3</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_input_frequency_ups">
            <type>frequency</type>
            <sensorId>UPS3_INPUT_FREQUENCY_UPS</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_INPUT_FREQUENCY_UPS</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.001</valueInc>
            <label>UPS3-INPUT_FREQUENCY_UPS</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_input_total_active_power_ups">
            <type>powerW</type>
            <sensorId>UPS3_INPUT_TOTAL_ACTIVE_POWER_UPS</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_INPUT_TOTAL_ACTIVE_POWER_UPS</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>UPS3-INPUT_TOTAL_ACTIVE_POWER_UPS</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_current_l1">
            <type>amperage</type>
            <sensorId>UPS3_OUTPUT_CURRENT_L1</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_CURRENT_L1</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-OUTPUT_CURRENT_L1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_current_l2">
            <type>amperage</type>
            <sensorId>UPS3_OUTPUT_CURRENT_L2</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_CURRENT_L2</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-OUTPUT_CURRENT_L2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_current_l3">
            <type>amperage</type>
            <sensorId>UPS3_OUTPUT_CURRENT_L3</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_CURRENT_L3</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-OUTPUT_CURRENT_L3</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_frequency_bypass">
            <type>frequency</type>
            <sensorId>UPS3_OUTPUT_FREQUENCY_BYPASS</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_FREQUENCY_BYPASS</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.001</valueInc>
            <label>UPS3-OUTPUT_FREQUENCY_BYPASS</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_frequency_ups">
            <type>frequency</type>
            <sensorId>UPS3_OUTPUT_FREQUENCY_UPS</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_FREQUENCY_UPS</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.001</valueInc>
            <label>UPS3-OUTPUT_FREQUENCY_UPS</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_load">
            <type>pctofcapacity</type>
            <sensorId>UPS3_OUTPUT_LOAD</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_LOAD</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>UPS3-OUTPUT_LOAD</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_pf">
            <type>num/powerfactor</type>
            <sensorId>UPS3_OUTPUT_PF</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_PF</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.001</valueInc>
            <label>UPS3-OUTPUT_PF</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_total_active_power_ups">
            <type>powerW</type>
            <sensorId>UPS3_OUTPUT_TOTAL_ACTIVE_POWER_UPS</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_TOTAL_ACTIVE_POWER_UPS</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>UPS3-OUTPUT_TOTAL_ACTIVE_POWER_UPS</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_total_apparent_power">
            <type>powerVA</type>
            <sensorId>UPS3_OUTPUT_TOTAL_APPARENT_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_TOTAL_APPARENT_POWER</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>UPS3-OUTPUT_TOTAL_APPARENT_POWER</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_voltage_l1">
            <type>voltage</type>
            <sensorId>UPS3_OUTPUT_VOLTAGE_L1</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_VOLTAGE_L1</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-OUTPUT_VOLTAGE_L1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_voltage_l1_l2">
            <type>voltage</type>
            <sensorId>UPS3_OUTPUT_VOLTAGE_L1_L2</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_VOLTAGE_L1_L2</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-OUTPUT_VOLTAGE_L1-L2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_voltage_l2">
            <type>voltage</type>
            <sensorId>UPS3_OUTPUT_VOLTAGE_L2</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_VOLTAGE_L2</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-OUTPUT_VOLTAGE_L2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_voltage_l2_l3">
            <type>voltage</type>
            <sensorId>UPS3_OUTPUT_VOLTAGE_L2_L3</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_VOLTAGE_L2_L3</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-OUTPUT_VOLTAGE_L2-L3</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_voltage_l3">
            <type>voltage</type>
            <sensorId>UPS3_OUTPUT_VOLTAGE_L3</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_VOLTAGE_L3</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-OUTPUT_VOLTAGE_L3</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="ups3_output_voltage_l3_l1">
            <type>voltage</type>
            <sensorId>UPS3_OUTPUT_VOLTAGE_L3_L1</sensorId>
            <value>
                <mult>
                    <op><getOid>UPS3_OUTPUT_VOLTAGE_L3_L1</getOid></op>
                    <op>1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>UPS3-OUTPUT_VOLTAGE_L3-L1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
	</device>
	<protocol>
		<modbus>
            <value_ref_id valid="UPS3_BATTERY_CURRENT">
                <function>3</function>
                <start_addr>4801</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_BATTERY_TEMP">
                <function>3</function>
                <start_addr>4802</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_BATTERY_VOLTAGE">
                <function>3</function>
                <start_addr>4803</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_INPUT_CURRENT_L1">
                <function>3</function>
                <start_addr>4804</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_INPUT_CURRENT_L2">
                <function>3</function>
                <start_addr>4805</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_INPUT_CURRENT_L3">
                <function>3</function>
                <start_addr>4806</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_INPUT_FREQUENCY_UPS">
                <function>3</function>
                <start_addr>4807</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_INPUT_TOTAL_ACTIVE_POWER_UPS">
                <function>3</function>
                <start_addr>4808</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_CURRENT_L1">
                <function>3</function>
                <start_addr>4809</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_CURRENT_L2">
                <function>3</function>
                <start_addr>4810</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_CURRENT_L3">
                <function>3</function>
                <start_addr>4811</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_FREQUENCY_BYPASS">
                <function>3</function>
                <start_addr>4812</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_FREQUENCY_UPS">
                <function>3</function>
                <start_addr>4813</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_LOAD">
                <function>3</function>
                <start_addr>4814</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_PF">
                <function>3</function>
                <start_addr>4815</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_TOTAL_ACTIVE_POWER_UPS">
                <function>3</function>
                <start_addr>4816</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_TOTAL_APPARENT_POWER">
                <function>3</function>
                <start_addr>4817</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_VOLTAGE_L1">
                <function>3</function>
                <start_addr>4818</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_VOLTAGE_L1_L2">
                <function>3</function>
                <start_addr>4819</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_VOLTAGE_L2">
                <function>3</function>
                <start_addr>4820</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_VOLTAGE_L2_L3">
                <function>3</function>
                <start_addr>4821</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_VOLTAGE_L3">
                <function>3</function>
                <start_addr>4822</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="UPS3_OUTPUT_VOLTAGE_L3_L1">
                <function>3</function>
                <start_addr>4823</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>