<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="vendornamedxunit2_bms" ddfname="VendornameDXUnit2 BMS" ddfversion="1" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="vendornamedxunit2_bms">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">VendornameDXUnit2</setProductData>
    <setProductData ruleid="modeldata" field="model">BMS</setProductData>
    <setProductData ruleid="typedata" field="type">Generic Device</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />
      - Slave
      <commSetting field="slaveaddress" />
    </setDefaultLabel>
    <numSensor ruleid="dx_unit2_return_temp">
      <type>temp</type>
      <units />
      <sensorId>_DX_UNIT2_RETURN_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>DX_UNIT2_RETURN_TEMP</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DX Unit2 Return Temp</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="dx_unit2_temp">
      <type>temp</type>
      <units />
      <sensorId>_DX_UNIT2_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>DX_UNIT2_TEMP</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DX Unit2 Temp</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="dx_unit2_temp_setpoint">
      <type>temp</type>
      <units />
      <sensorId>_DX_UNIT2_TEMP_SETPOINT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>DX_UNIT2_TEMP_SETPOINT</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DX Unit2 Temp Setpoint</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="dx_unit2_temp_setpoint_return">
      <type>temp</type>
      <units />
      <sensorId>_DX_UNIT2_TEMP_SETPOINT_RETURN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>DX_UNIT2_TEMP_SETPOINT_RETURN</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DX Unit2 Temp Setpoint Return</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <stateSensor ruleid="dx_unit2_fault">
      <type>state</type>
      <sensorId>_DX_UNIT2_FAULT</sensorId>
      <value>
        <mapValue mapid="normalfault_vm">
          <getOid>DX_UNIT2_FAULT</getOid>
        </mapValue>
      </value>
      <label>DX Unit2 Fault</label>
      <enum>normalfault_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="dx_unit2_supply_airflow">
      <type>state</type>
      <sensorId>_DX_UNIT2_SUPPLY_AIRFLOW</sensorId>
      <value>
        <mapValue mapid="normalfault_vm">
          <getOid>DX_UNIT2_SUPPLY_AIRFLOW</getOid>
        </mapValue>
      </value>
      <label>DX Unit2 Supply AirFlow</label>
      <enum>normalfault_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="dx_unit2_warn">
      <type>state</type>
      <sensorId>_DX_UNIT2_WARN</sensorId>
      <value>
        <mapValue mapid="normalwarning_vm">
          <getOid>DX_UNIT2_WARN</getOid>
        </mapValue>
      </value>
      <label>DX Unit2 Warn</label>
      <enum>normalwarning_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
	<valueMap ruleid="normalfault_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="normalfault_em">
			<label>Fault</label>
			<label>Normal</label>
		</enumMap>
		<valueMap ruleid="normalwarning_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="normalwarning_em">
			<label>Warning</label>
			<label>Normal</label>
		</enumMap>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="DX_UNIT2_WARN">
        <function>2</function>
        <start_addr>109</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DX_UNIT2_FAULT">
        <function>2</function>
        <start_addr>99</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DX_UNIT2_TEMP">
        <function>4</function>
        <start_addr>103</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="DX_UNIT2_SUPPLY_AIRFLOW">
        <function>2</function>
        <start_addr>102</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DX_UNIT2_TEMP_SETPOINT">
        <function>4</function>
        <start_addr>105</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="DX_UNIT2_RETURN_TEMP">
        <function>4</function>
        <start_addr>100</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="DX_UNIT2_TEMP_SETPOINT_RETURN">
        <function>4</function>
        <start_addr>107</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
